    <td align="right">02-NOV-15:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1117.44</td>
    <td align="right">02-NOV-15:23</td>
    <td align="right">     1063.44</td>
    <td align="right">02-NOV-15:25</td>
    <td align="right">       66.71</td>
    <td align="right">02-NOV-13:20</td>
    <td align="right">      248.47</td>
    <td align="right">02-NOV-15:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130776E+11</td>
    <td align="right">0.305016E+10</td>
    <td align="right">     1585.51</td>
    <td align="right">0.122258E+11</td>
    <td align="right">0.851818E+09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.316592E+10</td>
    <td align="right">0.731048E+09</td>
    <td align="right">      275.80</td>
    <td align="right">0.286082E+10</td>
    <td align="right">0.305103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5730.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5545.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1378.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1213.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11170442.14</td>
    <td align="right">  2537893.86</td>
    <td align="right">       12.86</td>
    <td align="right"> 11170442.14</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">05-JAN-16:08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      563.79</td>
    <td align="right">05-JAN-16:08</td>
    <td align="right">      563.79</td>
    <td align="right">05-JAN-16:08</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-16:54</td>
    <td align="right">      127.13</td>
    <td align="right">05-JAN-16:08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 48233811.95</td>
    <td align="right"> 10811634.88</td>
    <td align="right">       23.36</td>
    <td align="right"> 48233811.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">15-FEB-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1422.30</td>
    <td align="right">15-FEB-16:32</td>
    <td align="right">     1422.30</td>
    <td align="right">15-FEB-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-15:58</td>
    <td align="right">      311.76</td>
    <td align="right">15-FEB-16:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120543E+09</td>
    <td align="right"> 27129868.21</td>
    <td align="right">       62.93</td>
    <td align="right">0.120543E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">08-MAR-16:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     1322.50</td>
    <td align="right">08-MAR-16:50</td>
    <td align="right">     1322.50</td>
    <td align="right">08-MAR-16:50</td>
    <td align="right">        0.00</td>
    <td align="right">29-MAR-14:30</td>
    <td align="right">      297.22</td>
    <td align="right">08-MAR-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.498421E+09</td>
    <td align="right">0.113271E+09</td>
    <td align="right">      157.72</td>
    <td align="right">0.498421E+09</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">13-APR-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2301.10</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     2301.10</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">17-APR-09:13</td>
    <td align="right">      533.75</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.952632E+09</td>
    <td align="right">0.219627E+09</td>
    <td align="right">      240.94</td>
    <td align="right">0.934152E+09</td>
    <td align="right"> 18480194.71</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAY-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     5337.56</td>
    <td align="right">22-MAY-05:01</td>
    <td align="right">     5337.56</td>
    <td align="right">22-MAY-05:01</td>
    <td align="right">      211.33</td>
    <td align="right">24-MAY-15:30</td>
    <td align="right">     1047.86</td>
    <td align="right">22-MAY-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.184959E+10</td>
    <td align="right">0.461282E+09</td>
    <td align="right">      266.85</td>
    <td align="right">0.180518E+10</td>
    <td align="right"> 44403615.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     5483.47</td>
    <td align="right">26-JUN-05:01</td>
    <td align="right">     5483.47</td>
    <td align="right">26-JUN-05:01</td>
    <td align="right">      317.56</td>
    <td align="right">07-JUN-05:02</td>
    <td align="right">     1154.71</td>
    <td align="right">28-JUN-15:57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.225514E+10</td>
    <td align="right">0.554826E+09</td>
    <td align="right">      248.98</td>
    <td align="right">0.208387E+10</td>
    <td align="right">0.171268E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     5743.91</td>
    <td align="right">17-JUL-05:01</td>
    <td align="right">     5536.70</td>
    <td align="right">05-JUL-05:01</td>
    <td align="right">     1267.52</td>
    <td align="right">17-JUL-05:12</td>
    <td align="right">     1255.67</td>
    <td align="right">04-JUL-18:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247959E+10</td>
    <td align="right">0.588297E+09</td>
    <td align="right">      282.79</td>
    <td align="right">0.227334E+10</td>
    <td align="right">0.206247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     5763.33</td>
    <td align="right">14-AUG-05:01</td>
    <td align="right">     5601.69</td>
    <td align="right">21-AUG-05:01</td>
    <td align="right">     1207.23</td>
    <td align="right">14-AUG-05:12</td>
    <td align="right">     1306.32</td>
    <td align="right">20-AUG-17:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179724E+10</td>
    <td align="right">0.412532E+09</td>
    <td align="right">      242.12</td>
    <td align="right">0.169296E+10</td>
    <td align="right">0.104282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     5675.34</td>
    <td align="right">05-SEP-05:01</td>
    <td align="right">     5446.49</td>
    <td align="right">12-SEP-05:01</td>
    <td align="right">      841.55</td>
    <td align="right">05-SEP-05:12</td>
    <td align="right">     1110.28</td>
    <td align="right">05-SEP-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111973E+10</td>
    <td align="right">0.250243E+09</td>
    <td align="right">      216.09</td>
    <td align="right">0.108699E+10</td>
    <td align="right"> 32736388.18</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     5576.21</td>
    <td align="right">03-OCT-05:01</td>
    <td align="right">     5469.86</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">      613.17</td>
    <td align="right">03-OCT-05:02</td>
    <td align="right">     1094.13</td>
    <td align="right">03-OCT-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308948E+09</td>
    <td align="right"> 69018190.32</td>
    <td align="right">      135.73</td>
    <td align="right">0.307128E+09</td>
    <td align="right">  1819698.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2057.54</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">     1991.41</td>
    <td align="right">02-NOV-15:55</td>
    <td align="right">       66.14</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">      444.25</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10721540.26</td>
    <td align="right">  2428532.04</td>
    <td align="right">       10.12</td>
    <td align="right"> 10721540.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">01-DEC-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      667.96</td>
    <td align="right">01-DEC-15:45</td>
    <td align="right">      667.96</td>
    <td align="right">01-DEC-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">29-DEC-15:13</td>
    <td align="right">      150.09</td>
    <td align="right">01-DEC-15:45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114520E+11</td>
    <td align="right">0.271200E+10</td>
    <td align="right">     1900.49</td>
    <td align="right">0.108727E+11</td>
    <td align="right">0.579236E+09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10721540.26</td>
    <td align="right">  2428532.04</td>
    <td align="right">       10.12</td>
    <td align="right"> 10721540.26</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      563.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      563.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247959E+10</td>
    <td align="right">0.588297E+09</td>
    <td align="right">      282.79</td>
    <td align="right">0.227334E+10</td>
    <td align="right">0.206247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5763.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5601.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1267.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.06</td>
    <td align="right">      110.43</td>
    <td align="right">       30.62</td>
    <td align="right">      167.06</td>
    <td align="right">       64.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      137.92</td>
    <td align="right">      101.45</td>
    <td align="right">       36.47</td>
    <td align="right">      167.55</td>
    <td align="right">       58.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       93.45</td>
    <td align="right">       55.37</td>
    <td align="right">       38.09</td>
    <td align="right">      115.09</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.30</td>
    <td align="right">       17.32</td>
    <td align="right">       40.98</td>
    <td align="right">       68.44</td>
    <td align="right">       32.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.53</td>
    <td align="right">        0.34</td>
    <td align="right">       36.19</td>
    <td align="right">       39.19</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       35.80</td>
    <td align="right">       50.27</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.10</td>
    <td align="right">        0.25</td>
    <td align="right">       36.84</td>
    <td align="right">       56.22</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.34</td>
    <td align="right">        7.93</td>
    <td align="right">       39.41</td>
    <td align="right">       68.88</td>
    <td align="right">       14.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.01</td>
    <td align="right">       40.70</td>
    <td align="right">       38.31</td>
    <td align="right">      111.11</td>
    <td align="right">       25.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      127.93</td>
    <td align="right">       94.68</td>
    <td align="right">       33.25</td>
    <td align="right">      165.53</td>
    <td align="right">       42.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.55</td>
    <td align="right">      110.81</td>
    <td align="right">       32.75</td>
    <td align="right">      172.92</td>
    <td align="right">       56.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       26.38</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       90.69</td>
    <td align="right">       55.29</td>
    <td align="right">       35.40</td>
    <td align="right">      113.38</td>
    <td align="right">       38.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       26.38</td>
    <td align="right">       39.19</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       40.98</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.05</td>
    <td align="right">      110.43</td>
    <td align="right">       30.62</td>
    <td align="right">      167.06</td>
    <td align="right">       64.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      137.92</td>
    <td align="right">      101.45</td>
    <td align="right">       36.47</td>
    <td align="right">      167.55</td>
    <td align="right">       58.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       93.44</td>
    <td align="right">       55.36</td>
    <td align="right">       38.08</td>
    <td align="right">      115.07</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.08</td>
    <td align="right">       17.21</td>
    <td align="right">       40.87</td>
    <td align="right">       68.00</td>
    <td align="right">       32.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.52</td>
    <td align="right">        0.34</td>
    <td align="right">       36.18</td>
    <td align="right">       39.18</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       35.80</td>
    <td align="right">       50.27</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.09</td>
    <td align="right">        0.25</td>
    <td align="right">       36.84</td>
    <td align="right">       56.21</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.26</td>
    <td align="right">        7.90</td>
    <td align="right">       39.36</td>
    <td align="right">       68.73</td>
    <td align="right">       14.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.89</td>
    <td align="right">       40.64</td>
    <td align="right">       38.24</td>
    <td align="right">      110.85</td>
    <td align="right">       25.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      127.93</td>
    <td align="right">       94.68</td>
    <td align="right">       33.25</td>
    <td align="right">      165.53</td>
    <td align="right">       42.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.55</td>
    <td align="right">      110.81</td>
    <td align="right">       32.75</td>
    <td align="right">      172.92</td>
    <td align="right">       56.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       26.38</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       90.66</td>
    <td align="right">       55.28</td>
    <td align="right">       35.38</td>
    <td align="right">      113.30</td>
    <td align="right">       38.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       26.38</td>
    <td align="right">       39.18</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       40.87</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.05</td>
    <td align="right">      110.43</td>
    <td align="right">       30.62</td>
    <td align="right">      167.06</td>
    <td align="right">       64.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      137.92</td>
    <td align="right">      101.45</td>
    <td align="right">       36.47</td>
    <td align="right">      167.55</td>
    <td align="right">       58.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       93.44</td>
    <td align="right">       55.36</td>
    <td align="right">       38.08</td>
    <td align="right">      115.07</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.08</td>
    <td align="right">       17.21</td>
    <td align="right">       40.87</td>
    <td align="right">       68.00</td>
    <td align="right">       32.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.52</td>
    <td align="right">        0.34</td>
    <td align="right">       36.18</td>
    <td align="right">       39.18</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       35.80</td>
    <td align="right">       50.27</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.09</td>
    <td align="right">        0.25</td>
    <td align="right">       36.84</td>
    <td align="right">       56.21</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.26</td>
    <td align="right">        7.90</td>
    <td align="right">       39.36</td>
    <td align="right">       68.73</td>
    <td align="right">       14.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.87</td>
    <td align="right">       40.64</td>
    <td align="right">       38.23</td>
    <td align="right">      110.83</td>
    <td align="right">       25.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      127.93</td>
    <td align="right">       94.68</td>
    <td align="right">       33.25</td>
    <td align="right">      165.53</td>
    <td align="right">       42.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.55</td>
    <td align="right">      110.81</td>
    <td align="right">       32.75</td>
    <td align="right">      172.92</td>
    <td align="right">       56.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       26.38</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       90.65</td>
    <td align="right">       55.28</td>
    <td align="right">       35.38</td>
    <td align="right">      113.30</td>
    <td align="right">       38.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       26.38</td>
    <td align="right">       39.18</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       40.87</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.05</td>
    <td align="right">      110.43</td>
    <td align="right">       30.62</td>
    <td align="right">      167.06</td>
    <td align="right">       64.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      137.92</td>
    <td align="right">      101.45</td>
    <td align="right">       36.47</td>
    <td align="right">      167.55</td>
    <td align="right">       58.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       93.44</td>
    <td align="right">       55.36</td>
    <td align="right">       38.08</td>
    <td align="right">      115.07</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.08</td>
    <td align="right">       17.21</td>
    <td align="right">       40.87</td>
    <td align="right">       68.00</td>
    <td align="right">       32.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.52</td>
    <td align="right">        0.34</td>
    <td align="right">       36.18</td>
    <td align="right">       39.18</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       35.80</td>
    <td align="right">       50.27</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.09</td>
    <td align="right">        0.25</td>
    <td align="right">       36.84</td>
    <td align="right">       56.21</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.26</td>
    <td align="right">        7.90</td>
    <td align="right">       39.36</td>
    <td align="right">       68.73</td>
    <td align="right">       14.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.87</td>
    <td align="right">       40.64</td>
    <td align="right">       38.24</td>
    <td align="right">      110.83</td>
    <td align="right">       25.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      127.93</td>
    <td align="right">       94.68</td>
    <td align="right">       33.25</td>
    <td align="right">      165.53</td>
    <td align="right">       42.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.55</td>
    <td align="right">      110.81</td>
    <td align="right">       32.75</td>
    <td align="right">      172.92</td>
    <td align="right">       56.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       26.38</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       90.65</td>
    <td align="right">       55.28</td>
    <td align="right">       35.38</td>
    <td align="right">      113.30</td>
    <td align="right">       38.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       26.38</td>
    <td align="right">       39.18</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       40.87</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.05</td>
    <td align="right">      110.43</td>
    <td align="right">       30.62</td>
    <td align="right">      167.06</td>
    <td align="right">       64.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      137.92</td>
    <td align="right">      101.45</td>
    <td align="right">       36.47</td>
    <td align="right">      167.55</td>
    <td align="right">       58.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       93.44</td>
    <td align="right">       55.36</td>
    <td align="right">       38.08</td>
    <td align="right">      115.07</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.08</td>
    <td align="right">       17.21</td>
    <td align="right">       40.87</td>
    <td align="right">       68.00</td>
    <td align="right">       32.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.52</td>
    <td align="right">        0.34</td>
    <td align="right">       36.18</td>
    <td align="right">       39.18</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       35.80</td>
    <td align="right">       50.27</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.09</td>
    <td align="right">        0.25</td>
    <td align="right">       36.84</td>
    <td align="right">       56.21</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.26</td>
    <td align="right">        7.90</td>
    <td align="right">       39.36</td>
    <td align="right">       68.73</td>
    <td align="right">       14.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.89</td>
    <td align="right">       40.64</td>
    <td align="right">       38.25</td>
    <td align="right">      110.83</td>
    <td align="right">       25.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      127.93</td>
    <td align="right">       94.68</td>
    <td align="right">       33.25</td>
    <td align="right">      165.53</td>
    <td align="right">       42.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.55</td>
    <td align="right">      110.81</td>
    <td align="right">       32.75</td>
    <td align="right">      172.92</td>
    <td align="right">       56.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       26.38</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       90.66</td>
    <td align="right">       55.28</td>
    <td align="right">       35.38</td>
    <td align="right">      113.30</td>
    <td align="right">       38.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       26.38</td>
    <td align="right">       39.18</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       40.87</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.06</td>
    <td align="right">      110.43</td>
    <td align="right">       30.62</td>
    <td align="right">      167.06</td>
    <td align="right">       64.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      137.92</td>
    <td align="right">      101.45</td>
    <td align="right">       36.47</td>
    <td align="right">      167.55</td>
    <td align="right">       58.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       93.45</td>
    <td align="right">       55.37</td>
    <td align="right">       38.09</td>
    <td align="right">      115.08</td>
    <td align="right">       46.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.35</td>
    <td align="right">       17.34</td>
    <td align="right">       41.01</td>
    <td align="right">       68.50</td>
    <td align="right">       32.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.54</td>
    <td align="right">        0.34</td>
    <td align="right">       36.19</td>
    <td align="right">       39.20</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       35.80</td>
    <td align="right">       50.27</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.10</td>
    <td align="right">        0.25</td>
    <td align="right">       36.84</td>
    <td align="right">       56.22</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.34</td>
    <td align="right">        7.94</td>
    <td align="right">       39.40</td>
    <td align="right">       68.89</td>
    <td align="right">       14.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.05</td>
    <td align="right">       40.72</td>
    <td align="right">       38.33</td>
    <td align="right">      111.06</td>
    <td align="right">       25.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      127.93</td>
    <td align="right">       94.68</td>
    <td align="right">       33.25</td>
    <td align="right">      165.53</td>
    <td align="right">       42.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.55</td>
    <td align="right">      110.81</td>
    <td align="right">       32.75</td>
    <td align="right">      172.92</td>
    <td align="right">       56.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       26.38</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       90.70</td>
    <td align="right">       55.30</td>
    <td align="right">       35.40</td>
    <td align="right">      113.38</td>
    <td align="right">       38.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">       26.38</td>
    <td align="right">       39.20</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      153.40</td>
    <td align="right">      127.02</td>
    <td align="right">       41.01</td>
    <td align="right">      181.86</td>
    <td align="right">       68.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      198.22</td>
    <td align="right">      154.72</td>
    <td align="right">       43.50</td>
    <td align="right">      234.61</td>
    <td align="right">       90.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      193.90</td>
    <td align="right">      142.14</td>
    <td align="right">       51.76</td>
    <td align="right">      235.31</td>
    <td align="right">       82.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.41</td>
    <td align="right">       86.69</td>
    <td align="right">       55.72</td>
    <td align="right">      178.20</td>
    <td align="right">       65.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       98.33</td>
    <td align="right">       36.51</td>
    <td align="right">       61.82</td>
    <td align="right">      123.31</td>
    <td align="right">       45.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       59.38</td>
    <td align="right">        6.11</td>
    <td align="right">       53.27</td>
    <td align="right">       69.61</td>
    <td align="right">       33.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.51</td>
    <td align="right">        0.39</td>
    <td align="right">       51.12</td>
    <td align="right">       71.99</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.75</td>
    <td align="right">        2.40</td>
    <td align="right">       53.35</td>
    <td align="right">       84.97</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.20</td>
    <td align="right">       20.77</td>
    <td align="right">       59.43</td>
    <td align="right">      120.28</td>
    <td align="right">       20.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      127.44</td>
    <td align="right">       70.45</td>
    <td align="right">       56.99</td>
    <td align="right">      181.82</td>
    <td align="right">       36.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.02</td>
    <td align="right">      133.75</td>
    <td align="right">       47.28</td>
    <td align="right">      233.91</td>
    <td align="right">       60.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      201.69</td>
    <td align="right">      155.24</td>
    <td align="right">       46.45</td>
    <td align="right">      242.68</td>
    <td align="right">       79.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      215.32</td>
    <td align="right">      177.95</td>
    <td align="right">       37.36</td>
    <td align="right">      255.00</td>
    <td align="right">       95.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      133.42</td>
    <td align="right">       81.95</td>
    <td align="right">       51.47</td>
    <td align="right">      168.92</td>
    <td align="right">       54.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.51</td>
    <td align="right">        0.39</td>
    <td align="right">       37.36</td>
    <td align="right">       69.61</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.32</td>
    <td align="right">      177.95</td>
    <td align="right">       61.82</td>
    <td align="right">      255.00</td>
    <td align="right">       95.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.06</td>
    <td align="right">       28.80</td>
    <td align="right">       22.27</td>
    <td align="right">       46.54</td>
    <td align="right">       60.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       61.49</td>
    <td align="right">       33.18</td>
    <td align="right">       28.31</td>
    <td align="right">       61.25</td>
    <td align="right">       54.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       80.76</td>
    <td align="right">       46.04</td>
    <td align="right">       34.72</td>
    <td align="right">       89.91</td>
    <td align="right">       43.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      109.91</td>
    <td align="right">       62.46</td>
    <td align="right">       47.45</td>
    <td align="right">      132.18</td>
    <td align="right">       30.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      103.68</td>
    <td align="right">       58.37</td>
    <td align="right">       45.31</td>
    <td align="right">      130.65</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.04</td>
    <td align="right">       68.30</td>
    <td align="right">       43.74</td>
    <td align="right">      154.84</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.15</td>
    <td align="right">       58.32</td>
    <td align="right">       44.83</td>
    <td align="right">      147.71</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.62</td>
    <td align="right">       56.01</td>
    <td align="right">       46.61</td>
    <td align="right">      142.46</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.09</td>
    <td align="right">       47.91</td>
    <td align="right">       38.18</td>
    <td align="right">      112.55</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.96</td>
    <td align="right">       48.23</td>
    <td align="right">       27.73</td>
    <td align="right">       87.29</td>
    <td align="right">       40.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.65</td>
    <td align="right">       35.28</td>
    <td align="right">       24.38</td>
    <td align="right">       58.22</td>
    <td align="right">       54.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.54</td>
    <td align="right">       29.69</td>
    <td align="right">       18.86</td>
    <td align="right">       43.73</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       82.99</td>
    <td align="right">       47.77</td>
    <td align="right">       35.22</td>
    <td align="right">      100.78</td>
    <td align="right">       36.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.54</td>
    <td align="right">       28.80</td>
    <td align="right">       18.86</td>
    <td align="right">       43.73</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.04</td>
    <td align="right">       68.30</td>
    <td align="right">       47.45</td>
    <td align="right">      154.84</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.06</td>
    <td align="right">       28.80</td>
    <td align="right">       22.27</td>
    <td align="right">       46.54</td>
    <td align="right">       60.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       61.49</td>
    <td align="right">       33.18</td>
    <td align="right">       28.31</td>
    <td align="right">       61.25</td>
    <td align="right">       54.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       80.76</td>
    <td align="right">       46.04</td>
    <td align="right">       34.71</td>
    <td align="right">       89.91</td>
    <td align="right">       43.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      109.91</td>
    <td align="right">       62.46</td>
    <td align="right">       47.45</td>
    <td align="right">      132.18</td>
    <td align="right">       30.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      103.68</td>
    <td align="right">       58.37</td>
    <td align="right">       45.31</td>
    <td align="right">      130.65</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.04</td>
    <td align="right">       68.30</td>
    <td align="right">       43.74</td>
    <td align="right">      154.84</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.15</td>
    <td align="right">       58.32</td>
    <td align="right">       44.82</td>
    <td align="right">      147.71</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.62</td>
    <td align="right">       56.01</td>
    <td align="right">       46.61</td>
    <td align="right">      142.46</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.09</td>
    <td align="right">       47.91</td>
    <td align="right">       38.18</td>
    <td align="right">      112.55</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.96</td>
    <td align="right">       48.23</td>
    <td align="right">       27.73</td>
    <td align="right">       87.29</td>
    <td align="right">       40.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.65</td>
    <td align="right">       35.28</td>
    <td align="right">       24.38</td>
    <td align="right">       58.22</td>
    <td align="right">       54.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.54</td>
    <td align="right">       29.69</td>
    <td align="right">       18.86</td>
    <td align="right">       43.73</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       82.99</td>
    <td align="right">       47.77</td>
    <td align="right">       35.22</td>
    <td align="right">      100.78</td>
    <td align="right">       36.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.54</td>
    <td align="right">       28.80</td>
    <td align="right">       18.86</td>
    <td align="right">       43.73</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.04</td>
    <td align="right">       68.30</td>
    <td align="right">       47.45</td>
    <td align="right">      154.84</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.06</td>
    <td align="right">       28.80</td>
    <td align="right">       22.27</td>
    <td align="right">       46.54</td>
    <td align="right">       60.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       61.49</td>
    <td align="right">       33.18</td>
    <td align="right">       28.31</td>
    <td align="right">       61.25</td>
    <td align="right">       54.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       80.76</td>
    <td align="right">       46.04</td>
    <td align="right">       34.71</td>
    <td align="right">       89.91</td>
    <td align="right">       43.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      109.91</td>
    <td align="right">       62.46</td>
    <td align="right">       47.45</td>
    <td align="right">      132.18</td>
    <td align="right">       30.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      103.68</td>
    <td align="right">       58.37</td>
    <td align="right">       45.31</td>
    <td align="right">      130.65</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.04</td>
    <td align="right">       68.30</td>
    <td align="right">       43.74</td>
    <td align="right">      154.84</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.15</td>
    <td align="right">       58.32</td>
    <td align="right">       44.82</td>
    <td align="right">      147.71</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.62</td>
    <td align="right">       56.01</td>
    <td align="right">       46.61</td>
    <td align="right">      142.46</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.09</td>
    <td align="right">       47.91</td>
    <td align="right">       38.18</td>
    <td align="right">      112.55</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.96</td>
    <td align="right">       48.23</td>
    <td align="right">       27.73</td>
    <td align="right">       87.29</td>
    <td align="right">       40.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.65</td>
    <td align="right">       35.28</td>
    <td align="right">       24.38</td>
    <td align="right">       58.22</td>
    <td align="right">       54.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.54</td>
    <td align="right">       29.69</td>
    <td align="right">       18.86</td>
    <td align="right">       43.73</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       82.99</td>
    <td align="right">       47.77</td>
    <td align="right">       35.22</td>
    <td align="right">      100.78</td>
    <td align="right">       36.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.54</td>
    <td align="right">       28.80</td>
    <td align="right">       18.86</td>
    <td align="right">       43.73</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.04</td>
    <td align="right">       68.30</td>
    <td align="right">       47.45</td>
    <td align="right">      154.84</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.13</td>
    <td align="right">       28.84</td>
    <td align="right">       22.29</td>
    <td align="right">       46.68</td>
    <td align="right">       60.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       61.50</td>
    <td align="right">       33.19</td>
    <td align="right">       28.32</td>
    <td align="right">       61.28</td>
    <td align="right">       54.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       80.76</td>
    <td align="right">       46.04</td>
    <td align="right">       34.72</td>
    <td align="right">       89.91</td>
    <td align="right">       43.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      109.91</td>
    <td align="right">       62.46</td>
    <td align="right">       47.45</td>
    <td align="right">      132.18</td>
    <td align="right">       30.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      103.68</td>
    <td align="right">       58.37</td>
    <td align="right">       45.31</td>
    <td align="right">      130.65</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.04</td>
    <td align="right">       68.30</td>
    <td align="right">       43.74</td>
    <td align="right">      154.84</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.15</td>
    <td align="right">       58.32</td>
    <td align="right">       44.83</td>
    <td align="right">      147.71</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.62</td>
    <td align="right">       56.01</td>
    <td align="right">       46.61</td>
    <td align="right">      142.46</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.09</td>
    <td align="right">       47.91</td>
    <td align="right">       38.18</td>
    <td align="right">      112.55</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.96</td>
    <td align="right">       48.23</td>
    <td align="right">       27.73</td>
    <td align="right">       87.30</td>
    <td align="right">       40.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.70</td>
    <td align="right">       35.30</td>
    <td align="right">       24.39</td>
    <td align="right">       58.32</td>
    <td align="right">       54.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.63</td>
    <td align="right">       29.74</td>
    <td align="right">       18.88</td>
    <td align="right">       43.88</td>
    <td align="right">       65.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       83.01</td>
    <td align="right">       47.78</td>
    <td align="right">       35.22</td>
    <td align="right">      100.82</td>
    <td align="right">       36.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.63</td>
    <td align="right">       28.84</td>
    <td align="right">       18.88</td>
    <td align="right">       43.88</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.04</td>
    <td align="right">       68.30</td>
    <td align="right">       47.45</td>
    <td align="right">      154.84</td>
    <td align="right">       65.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">        5.81</td>
    <td align="right">       63.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
    <td align="right">       11.44</td>
    <td align="right">       56.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.88</td>
    <td align="right">        0.00</td>
    <td align="right">       28.88</td>
    <td align="right">       21.98</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.98</td>
    <td align="right">        0.31</td>
    <td align="right">       36.66</td>
    <td align="right">       33.60</td>
    <td align="right">       29.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.82</td>
    <td align="right">        2.39</td>
    <td align="right">       37.43</td>
    <td align="right">       43.73</td>
    <td align="right">       22.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.87</td>
    <td align="right">        6.87</td>
    <td align="right">       37.99</td>
    <td align="right">       64.29</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.34</td>
    <td align="right">        3.14</td>
    <td align="right">       38.20</td>
    <td align="right">       63.36</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.78</td>
    <td align="right">        0.83</td>
    <td align="right">       37.95</td>
    <td align="right">       54.44</td>
    <td align="right">       13.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.03</td>
    <td align="right">        0.01</td>
    <td align="right">       31.02</td>
    <td align="right">       37.12</td>
    <td align="right">       23.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">       17.15</td>
    <td align="right">       41.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">       19.64</td>
    <td align="right">        6.32</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.17</td>
    <td align="right">        1.13</td>
    <td align="right">       29.04</td>
    <td align="right">       30.20</td>
    <td align="right">       37.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.87</td>
    <td align="right">        6.87</td>
    <td align="right">       38.20</td>
    <td align="right">       64.29</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">        5.81</td>
    <td align="right">       63.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
    <td align="right">       11.44</td>
    <td align="right">       56.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.87</td>
    <td align="right">        0.00</td>
    <td align="right">       28.87</td>
    <td align="right">       21.98</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.90</td>
    <td align="right">        0.29</td>
    <td align="right">       36.60</td>
    <td align="right">       33.55</td>
    <td align="right">       29.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.62</td>
    <td align="right">        2.29</td>
    <td align="right">       37.33</td>
    <td align="right">       43.31</td>
    <td align="right">       22.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.72</td>
    <td align="right">        6.77</td>
    <td align="right">       37.94</td>
    <td align="right">       63.95</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.17</td>
    <td align="right">        3.04</td>
    <td align="right">       38.12</td>
    <td align="right">       62.99</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.64</td>
    <td align="right">        0.78</td>
    <td align="right">       37.87</td>
    <td align="right">       54.16</td>
    <td align="right">       13.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.03</td>
    <td align="right">        0.01</td>
    <td align="right">       31.02</td>
    <td align="right">       37.12</td>
    <td align="right">       23.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">       17.15</td>
    <td align="right">       41.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">       19.64</td>
    <td align="right">        6.32</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.11</td>
    <td align="right">        1.10</td>
    <td align="right">       29.01</td>
    <td align="right">       30.08</td>
    <td align="right">       37.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.72</td>
    <td align="right">        6.77</td>
    <td align="right">       38.12</td>
    <td align="right">       63.95</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">        5.81</td>
    <td align="right">       63.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
    <td align="right">       11.44</td>
    <td align="right">       56.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.87</td>
    <td align="right">        0.00</td>
    <td align="right">       28.87</td>
    <td align="right">       21.98</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.88</td>
    <td align="right">        0.29</td>
    <td align="right">       36.59</td>
    <td align="right">       33.55</td>
    <td align="right">       29.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.62</td>
    <td align="right">        2.29</td>
    <td align="right">       37.33</td>
    <td align="right">       43.31</td>
    <td align="right">       22.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.72</td>
    <td align="right">        6.77</td>
    <td align="right">       37.94</td>
    <td align="right">       63.95</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.17</td>
    <td align="right">        3.04</td>
    <td align="right">       38.12</td>
    <td align="right">       62.99</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.64</td>
    <td align="right">        0.78</td>
    <td align="right">       37.86</td>
    <td align="right">       54.16</td>
    <td align="right">       13.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.03</td>
    <td align="right">        0.01</td>
    <td align="right">       31.02</td>
    <td align="right">       37.12</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">       17.15</td>
    <td align="right">       41.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">       19.64</td>
    <td align="right">        6.32</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.11</td>
    <td align="right">        1.10</td>
    <td align="right">       29.01</td>
    <td align="right">       30.08</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.72</td>
    <td align="right">        6.77</td>
    <td align="right">       38.12</td>
    <td align="right">       63.95</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">        5.81</td>
    <td align="right">       63.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
    <td align="right">       11.44</td>
    <td align="right">       56.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.87</td>
    <td align="right">        0.00</td>
    <td align="right">       28.87</td>
    <td align="right">       21.98</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.88</td>
    <td align="right">        0.29</td>
    <td align="right">       36.59</td>
    <td align="right">       33.55</td>
    <td align="right">       29.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.62</td>
    <td align="right">        2.29</td>
    <td align="right">       37.33</td>
    <td align="right">       43.31</td>
    <td align="right">       22.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.72</td>
    <td align="right">        6.77</td>
    <td align="right">       37.94</td>
    <td align="right">       63.95</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.17</td>
    <td align="right">        3.04</td>
    <td align="right">       38.12</td>
    <td align="right">       62.99</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.64</td>
    <td align="right">        0.78</td>
    <td align="right">       37.86</td>
    <td align="right">       54.16</td>
    <td align="right">       13.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.03</td>
    <td align="right">        0.01</td>
    <td align="right">       31.02</td>
    <td align="right">       37.13</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">       17.15</td>
    <td align="right">       41.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">       19.64</td>
    <td align="right">        6.32</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.10</td>
    <td align="right">        1.10</td>
    <td align="right">       29.01</td>
    <td align="right">       30.08</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.72</td>
    <td align="right">        6.77</td>
    <td align="right">       38.12</td>
    <td align="right">       63.95</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">        5.81</td>
    <td align="right">       63.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
    <td align="right">       11.44</td>
    <td align="right">       56.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.87</td>
    <td align="right">        0.00</td>
    <td align="right">       28.87</td>
    <td align="right">       21.98</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.89</td>
    <td align="right">        0.29</td>
    <td align="right">       36.60</td>
    <td align="right">       33.56</td>
    <td align="right">       29.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.62</td>
    <td align="right">        2.29</td>
    <td align="right">       37.33</td>
    <td align="right">       43.31</td>
    <td align="right">       22.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.72</td>
    <td align="right">        6.77</td>
    <td align="right">       37.94</td>
    <td align="right">       63.95</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.17</td>
    <td align="right">        3.04</td>
    <td align="right">       38.12</td>
    <td align="right">       62.99</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.64</td>
    <td align="right">        0.78</td>
    <td align="right">       37.87</td>
    <td align="right">       54.17</td>
    <td align="right">       13.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.03</td>
    <td align="right">        0.01</td>
    <td align="right">       31.02</td>
    <td align="right">       37.13</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">       17.15</td>
    <td align="right">       41.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">       19.64</td>
    <td align="right">        6.32</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.11</td>
    <td align="right">        1.10</td>
    <td align="right">       29.01</td>
    <td align="right">       30.08</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.72</td>
    <td align="right">        6.77</td>
    <td align="right">       38.12</td>
    <td align="right">       63.95</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">        5.81</td>
    <td align="right">       63.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
    <td align="right">       11.44</td>
    <td align="right">       56.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.88</td>
    <td align="right">        0.00</td>
    <td align="right">       28.88</td>
    <td align="right">       21.98</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.94</td>
    <td align="right">        0.30</td>
    <td align="right">       36.63</td>
    <td align="right">       33.64</td>
    <td align="right">       29.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.75</td>
    <td align="right">        2.36</td>
    <td align="right">       37.39</td>
    <td align="right">       43.58</td>
    <td align="right">       22.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.84</td>
    <td align="right">        6.85</td>
    <td align="right">       37.99</td>
    <td align="right">       64.22</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.28</td>
    <td align="right">        3.10</td>
    <td align="right">       38.18</td>
    <td align="right">       63.22</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.76</td>
    <td align="right">        0.81</td>
    <td align="right">       37.95</td>
    <td align="right">       54.38</td>
    <td align="right">       13.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.03</td>
    <td align="right">        0.01</td>
    <td align="right">       31.02</td>
    <td align="right">       37.13</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">       23.28</td>
    <td align="right">       17.15</td>
    <td align="right">       41.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">       19.64</td>
    <td align="right">        6.32</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.15</td>
    <td align="right">        1.12</td>
    <td align="right">       29.03</td>
    <td align="right">       30.17</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">        2.05</td>
    <td align="right">       11.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.84</td>
    <td align="right">        6.85</td>
    <td align="right">       38.18</td>
    <td align="right">       64.22</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       52.75</td>
    <td align="right">       30.32</td>
    <td align="right">       22.43</td>
    <td align="right">       52.71</td>
    <td align="right">       65.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.46</td>
    <td align="right">       39.10</td>
    <td align="right">       28.36</td>
    <td align="right">       72.12</td>
    <td align="right">       58.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       74.47</td>
    <td align="right">       39.67</td>
    <td align="right">       34.80</td>
    <td align="right">       83.99</td>
    <td align="right">       46.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       94.53</td>
    <td align="right">       49.98</td>
    <td align="right">       44.55</td>
    <td align="right">      112.95</td>
    <td align="right">       32.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       88.63</td>
    <td align="right">       44.86</td>
    <td align="right">       43.77</td>
    <td align="right">      111.21</td>
    <td align="right">       25.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       95.16</td>
    <td align="right">       52.32</td>
    <td align="right">       42.84</td>
    <td align="right">      133.30</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       84.88</td>
    <td align="right">       40.50</td>
    <td align="right">       44.39</td>
    <td align="right">      123.62</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.59</td>
    <td align="right">       39.81</td>
    <td align="right">       47.78</td>
    <td align="right">      123.29</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.80</td>
    <td align="right">       41.63</td>
    <td align="right">       38.17</td>
    <td align="right">      105.80</td>
    <td align="right">       25.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       74.58</td>
    <td align="right">       46.41</td>
    <td align="right">       28.18</td>
    <td align="right">       88.46</td>
    <td align="right">       43.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       58.82</td>
    <td align="right">       34.81</td>
    <td align="right">       24.02</td>
    <td align="right">       59.71</td>
    <td align="right">       57.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       51.24</td>
    <td align="right">       32.30</td>
    <td align="right">       18.95</td>
    <td align="right">       49.59</td>
    <td align="right">       68.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.83</td>
    <td align="right">       40.95</td>
    <td align="right">       34.88</td>
    <td align="right">       93.13</td>
    <td align="right">       39.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.24</td>
    <td align="right">       30.32</td>
    <td align="right">       18.95</td>
    <td align="right">       49.59</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.16</td>
    <td align="right">       52.32</td>
    <td align="right">       47.78</td>
    <td align="right">      133.30</td>
    <td align="right">       68.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       52.68</td>
    <td align="right">       30.28</td>
    <td align="right">       22.40</td>
    <td align="right">       52.57</td>
    <td align="right">       65.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.45</td>
    <td align="right">       39.09</td>
    <td align="right">       28.35</td>
    <td align="right">       72.09</td>
    <td align="right">       58.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       74.47</td>
    <td align="right">       39.67</td>
    <td align="right">       34.80</td>
    <td align="right">       83.99</td>
    <td align="right">       46.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       94.53</td>
    <td align="right">       49.98</td>
    <td align="right">       44.55</td>
    <td align="right">      112.95</td>
    <td align="right">       32.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       88.62</td>
    <td align="right">       44.86</td>
    <td align="right">       43.76</td>
    <td align="right">      111.20</td>
    <td align="right">       25.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       95.16</td>
    <td align="right">       52.32</td>
    <td align="right">       42.84</td>
    <td align="right">      133.30</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       84.88</td>
    <td align="right">       40.50</td>
    <td align="right">       44.39</td>
    <td align="right">      123.62</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.59</td>
    <td align="right">       39.81</td>
    <td align="right">       47.78</td>
    <td align="right">      123.29</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.80</td>
    <td align="right">       41.63</td>
    <td align="right">       38.17</td>
    <td align="right">      105.80</td>
    <td align="right">       25.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       74.58</td>
    <td align="right">       46.40</td>
    <td align="right">       28.17</td>
    <td align="right">       88.45</td>
    <td align="right">       43.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       58.78</td>
    <td align="right">       34.78</td>
    <td align="right">       24.00</td>
    <td align="right">       59.61</td>
    <td align="right">       57.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       51.16</td>
    <td align="right">       32.24</td>
    <td align="right">       18.93</td>
    <td align="right">       49.43</td>
    <td align="right">       68.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.81</td>
    <td align="right">       40.94</td>
    <td align="right">       34.87</td>
    <td align="right">       93.09</td>
    <td align="right">       39.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.16</td>
    <td align="right">       30.28</td>
    <td align="right">       18.93</td>
    <td align="right">       49.43</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.16</td>
    <td align="right">       52.32</td>
    <td align="right">       47.78</td>
    <td align="right">      133.30</td>
    <td align="right">       68.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       52.68</td>
    <td align="right">       30.28</td>
    <td align="right">       22.40</td>
    <td align="right">       52.57</td>
    <td align="right">       65.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.45</td>
    <td align="right">       39.09</td>
    <td align="right">       28.35</td>
    <td align="right">       72.09</td>
    <td align="right">       58.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       74.47</td>
    <td align="right">       39.67</td>
    <td align="right">       34.80</td>
    <td align="right">       83.99</td>
    <td align="right">       46.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       94.53</td>
    <td align="right">       49.98</td>
    <td align="right">       44.55</td>
    <td align="right">      112.95</td>
    <td align="right">       32.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       88.62</td>
    <td align="right">       44.86</td>
    <td align="right">       43.76</td>
    <td align="right">      111.20</td>
    <td align="right">       25.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       95.16</td>
    <td align="right">       52.32</td>
    <td align="right">       42.84</td>
    <td align="right">      133.30</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       84.88</td>
    <td align="right">       40.50</td>
    <td align="right">       44.39</td>
    <td align="right">      123.62</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.59</td>
    <td align="right">       39.81</td>
    <td align="right">       47.78</td>
    <td align="right">      123.29</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.80</td>
    <td align="right">       41.63</td>
    <td align="right">       38.17</td>
    <td align="right">      105.80</td>
    <td align="right">       25.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       74.58</td>
    <td align="right">       46.40</td>
    <td align="right">       28.17</td>
    <td align="right">       88.45</td>
    <td align="right">       43.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       58.78</td>
    <td align="right">       34.78</td>
    <td align="right">       24.00</td>
    <td align="right">       59.61</td>
    <td align="right">       57.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       51.16</td>
    <td align="right">       32.24</td>
    <td align="right">       18.93</td>
    <td align="right">       49.43</td>
    <td align="right">       68.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.81</td>
    <td align="right">       40.94</td>
    <td align="right">       34.87</td>
    <td align="right">       93.09</td>
    <td align="right">       39.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.16</td>
    <td align="right">       30.28</td>
    <td align="right">       18.93</td>
    <td align="right">       49.43</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.16</td>
    <td align="right">       52.32</td>
    <td align="right">       47.78</td>
    <td align="right">      133.30</td>
    <td align="right">       68.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       52.68</td>
    <td align="right">       30.28</td>
    <td align="right">       22.40</td>
    <td align="right">       52.57</td>
    <td align="right">       65.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.45</td>
    <td align="right">       39.09</td>
    <td align="right">       28.35</td>
    <td align="right">       72.10</td>
    <td align="right">       58.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       74.47</td>
    <td align="right">       39.67</td>
    <td align="right">       34.80</td>
    <td align="right">       83.99</td>
    <td align="right">       46.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       94.53</td>
    <td align="right">       49.98</td>
    <td align="right">       44.55</td>
    <td align="right">      112.95</td>
    <td align="right">       32.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       88.63</td>
    <td align="right">       44.86</td>
    <td align="right">       43.77</td>
    <td align="right">      111.21</td>
    <td align="right">       25.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       95.16</td>
    <td align="right">       52.32</td>
    <td align="right">       42.84</td>
    <td align="right">      133.30</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       84.88</td>
    <td align="right">       40.50</td>
    <td align="right">       44.39</td>
    <td align="right">      123.62</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.59</td>
    <td align="right">       39.81</td>
    <td align="right">       47.78</td>
    <td align="right">      123.29</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       79.80</td>
    <td align="right">       41.63</td>
    <td align="right">       38.17</td>
    <td align="right">      105.80</td>
    <td align="right">       25.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       74.58</td>
    <td align="right">       46.40</td>
    <td align="right">       28.17</td>
    <td align="right">       88.45</td>
    <td align="right">       43.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       58.78</td>
    <td align="right">       34.78</td>
    <td align="right">       24.00</td>
    <td align="right">       59.61</td>
    <td align="right">       57.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       51.16</td>
    <td align="right">       32.24</td>
    <td align="right">       18.93</td>
    <td align="right">       49.43</td>
    <td align="right">       68.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.81</td>
    <td align="right">       40.94</td>
    <td align="right">       34.87</td>
    <td align="right">       93.09</td>
    <td align="right">       39.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.16</td>
    <td align="right">       30.28</td>
    <td align="right">       18.93</td>
    <td align="right">       49.43</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.16</td>
    <td align="right">       52.32</td>
    <td align="right">       47.78</td>
    <td align="right">      133.30</td>
    <td align="right">       68.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377803E+09</td>
    <td align="right">0.295787E+09</td>
    <td align="right"> 82016055.71</td>
    <td align="right">0.447451E+09</td>
    <td align="right">0.173996E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333665E+09</td>
    <td align="right">0.245437E+09</td>
    <td align="right"> 88227906.82</td>
    <td align="right">0.405330E+09</td>
    <td align="right">0.142388E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250303E+09</td>
    <td align="right">0.148290E+09</td>
    <td align="right">0.102012E+09</td>
    <td align="right">0.308244E+09</td>
    <td align="right">0.124990E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151111E+09</td>
    <td align="right"> 44886075.20</td>
    <td align="right">0.106225E+09</td>
    <td align="right">0.177394E+09</td>
    <td align="right"> 84806548.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97849524.73</td>
    <td align="right">   918792.24</td>
    <td align="right"> 96930732.49</td>
    <td align="right">0.104973E+09</td>
    <td align="right"> 64571645.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 92784974.93</td>
    <td align="right">       17.69</td>
    <td align="right"> 92784957.24</td>
    <td align="right">0.130296E+09</td>
    <td align="right"> 44153531.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 99357798.79</td>
    <td align="right">   676126.32</td>
    <td align="right"> 98681672.47</td>
    <td align="right">0.150583E+09</td>
    <td align="right"> 33024616.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126790E+09</td>
    <td align="right"> 21235243.76</td>
    <td align="right">0.105554E+09</td>
    <td align="right">0.184490E+09</td>
    <td align="right"> 39740324.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204807E+09</td>
    <td align="right">0.105502E+09</td>
    <td align="right"> 99304912.14</td>
    <td align="right">0.288004E+09</td>
    <td align="right"> 67353109.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342660E+09</td>
    <td align="right">0.253591E+09</td>
    <td align="right"> 89069216.60</td>
    <td align="right">0.443351E+09</td>
    <td align="right">0.114753E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.372092E+09</td>
    <td align="right">0.287209E+09</td>
    <td align="right"> 84882943.12</td>
    <td align="right">0.448212E+09</td>
    <td align="right">0.147638E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.410871E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right"> 70666300.84</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183191E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286009E+10</td>
    <td align="right">0.174374E+10</td>
    <td align="right">0.111636E+10</td>
    <td align="right">0.357543E+10</td>
    <td align="right">0.122061E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 92784974.93</td>
    <td align="right">       17.69</td>
    <td align="right"> 70666300.84</td>
    <td align="right">0.104973E+09</td>
    <td align="right"> 33024616.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.410871E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right">0.106225E+09</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183191E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377801E+09</td>
    <td align="right">0.295787E+09</td>
    <td align="right"> 82013498.17</td>
    <td align="right">0.447449E+09</td>
    <td align="right">0.173994E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333663E+09</td>
    <td align="right">0.245437E+09</td>
    <td align="right"> 88225330.35</td>
    <td align="right">0.405328E+09</td>
    <td align="right">0.142387E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250276E+09</td>
    <td align="right">0.148275E+09</td>
    <td align="right">0.102002E+09</td>
    <td align="right">0.308197E+09</td>
    <td align="right">0.124989E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150544E+09</td>
    <td align="right"> 44608820.45</td>
    <td align="right">0.105935E+09</td>
    <td align="right">0.176248E+09</td>
    <td align="right"> 84817403.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97828530.84</td>
    <td align="right">   913681.65</td>
    <td align="right"> 96914849.19</td>
    <td align="right">0.104936E+09</td>
    <td align="right"> 64570010.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 92781438.33</td>
    <td align="right">        0.00</td>
    <td align="right"> 92781438.33</td>
    <td align="right">0.130293E+09</td>
    <td align="right"> 44152122.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 99344389.92</td>
    <td align="right">   670338.88</td>
    <td align="right"> 98674051.04</td>
    <td align="right">0.150558E+09</td>
    <td align="right"> 33023348.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126584E+09</td>
    <td align="right"> 21163814.85</td>
    <td align="right">0.105420E+09</td>
    <td align="right">0.184096E+09</td>
    <td align="right"> 39739062.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204470E+09</td>
    <td align="right">0.105341E+09</td>
    <td align="right"> 99129097.60</td>
    <td align="right">0.287329E+09</td>
    <td align="right"> 67357714.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342658E+09</td>
    <td align="right">0.253591E+09</td>
    <td align="right"> 89066811.33</td>
    <td align="right">0.443349E+09</td>
    <td align="right">0.114751E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.372089E+09</td>
    <td align="right">0.287209E+09</td>
    <td align="right"> 84880601.22</td>
    <td align="right">0.448210E+09</td>
    <td align="right">0.147636E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.410869E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right"> 70664590.53</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183189E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285891E+10</td>
    <td align="right">0.174320E+10</td>
    <td align="right">0.111571E+10</td>
    <td align="right">0.357309E+10</td>
    <td align="right">0.122061E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 92781438.33</td>
    <td align="right">        0.00</td>
    <td align="right"> 70664590.53</td>
    <td align="right">0.104936E+09</td>
    <td align="right"> 33023348.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.410869E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right">0.105935E+09</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183189E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377801E+09</td>
    <td align="right">0.295787E+09</td>
    <td align="right"> 82013498.17</td>
    <td align="right">0.447449E+09</td>
    <td align="right">0.173994E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333663E+09</td>
    <td align="right">0.245437E+09</td>
    <td align="right"> 88225330.35</td>
    <td align="right">0.405328E+09</td>
    <td align="right">0.142387E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250276E+09</td>
    <td align="right">0.148275E+09</td>
    <td align="right">0.102002E+09</td>
    <td align="right">0.308197E+09</td>
    <td align="right">0.124989E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150544E+09</td>
    <td align="right"> 44608819.98</td>
    <td align="right">0.105935E+09</td>
    <td align="right">0.176247E+09</td>
    <td align="right"> 84817423.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97828530.84</td>
    <td align="right">   913681.65</td>
    <td align="right"> 96914849.19</td>
    <td align="right">0.104936E+09</td>
    <td align="right"> 64570010.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 92781438.33</td>
    <td align="right">        0.00</td>
    <td align="right"> 92781438.33</td>
    <td align="right">0.130293E+09</td>
    <td align="right"> 44152122.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 99344389.92</td>
    <td align="right">   670338.88</td>
    <td align="right"> 98674051.04</td>
    <td align="right">0.150558E+09</td>
    <td align="right"> 33023348.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126583E+09</td>
    <td align="right"> 21163091.24</td>
    <td align="right">0.105420E+09</td>
    <td align="right">0.184093E+09</td>
    <td align="right"> 39739062.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204438E+09</td>
    <td align="right">0.105334E+09</td>
    <td align="right"> 99103154.66</td>
    <td align="right">0.287281E+09</td>
    <td align="right"> 67367674.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342658E+09</td>
    <td align="right">0.253591E+09</td>
    <td align="right"> 89066811.33</td>
    <td align="right">0.443349E+09</td>
    <td align="right">0.114751E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.372089E+09</td>
    <td align="right">0.287209E+09</td>
    <td align="right"> 84880601.22</td>
    <td align="right">0.448210E+09</td>
    <td align="right">0.147636E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.410869E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right"> 70664590.53</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183189E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285888E+10</td>
    <td align="right">0.174319E+10</td>
    <td align="right">0.111568E+10</td>
    <td align="right">0.357304E+10</td>
    <td align="right">0.122062E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 92781438.33</td>
    <td align="right">        0.00</td>
    <td align="right"> 70664590.53</td>
    <td align="right">0.104936E+09</td>
    <td align="right"> 33023348.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.410869E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right">0.105935E+09</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183189E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377801E+09</td>
    <td align="right">0.295787E+09</td>
    <td align="right"> 82013498.17</td>
    <td align="right">0.447449E+09</td>
    <td align="right">0.173994E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333663E+09</td>
    <td align="right">0.245437E+09</td>
    <td align="right"> 88225330.35</td>
    <td align="right">0.405328E+09</td>
    <td align="right">0.142387E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250276E+09</td>
    <td align="right">0.148275E+09</td>
    <td align="right">0.102002E+09</td>
    <td align="right">0.308197E+09</td>
    <td align="right">0.124989E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150544E+09</td>
    <td align="right"> 44608819.98</td>
    <td align="right">0.105935E+09</td>
    <td align="right">0.176247E+09</td>
    <td align="right"> 84817423.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97828530.84</td>
    <td align="right">   913681.65</td>
    <td align="right"> 96914849.19</td>
    <td align="right">0.104936E+09</td>
    <td align="right"> 64570010.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 92781438.33</td>
    <td align="right">        0.00</td>
    <td align="right"> 92781438.33</td>
    <td align="right">0.130293E+09</td>
    <td align="right"> 44152122.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 99344389.92</td>
    <td align="right">   670338.88</td>
    <td align="right"> 98674051.04</td>
    <td align="right">0.150558E+09</td>
    <td align="right"> 33023348.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126583E+09</td>
    <td align="right"> 21163085.44</td>
    <td align="right">0.105420E+09</td>
    <td align="right">0.184093E+09</td>
    <td align="right"> 39739008.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204442E+09</td>
    <td align="right">0.105334E+09</td>
    <td align="right"> 99107352.27</td>
    <td align="right">0.287278E+09</td>
    <td align="right"> 67358986.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342658E+09</td>
    <td align="right">0.253591E+09</td>
    <td align="right"> 89066811.33</td>
    <td align="right">0.443349E+09</td>
    <td align="right">0.114751E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.372089E+09</td>
    <td align="right">0.287209E+09</td>
    <td align="right"> 84880601.22</td>
    <td align="right">0.448210E+09</td>
    <td align="right">0.147636E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.410869E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right"> 70664590.53</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183189E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285888E+10</td>
    <td align="right">0.174319E+10</td>
    <td align="right">0.111569E+10</td>
    <td align="right">0.357304E+10</td>
    <td align="right">0.122061E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 92781438.33</td>
    <td align="right">        0.00</td>
    <td align="right"> 70664590.53</td>
    <td align="right">0.104936E+09</td>
    <td align="right"> 33023348.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.410869E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right">0.105935E+09</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183189E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377801E+09</td>
    <td align="right">0.295787E+09</td>
    <td align="right"> 82013498.17</td>
    <td align="right">0.447449E+09</td>
    <td align="right">0.173994E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333663E+09</td>
    <td align="right">0.245437E+09</td>
    <td align="right"> 88225330.35</td>
    <td align="right">0.405328E+09</td>
    <td align="right">0.142387E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250276E+09</td>
    <td align="right">0.148275E+09</td>
    <td align="right">0.102002E+09</td>
    <td align="right">0.308197E+09</td>
    <td align="right">0.124989E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150544E+09</td>
    <td align="right"> 44608819.98</td>
    <td align="right">0.105935E+09</td>
    <td align="right">0.176247E+09</td>
    <td align="right"> 84817423.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97828530.84</td>
    <td align="right">   913681.65</td>
    <td align="right"> 96914849.19</td>
    <td align="right">0.104936E+09</td>
    <td align="right"> 64570010.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 92781438.33</td>
    <td align="right">        0.00</td>
    <td align="right"> 92781438.33</td>
    <td align="right">0.130293E+09</td>
    <td align="right"> 44152122.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 99344389.92</td>
    <td align="right">   670338.88</td>
    <td align="right"> 98674051.04</td>
    <td align="right">0.150558E+09</td>
    <td align="right"> 33023348.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126584E+09</td>
    <td align="right"> 21163823.51</td>
    <td align="right">0.105420E+09</td>
    <td align="right">0.184094E+09</td>
    <td align="right"> 39737211.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204489E+09</td>
    <td align="right">0.105343E+09</td>
    <td align="right"> 99146497.54</td>
    <td align="right">0.287283E+09</td>
    <td align="right"> 67278018.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342658E+09</td>
    <td align="right">0.253591E+09</td>
    <td align="right"> 89066811.33</td>
    <td align="right">0.443349E+09</td>
    <td align="right">0.114751E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.372089E+09</td>
    <td align="right">0.287209E+09</td>
    <td align="right"> 84880601.22</td>
    <td align="right">0.448210E+09</td>
    <td align="right">0.147636E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.410869E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right"> 70664590.53</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183189E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285893E+10</td>
    <td align="right">0.174320E+10</td>
    <td align="right">0.111572E+10</td>
    <td align="right">0.357304E+10</td>
    <td align="right">0.122052E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 92781438.33</td>
    <td align="right">        0.00</td>
    <td align="right"> 70664590.53</td>
    <td align="right">0.104936E+09</td>
    <td align="right"> 33023348.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.410869E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right">0.105935E+09</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183189E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377803E+09</td>
    <td align="right">0.295787E+09</td>
    <td align="right"> 82016055.58</td>
    <td align="right">0.447451E+09</td>
    <td align="right">0.173996E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333665E+09</td>
    <td align="right">0.245437E+09</td>
    <td align="right"> 88227906.69</td>
    <td align="right">0.405330E+09</td>
    <td align="right">0.142388E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250307E+09</td>
    <td align="right">0.148293E+09</td>
    <td align="right">0.102013E+09</td>
    <td align="right">0.308238E+09</td>
    <td align="right">0.124975E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151248E+09</td>
    <td align="right"> 44945627.37</td>
    <td align="right">0.106302E+09</td>
    <td align="right">0.177546E+09</td>
    <td align="right"> 84666367.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97856710.12</td>
    <td align="right">   920830.82</td>
    <td align="right"> 96935879.31</td>
    <td align="right">0.104987E+09</td>
    <td align="right"> 64571645.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 92785027.93</td>
    <td align="right">       35.20</td>
    <td align="right"> 92784992.73</td>
    <td align="right">0.130296E+09</td>
    <td align="right"> 44153531.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 99355436.56</td>
    <td align="right">   674552.80</td>
    <td align="right"> 98680883.76</td>
    <td align="right">0.150578E+09</td>
    <td align="right"> 33024615.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126789E+09</td>
    <td align="right"> 21255725.33</td>
    <td align="right">0.105533E+09</td>
    <td align="right">0.184515E+09</td>
    <td align="right"> 39735920.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.204887E+09</td>
    <td align="right">0.105535E+09</td>
    <td align="right"> 99352442.36</td>
    <td align="right">0.287873E+09</td>
    <td align="right"> 67054054.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342660E+09</td>
    <td align="right">0.253591E+09</td>
    <td align="right"> 89069216.48</td>
    <td align="right">0.443351E+09</td>
    <td align="right">0.114753E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.372092E+09</td>
    <td align="right">0.287209E+09</td>
    <td align="right"> 84882943.00</td>
    <td align="right">0.448212E+09</td>
    <td align="right">0.147638E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.410871E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right"> 70666300.75</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183191E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286032E+10</td>
    <td align="right">0.174385E+10</td>
    <td align="right">0.111647E+10</td>
    <td align="right">0.357548E+10</td>
    <td align="right">0.122015E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 92785027.93</td>
    <td align="right">       35.20</td>
    <td align="right"> 70666300.75</td>
    <td align="right">0.104987E+09</td>
    <td align="right"> 33024615.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.410871E+09</td>
    <td align="right">0.340205E+09</td>
    <td align="right">0.106302E+09</td>
    <td align="right">0.487101E+09</td>
    <td align="right">0.183191E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.530912E+09</td>
    <td align="right">0.414402E+09</td>
    <td align="right">0.116510E+09</td>
    <td align="right">0.628385E+09</td>
    <td align="right">0.243077E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.469086E+09</td>
    <td align="right">0.343861E+09</td>
    <td align="right">0.125225E+09</td>
    <td align="right">0.569253E+09</td>
    <td align="right">0.198905E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381419E+09</td>
    <td align="right">0.232185E+09</td>
    <td align="right">0.149234E+09</td>
    <td align="right">0.477286E+09</td>
    <td align="right">0.174812E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.254880E+09</td>
    <td align="right"> 94640312.08</td>
    <td align="right">0.160240E+09</td>
    <td align="right">0.319609E+09</td>
    <td align="right">0.119145E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159050E+09</td>
    <td align="right"> 16362288.24</td>
    <td align="right">0.142688E+09</td>
    <td align="right">0.186445E+09</td>
    <td align="right"> 90991703.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133524E+09</td>
    <td align="right">  1021520.32</td>
    <td align="right">0.132503E+09</td>
    <td align="right">0.186587E+09</td>
    <td align="right"> 62453322.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149317E+09</td>
    <td align="right">  6434683.65</td>
    <td align="right">0.142883E+09</td>
    <td align="right">0.227591E+09</td>
    <td align="right"> 46880220.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.214818E+09</td>
    <td align="right"> 55636473.06</td>
    <td align="right">0.159181E+09</td>
    <td align="right">0.322153E+09</td>
    <td align="right"> 56193700.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330317E+09</td>
    <td align="right">0.182605E+09</td>
    <td align="right">0.147712E+09</td>
    <td align="right">0.471285E+09</td>
    <td align="right"> 94656173.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.484853E+09</td>
    <td align="right">0.358230E+09</td>
    <td align="right">0.126623E+09</td>
    <td align="right">0.626516E+09</td>
    <td align="right">0.160925E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.522775E+09</td>
    <td align="right">0.402383E+09</td>
    <td align="right">0.120392E+09</td>
    <td align="right">0.629036E+09</td>
    <td align="right">0.206553E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.576709E+09</td>
    <td align="right">0.476631E+09</td>
    <td align="right">0.100078E+09</td>
    <td align="right">0.682991E+09</td>
    <td align="right">0.255974E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.420766E+10</td>
    <td align="right">0.258439E+10</td>
    <td align="right">0.162327E+10</td>
    <td align="right">0.532714E+10</td>
    <td align="right">0.171057E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133524E+09</td>
    <td align="right">  1021520.32</td>
    <td align="right">0.100078E+09</td>
    <td align="right">0.186445E+09</td>
    <td align="right"> 46880220.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.576709E+09</td>
    <td align="right">0.476631E+09</td>
    <td align="right">0.160240E+09</td>
    <td align="right">0.682991E+09</td>
    <td align="right">0.255974E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136768E+09</td>
    <td align="right"> 77127836.13</td>
    <td align="right"> 59640015.15</td>
    <td align="right">0.124657E+09</td>
    <td align="right">0.162529E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148758E+09</td>
    <td align="right"> 80268686.82</td>
    <td align="right"> 68489786.48</td>
    <td align="right">0.148177E+09</td>
    <td align="right">0.131194E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216300E+09</td>
    <td align="right">0.123319E+09</td>
    <td align="right"> 92981505.47</td>
    <td align="right">0.240824E+09</td>
    <td align="right">0.115403E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284880E+09</td>
    <td align="right">0.161886E+09</td>
    <td align="right">0.122995E+09</td>
    <td align="right">0.342613E+09</td>
    <td align="right"> 79652300.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277690E+09</td>
    <td align="right">0.156338E+09</td>
    <td align="right">0.121352E+09</td>
    <td align="right">0.349924E+09</td>
    <td align="right"> 65058834.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.290405E+09</td>
    <td align="right">0.177040E+09</td>
    <td align="right">0.113365E+09</td>
    <td align="right">0.401351E+09</td>
    <td align="right"> 43817511.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276271E+09</td>
    <td align="right">0.156209E+09</td>
    <td align="right">0.120063E+09</td>
    <td align="right">0.395617E+09</td>
    <td align="right"> 34621203.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.274868E+09</td>
    <td align="right">0.150025E+09</td>
    <td align="right">0.124842E+09</td>
    <td align="right">0.381569E+09</td>
    <td align="right"> 39334291.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223143E+09</td>
    <td align="right">0.124183E+09</td>
    <td align="right"> 98960499.05</td>
    <td align="right">0.291731E+09</td>
    <td align="right"> 62222669.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203445E+09</td>
    <td align="right">0.129174E+09</td>
    <td align="right"> 74271615.07</td>
    <td align="right">0.233789E+09</td>
    <td align="right">0.107397E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154622E+09</td>
    <td align="right"> 91433655.48</td>
    <td align="right"> 63188843.28</td>
    <td align="right">0.150918E+09</td>
    <td align="right">0.141825E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130021E+09</td>
    <td align="right"> 79518159.59</td>
    <td align="right"> 50502955.06</td>
    <td align="right">0.117140E+09</td>
    <td align="right">0.176103E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.261717E+10</td>
    <td align="right">0.150652E+10</td>
    <td align="right">0.111065E+10</td>
    <td align="right">0.317831E+10</td>
    <td align="right">0.115916E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130021E+09</td>
    <td align="right"> 77127836.13</td>
    <td align="right"> 50502955.06</td>
    <td align="right">0.117140E+09</td>
    <td align="right"> 34621203.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290405E+09</td>
    <td align="right">0.177040E+09</td>
    <td align="right">0.124842E+09</td>
    <td align="right">0.401351E+09</td>
    <td align="right">0.176103E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136765E+09</td>
    <td align="right"> 77127836.13</td>
    <td align="right"> 59637457.74</td>
    <td align="right">0.124655E+09</td>
    <td align="right">0.162527E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148756E+09</td>
    <td align="right"> 80268686.82</td>
    <td align="right"> 68487210.14</td>
    <td align="right">0.148174E+09</td>
    <td align="right">0.131192E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216296E+09</td>
    <td align="right">0.123319E+09</td>
    <td align="right"> 92977403.16</td>
    <td align="right">0.240820E+09</td>
    <td align="right">0.115402E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284877E+09</td>
    <td align="right">0.161886E+09</td>
    <td align="right">0.122991E+09</td>
    <td align="right">0.342609E+09</td>
    <td align="right"> 79650392.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277686E+09</td>
    <td align="right">0.156338E+09</td>
    <td align="right">0.121348E+09</td>
    <td align="right">0.349921E+09</td>
    <td align="right"> 65057178.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.290402E+09</td>
    <td align="right">0.177040E+09</td>
    <td align="right">0.113361E+09</td>
    <td align="right">0.401349E+09</td>
    <td align="right"> 43816132.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276267E+09</td>
    <td align="right">0.156209E+09</td>
    <td align="right">0.120059E+09</td>
    <td align="right">0.395614E+09</td>
    <td align="right"> 34619962.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.274863E+09</td>
    <td align="right">0.150025E+09</td>
    <td align="right">0.124838E+09</td>
    <td align="right">0.381565E+09</td>
    <td align="right"> 39333043.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223140E+09</td>
    <td align="right">0.124183E+09</td>
    <td align="right"> 98956924.63</td>
    <td align="right">0.291727E+09</td>
    <td align="right"> 62221089.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203443E+09</td>
    <td align="right">0.129174E+09</td>
    <td align="right"> 74269209.92</td>
    <td align="right">0.233787E+09</td>
    <td align="right">0.107395E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154620E+09</td>
    <td align="right"> 91433655.48</td>
    <td align="right"> 63186501.49</td>
    <td align="right">0.150916E+09</td>
    <td align="right">0.141823E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130019E+09</td>
    <td align="right"> 79518159.59</td>
    <td align="right"> 50501244.84</td>
    <td align="right">0.117139E+09</td>
    <td align="right">0.176101E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.261713E+10</td>
    <td align="right">0.150652E+10</td>
    <td align="right">0.111061E+10</td>
    <td align="right">0.317828E+10</td>
    <td align="right">0.115914E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130019E+09</td>
    <td align="right"> 77127836.13</td>
    <td align="right"> 50501244.84</td>
    <td align="right">0.117139E+09</td>
    <td align="right"> 34619962.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290402E+09</td>
    <td align="right">0.177040E+09</td>
    <td align="right">0.124838E+09</td>
    <td align="right">0.401349E+09</td>
    <td align="right">0.176101E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136765E+09</td>
    <td align="right"> 77127836.13</td>
    <td align="right"> 59637457.74</td>
    <td align="right">0.124655E+09</td>
    <td align="right">0.162527E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148756E+09</td>
    <td align="right"> 80268686.82</td>
    <td align="right"> 68487210.14</td>
    <td align="right">0.148174E+09</td>
    <td align="right">0.131192E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216296E+09</td>
    <td align="right">0.123319E+09</td>
    <td align="right"> 92977403.16</td>
    <td align="right">0.240820E+09</td>
    <td align="right">0.115402E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284877E+09</td>
    <td align="right">0.161886E+09</td>
    <td align="right">0.122991E+09</td>
    <td align="right">0.342609E+09</td>
    <td align="right"> 79650392.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277686E+09</td>
    <td align="right">0.156338E+09</td>
    <td align="right">0.121348E+09</td>
    <td align="right">0.349921E+09</td>
    <td align="right"> 65057178.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.290402E+09</td>
    <td align="right">0.177040E+09</td>
    <td align="right">0.113361E+09</td>
    <td align="right">0.401349E+09</td>
    <td align="right"> 43816132.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276267E+09</td>
    <td align="right">0.156209E+09</td>
    <td align="right">0.120059E+09</td>
    <td align="right">0.395614E+09</td>
    <td align="right"> 34619962.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.274863E+09</td>
    <td align="right">0.150025E+09</td>
    <td align="right">0.124838E+09</td>
    <td align="right">0.381565E+09</td>
    <td align="right"> 39333043.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223140E+09</td>
    <td align="right">0.124183E+09</td>
    <td align="right"> 98956924.63</td>
    <td align="right">0.291727E+09</td>
    <td align="right"> 62221089.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203443E+09</td>
    <td align="right">0.129174E+09</td>
    <td align="right"> 74269209.92</td>
    <td align="right">0.233787E+09</td>
    <td align="right">0.107395E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154620E+09</td>
    <td align="right"> 91433655.48</td>
    <td align="right"> 63186501.49</td>
    <td align="right">0.150916E+09</td>
    <td align="right">0.141823E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130019E+09</td>
    <td align="right"> 79518159.59</td>
    <td align="right"> 50501244.84</td>
    <td align="right">0.117139E+09</td>
    <td align="right">0.176101E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.261713E+10</td>
    <td align="right">0.150652E+10</td>
    <td align="right">0.111061E+10</td>
    <td align="right">0.317828E+10</td>
    <td align="right">0.115914E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130019E+09</td>
    <td align="right"> 77127836.13</td>
    <td align="right"> 50501244.84</td>
    <td align="right">0.117139E+09</td>
    <td align="right"> 34619962.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290402E+09</td>
    <td align="right">0.177040E+09</td>
    <td align="right">0.124838E+09</td>
    <td align="right">0.401349E+09</td>
    <td align="right">0.176101E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136940E+09</td>
    <td align="right"> 77236486.98</td>
    <td align="right"> 59703765.07</td>
    <td align="right">0.125035E+09</td>
    <td align="right">0.162528E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148790E+09</td>
    <td align="right"> 80288791.68</td>
    <td align="right"> 68501695.92</td>
    <td align="right">0.148245E+09</td>
    <td align="right">0.131193E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216301E+09</td>
    <td align="right">0.123319E+09</td>
    <td align="right"> 92982033.35</td>
    <td align="right">0.240825E+09</td>
    <td align="right">0.115403E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284880E+09</td>
    <td align="right">0.161886E+09</td>
    <td align="right">0.122995E+09</td>
    <td align="right">0.342613E+09</td>
    <td align="right"> 79652300.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277690E+09</td>
    <td align="right">0.156338E+09</td>
    <td align="right">0.121352E+09</td>
    <td align="right">0.349924E+09</td>
    <td align="right"> 65058835.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.290405E+09</td>
    <td align="right">0.177040E+09</td>
    <td align="right">0.113365E+09</td>
    <td align="right">0.401351E+09</td>
    <td align="right"> 43817511.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276271E+09</td>
    <td align="right">0.156209E+09</td>
    <td align="right">0.120063E+09</td>
    <td align="right">0.395617E+09</td>
    <td align="right"> 34621203.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.274868E+09</td>
    <td align="right">0.150025E+09</td>
    <td align="right">0.124842E+09</td>
    <td align="right">0.381569E+09</td>
    <td align="right"> 39334291.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223143E+09</td>
    <td align="right">0.124183E+09</td>
    <td align="right"> 98960499.23</td>
    <td align="right">0.291731E+09</td>
    <td align="right"> 62222669.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203460E+09</td>
    <td align="right">0.129184E+09</td>
    <td align="right"> 74276095.36</td>
    <td align="right">0.233821E+09</td>
    <td align="right">0.107397E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154736E+09</td>
    <td align="right"> 91504136.52</td>
    <td align="right"> 63231551.48</td>
    <td align="right">0.151154E+09</td>
    <td align="right">0.141816E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130242E+09</td>
    <td align="right"> 79667290.02</td>
    <td align="right"> 50574245.55</td>
    <td align="right">0.117516E+09</td>
    <td align="right">0.175981E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.261773E+10</td>
    <td align="right">0.150688E+10</td>
    <td align="right">0.111085E+10</td>
    <td align="right">0.317940E+10</td>
    <td align="right">0.115903E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130242E+09</td>
    <td align="right"> 77236486.98</td>
    <td align="right"> 50574245.55</td>
    <td align="right">0.117516E+09</td>
    <td align="right"> 34621203.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290405E+09</td>
    <td align="right">0.177040E+09</td>
    <td align="right">0.124842E+09</td>
    <td align="right">0.401351E+09</td>
    <td align="right">0.175981E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49097699.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 49097699.57</td>
    <td align="right"> 15556451.42</td>
    <td align="right">0.171390E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55707063.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 55707063.13</td>
    <td align="right"> 27680685.73</td>
    <td align="right">0.136893E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77338804.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 77338804.14</td>
    <td align="right"> 58874040.11</td>
    <td align="right">0.117847E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 95839909.36</td>
    <td align="right">   806672.95</td>
    <td align="right"> 95033236.41</td>
    <td align="right"> 87084532.80</td>
    <td align="right"> 77323856.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106665E+09</td>
    <td align="right">  6410604.38</td>
    <td align="right">0.100254E+09</td>
    <td align="right">0.117132E+09</td>
    <td align="right"> 60678811.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116299E+09</td>
    <td align="right"> 17816081.40</td>
    <td align="right"> 98482990.38</td>
    <td align="right">0.166645E+09</td>
    <td align="right"> 41809665.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110729E+09</td>
    <td align="right">  8418268.26</td>
    <td align="right">0.102311E+09</td>
    <td align="right">0.169706E+09</td>
    <td align="right"> 31814853.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103867E+09</td>
    <td align="right">  2233119.32</td>
    <td align="right">0.101634E+09</td>
    <td align="right">0.145822E+09</td>
    <td align="right"> 36627235.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 80433395.81</td>
    <td align="right">    20113.96</td>
    <td align="right"> 80413281.85</td>
    <td align="right"> 96219389.45</td>
    <td align="right"> 61487119.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 62355602.46</td>
    <td align="right">        0.00</td>
    <td align="right"> 62355602.46</td>
    <td align="right"> 45946732.82</td>
    <td align="right">0.110004E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50915483.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 50915483.02</td>
    <td align="right"> 16384659.89</td>
    <td align="right">0.144508E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42212479.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 42212479.10</td>
    <td align="right">  5489164.19</td>
    <td align="right">0.183852E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.951460E+09</td>
    <td align="right"> 35704860.27</td>
    <td align="right">0.915755E+09</td>
    <td align="right">0.952540E+09</td>
    <td align="right">0.117424E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42212479.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 42212479.10</td>
    <td align="right">  5489164.19</td>
    <td align="right"> 31814853.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116299E+09</td>
    <td align="right"> 17816081.40</td>
    <td align="right">0.102311E+09</td>
    <td align="right">0.169706E+09</td>
    <td align="right">0.183852E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49095142.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 49095142.03</td>
    <td align="right"> 15554878.33</td>
    <td align="right">0.171389E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55704486.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 55704486.65</td>
    <td align="right"> 27678850.87</td>
    <td align="right">0.136891E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77334701.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 77334701.62</td>
    <td align="right"> 58870158.04</td>
    <td align="right">0.117846E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 95633336.48</td>
    <td align="right">   756783.59</td>
    <td align="right"> 94876552.89</td>
    <td align="right"> 86965722.82</td>
    <td align="right"> 77588934.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106106E+09</td>
    <td align="right">  6133610.46</td>
    <td align="right"> 99972158.47</td>
    <td align="right">0.115994E+09</td>
    <td align="right"> 60694488.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115902E+09</td>
    <td align="right"> 17552569.09</td>
    <td align="right"> 98349641.60</td>
    <td align="right">0.165769E+09</td>
    <td align="right"> 41808547.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110262E+09</td>
    <td align="right">  8155617.67</td>
    <td align="right">0.102107E+09</td>
    <td align="right">0.168707E+09</td>
    <td align="right"> 31813603.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103497E+09</td>
    <td align="right">  2078367.36</td>
    <td align="right">0.101418E+09</td>
    <td align="right">0.145064E+09</td>
    <td align="right"> 36627802.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 80428207.22</td>
    <td align="right">    20037.22</td>
    <td align="right"> 80408170.00</td>
    <td align="right"> 96216122.49</td>
    <td align="right"> 61488265.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 62353197.19</td>
    <td align="right">        0.00</td>
    <td align="right"> 62353197.19</td>
    <td align="right"> 45945213.31</td>
    <td align="right">0.110002E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50913141.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 50913141.12</td>
    <td align="right"> 16383079.25</td>
    <td align="right">0.144506E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42210768.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 42210768.79</td>
    <td align="right">  5488558.00</td>
    <td align="right">0.183850E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.949440E+09</td>
    <td align="right"> 34696985.40</td>
    <td align="right">0.914743E+09</td>
    <td align="right">0.948636E+09</td>
    <td align="right">0.117451E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42210768.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 42210768.79</td>
    <td align="right">  5488558.00</td>
    <td align="right"> 31813603.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115902E+09</td>
    <td align="right"> 17552569.09</td>
    <td align="right">0.102107E+09</td>
    <td align="right">0.168707E+09</td>
    <td align="right">0.183850E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49095142.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 49095142.03</td>
    <td align="right"> 15554878.33</td>
    <td align="right">0.171389E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55704486.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 55704486.65</td>
    <td align="right"> 27678850.87</td>
    <td align="right">0.136891E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77334701.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 77334701.62</td>
    <td align="right"> 58870158.04</td>
    <td align="right">0.117846E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 95591285.56</td>
    <td align="right">   746850.53</td>
    <td align="right"> 94844435.03</td>
    <td align="right"> 86955872.56</td>
    <td align="right"> 77659085.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106106E+09</td>
    <td align="right">  6133610.46</td>
    <td align="right"> 99972158.47</td>
    <td align="right">0.115994E+09</td>
    <td align="right"> 60694488.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115902E+09</td>
    <td align="right"> 17552569.09</td>
    <td align="right"> 98349641.60</td>
    <td align="right">0.165769E+09</td>
    <td align="right"> 41808547.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110262E+09</td>
    <td align="right">  8155617.67</td>
    <td align="right">0.102107E+09</td>
    <td align="right">0.168707E+09</td>
    <td align="right"> 31813603.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103495E+09</td>
    <td align="right">  2078348.18</td>
    <td align="right">0.101417E+09</td>
    <td align="right">0.145067E+09</td>
    <td align="right"> 36633644.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 80423428.32</td>
    <td align="right">    19592.32</td>
    <td align="right"> 80403836.00</td>
    <td align="right"> 96221913.45</td>
    <td align="right"> 61502159.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 62353197.19</td>
    <td align="right">        0.00</td>
    <td align="right"> 62353197.19</td>
    <td align="right"> 45945213.31</td>
    <td align="right">0.110002E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50913141.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 50913141.12</td>
    <td align="right"> 16383079.25</td>
    <td align="right">0.144506E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42210768.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 42210768.79</td>
    <td align="right">  5488558.00</td>
    <td align="right">0.183850E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.949392E+09</td>
    <td align="right"> 34686588.25</td>
    <td align="right">0.914705E+09</td>
    <td align="right">0.948635E+09</td>
    <td align="right">0.117460E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42210768.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 42210768.79</td>
    <td align="right">  5488558.00</td>
    <td align="right"> 31813603.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115902E+09</td>
    <td align="right"> 17552569.09</td>
    <td align="right">0.102107E+09</td>
    <td align="right">0.168707E+09</td>
    <td align="right">0.183850E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49095142.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 49095142.03</td>
    <td align="right"> 15554878.33</td>
    <td align="right">0.171389E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55704486.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 55704486.65</td>
    <td align="right"> 27678850.87</td>
    <td align="right">0.136891E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77334701.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 77334701.62</td>
    <td align="right"> 58870158.04</td>
    <td align="right">0.117846E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 95591285.56</td>
    <td align="right">   746850.53</td>
    <td align="right"> 94844435.03</td>
    <td align="right"> 86955872.56</td>
    <td align="right"> 77659085.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106106E+09</td>
    <td align="right">  6133610.46</td>
    <td align="right"> 99972158.47</td>
    <td align="right">0.115994E+09</td>
    <td align="right"> 60694488.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115902E+09</td>
    <td align="right"> 17552569.09</td>
    <td align="right"> 98349641.60</td>
    <td align="right">0.165769E+09</td>
    <td align="right"> 41808547.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110262E+09</td>
    <td align="right">  8155617.67</td>
    <td align="right">0.102107E+09</td>
    <td align="right">0.168707E+09</td>
    <td align="right"> 31813603.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103495E+09</td>
    <td align="right">  2078349.44</td>
    <td align="right">0.101417E+09</td>
    <td align="right">0.145072E+09</td>
    <td align="right"> 36638704.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 80422884.32</td>
    <td align="right">    19367.40</td>
    <td align="right"> 80403516.92</td>
    <td align="right"> 96231722.56</td>
    <td align="right"> 61513299.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 62353197.19</td>
    <td align="right">        0.00</td>
    <td align="right"> 62353197.19</td>
    <td align="right"> 45945213.31</td>
    <td align="right">0.110002E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50913141.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 50913141.12</td>
    <td align="right"> 16383079.25</td>
    <td align="right">0.144506E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42210768.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 42210768.79</td>
    <td align="right">  5488558.00</td>
    <td align="right">0.183850E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.949391E+09</td>
    <td align="right"> 34686364.59</td>
    <td align="right">0.914705E+09</td>
    <td align="right">0.948650E+09</td>
    <td align="right">0.117461E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42210768.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 42210768.79</td>
    <td align="right">  5488558.00</td>
    <td align="right"> 31813603.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115902E+09</td>
    <td align="right"> 17552569.09</td>
    <td align="right">0.102107E+09</td>
    <td align="right">0.168707E+09</td>
    <td align="right">0.183850E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49095142.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 49095142.03</td>
    <td align="right"> 15554878.33</td>
    <td align="right">0.171389E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55704486.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 55704486.65</td>
    <td align="right"> 27678850.87</td>
    <td align="right">0.136891E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77334701.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 77334701.62</td>
    <td align="right"> 58870158.04</td>
    <td align="right">0.117846E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 95615928.32</td>
    <td align="right">   753629.85</td>
    <td align="right"> 94862298.47</td>
    <td align="right"> 86993517.59</td>
    <td align="right"> 77649070.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106106E+09</td>
    <td align="right">  6133610.46</td>
    <td align="right"> 99972158.47</td>
    <td align="right">0.115994E+09</td>
    <td align="right"> 60694488.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115902E+09</td>
    <td align="right"> 17552569.09</td>
    <td align="right"> 98349641.60</td>
    <td align="right">0.165769E+09</td>
    <td align="right"> 41808547.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110262E+09</td>
    <td align="right">  8155617.67</td>
    <td align="right">0.102107E+09</td>
    <td align="right">0.168707E+09</td>
    <td align="right"> 31813603.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103497E+09</td>
    <td align="right">  2078387.08</td>
    <td align="right">0.101418E+09</td>
    <td align="right">0.145077E+09</td>
    <td align="right"> 36641768.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 80425988.18</td>
    <td align="right">    19575.30</td>
    <td align="right"> 80406412.88</td>
    <td align="right"> 96242243.89</td>
    <td align="right"> 61518962.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 62353197.19</td>
    <td align="right">        0.00</td>
    <td align="right"> 62353197.19</td>
    <td align="right"> 45945213.31</td>
    <td align="right">0.110002E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50913141.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 50913141.12</td>
    <td align="right"> 16383079.25</td>
    <td align="right">0.144506E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42210768.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 42210768.79</td>
    <td align="right">  5488558.00</td>
    <td align="right">0.183850E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.949420E+09</td>
    <td align="right"> 34693389.45</td>
    <td align="right">0.914727E+09</td>
    <td align="right">0.948703E+09</td>
    <td align="right">0.117461E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42210768.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 42210768.79</td>
    <td align="right">  5488558.00</td>
    <td align="right"> 31813603.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115902E+09</td>
    <td align="right"> 17552569.09</td>
    <td align="right">0.102107E+09</td>
    <td align="right">0.168707E+09</td>
    <td align="right">0.183850E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49097699.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 49097699.44</td>
    <td align="right"> 15556451.34</td>
    <td align="right">0.171390E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55707062.99</td>
    <td align="right">        0.00</td>
    <td align="right"> 55707062.99</td>
    <td align="right"> 27680685.63</td>
    <td align="right">0.136893E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77338803.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 77338803.93</td>
    <td align="right"> 58874039.91</td>
    <td align="right">0.117847E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 95743244.78</td>
    <td align="right">   789338.52</td>
    <td align="right"> 94953906.26</td>
    <td align="right"> 87183534.22</td>
    <td align="right"> 77600014.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106461E+09</td>
    <td align="right">  6313177.68</td>
    <td align="right">0.100148E+09</td>
    <td align="right">0.116732E+09</td>
    <td align="right"> 60694293.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116222E+09</td>
    <td align="right"> 17751396.15</td>
    <td align="right"> 98470315.04</td>
    <td align="right">0.166456E+09</td>
    <td align="right"> 41809952.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110571E+09</td>
    <td align="right">  8301025.29</td>
    <td align="right">0.102270E+09</td>
    <td align="right">0.169325E+09</td>
    <td align="right"> 31814843.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103808E+09</td>
    <td align="right">  2172276.25</td>
    <td align="right">0.101636E+09</td>
    <td align="right">0.145661E+09</td>
    <td align="right"> 36643041.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 80431670.46</td>
    <td align="right">    19626.89</td>
    <td align="right"> 80412043.56</td>
    <td align="right"> 96248574.40</td>
    <td align="right"> 61520298.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 62355602.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 62355602.34</td>
    <td align="right"> 45946732.74</td>
    <td align="right">0.110004E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50915482.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 50915482.90</td>
    <td align="right"> 16384659.81</td>
    <td align="right">0.144508E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42212479.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 42212479.01</td>
    <td align="right">  5489164.16</td>
    <td align="right">0.183852E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.950864E+09</td>
    <td align="right"> 35346840.77</td>
    <td align="right">0.915517E+09</td>
    <td align="right">0.951538E+09</td>
    <td align="right">0.117458E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42212479.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 42212479.01</td>
    <td align="right">  5489164.16</td>
    <td align="right"> 31814843.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116222E+09</td>
    <td align="right"> 17751396.15</td>
    <td align="right">0.102270E+09</td>
    <td align="right">0.169325E+09</td>
    <td align="right">0.183852E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141276E+09</td>
    <td align="right"> 81211580.87</td>
    <td align="right"> 60063968.36</td>
    <td align="right">0.141181E+09</td>
    <td align="right">0.174146E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.163199E+09</td>
    <td align="right"> 94597043.83</td>
    <td align="right"> 68602294.68</td>
    <td align="right">0.174482E+09</td>
    <td align="right">0.141032E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199456E+09</td>
    <td align="right">0.106250E+09</td>
    <td align="right"> 93205954.67</td>
    <td align="right">0.224969E+09</td>
    <td align="right">0.123287E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.245023E+09</td>
    <td align="right">0.129544E+09</td>
    <td align="right">0.115479E+09</td>
    <td align="right">0.292765E+09</td>
    <td align="right"> 85411570.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.237374E+09</td>
    <td align="right">0.120151E+09</td>
    <td align="right">0.117222E+09</td>
    <td align="right">0.297854E+09</td>
    <td align="right"> 68436757.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246659E+09</td>
    <td align="right">0.135610E+09</td>
    <td align="right">0.111049E+09</td>
    <td align="right">0.345513E+09</td>
    <td align="right"> 49496946.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.227351E+09</td>
    <td align="right">0.108465E+09</td>
    <td align="right">0.118885E+09</td>
    <td align="right">0.331098E+09</td>
    <td align="right"> 36797287.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234596E+09</td>
    <td align="right">0.106617E+09</td>
    <td align="right">0.127979E+09</td>
    <td align="right">0.330220E+09</td>
    <td align="right"> 42901792.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206851E+09</td>
    <td align="right">0.107915E+09</td>
    <td align="right"> 98935366.27</td>
    <td align="right">0.274238E+09</td>
    <td align="right"> 67036131.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199761E+09</td>
    <td align="right">0.124296E+09</td>
    <td align="right"> 75464920.15</td>
    <td align="right">0.236925E+09</td>
    <td align="right">0.116244E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152474E+09</td>
    <td align="right"> 90224046.77</td>
    <td align="right"> 62249907.80</td>
    <td align="right">0.154759E+09</td>
    <td align="right">0.147790E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137253E+09</td>
    <td align="right"> 86499834.24</td>
    <td align="right"> 50753042.92</td>
    <td align="right">0.132809E+09</td>
    <td align="right">0.183939E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239127E+10</td>
    <td align="right">0.129138E+10</td>
    <td align="right">0.109989E+10</td>
    <td align="right">0.293681E+10</td>
    <td align="right">0.123652E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137253E+09</td>
    <td align="right"> 81211580.87</td>
    <td align="right"> 50753042.92</td>
    <td align="right">0.132809E+09</td>
    <td align="right"> 36797287.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246659E+09</td>
    <td align="right">0.135610E+09</td>
    <td align="right">0.127979E+09</td>
    <td align="right">0.345513E+09</td>
    <td align="right">0.183939E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141104E+09</td>
    <td align="right"> 81104032.66</td>
    <td align="right"> 60000188.59</td>
    <td align="right">0.140812E+09</td>
    <td align="right">0.174145E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.163165E+09</td>
    <td align="right"> 94577345.73</td>
    <td align="right"> 68587603.89</td>
    <td align="right">0.174412E+09</td>
    <td align="right">0.141031E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199452E+09</td>
    <td align="right">0.106250E+09</td>
    <td align="right"> 93201597.57</td>
    <td align="right">0.224965E+09</td>
    <td align="right">0.123285E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.245019E+09</td>
    <td align="right">0.129544E+09</td>
    <td align="right">0.115475E+09</td>
    <td align="right">0.292762E+09</td>
    <td align="right"> 85409849.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.237370E+09</td>
    <td align="right">0.120151E+09</td>
    <td align="right">0.117219E+09</td>
    <td align="right">0.297850E+09</td>
    <td align="right"> 68435114.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246655E+09</td>
    <td align="right">0.135610E+09</td>
    <td align="right">0.111046E+09</td>
    <td align="right">0.345510E+09</td>
    <td align="right"> 49495461.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.227347E+09</td>
    <td align="right">0.108465E+09</td>
    <td align="right">0.118881E+09</td>
    <td align="right">0.331094E+09</td>
    <td align="right"> 36795959.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234591E+09</td>
    <td align="right">0.106617E+09</td>
    <td align="right">0.127975E+09</td>
    <td align="right">0.330216E+09</td>
    <td align="right"> 42900481.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206847E+09</td>
    <td align="right">0.107915E+09</td>
    <td align="right"> 98931791.85</td>
    <td align="right">0.274234E+09</td>
    <td align="right"> 67034475.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199746E+09</td>
    <td align="right">0.124287E+09</td>
    <td align="right"> 75459404.75</td>
    <td align="right">0.236896E+09</td>
    <td align="right">0.116243E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152354E+09</td>
    <td align="right"> 90150546.51</td>
    <td align="right"> 62203931.69</td>
    <td align="right">0.154513E+09</td>
    <td align="right">0.147796E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137038E+09</td>
    <td align="right"> 86348628.70</td>
    <td align="right"> 50689863.35</td>
    <td align="right">0.132388E+09</td>
    <td align="right">0.184000E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239069E+10</td>
    <td align="right">0.129102E+10</td>
    <td align="right">0.109967E+10</td>
    <td align="right">0.293565E+10</td>
    <td align="right">0.123657E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137038E+09</td>
    <td align="right"> 81104032.66</td>
    <td align="right"> 50689863.35</td>
    <td align="right">0.132388E+09</td>
    <td align="right"> 36795959.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246655E+09</td>
    <td align="right">0.135610E+09</td>
    <td align="right">0.127975E+09</td>
    <td align="right">0.345510E+09</td>
    <td align="right">0.184000E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141104E+09</td>
    <td align="right"> 81104032.66</td>
    <td align="right"> 60000188.59</td>
    <td align="right">0.140812E+09</td>
    <td align="right">0.174145E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.163165E+09</td>
    <td align="right"> 94577345.73</td>
    <td align="right"> 68587603.89</td>
    <td align="right">0.174412E+09</td>
    <td align="right">0.141031E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199452E+09</td>
    <td align="right">0.106250E+09</td>
    <td align="right"> 93201597.57</td>
    <td align="right">0.224965E+09</td>
    <td align="right">0.123285E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.245019E+09</td>
    <td align="right">0.129544E+09</td>
    <td align="right">0.115475E+09</td>
    <td align="right">0.292762E+09</td>
    <td align="right"> 85409849.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.237370E+09</td>
    <td align="right">0.120151E+09</td>
    <td align="right">0.117219E+09</td>
    <td align="right">0.297850E+09</td>
    <td align="right"> 68435114.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246655E+09</td>
    <td align="right">0.135610E+09</td>
    <td align="right">0.111046E+09</td>
    <td align="right">0.345510E+09</td>
    <td align="right"> 49495461.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.227347E+09</td>
    <td align="right">0.108465E+09</td>
    <td align="right">0.118881E+09</td>
    <td align="right">0.331094E+09</td>
    <td align="right"> 36795959.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234591E+09</td>
    <td align="right">0.106617E+09</td>
    <td align="right">0.127975E+09</td>
    <td align="right">0.330216E+09</td>
    <td align="right"> 42900481.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206847E+09</td>
    <td align="right">0.107915E+09</td>
    <td align="right"> 98931791.85</td>
    <td align="right">0.274234E+09</td>
    <td align="right"> 67034475.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199746E+09</td>
    <td align="right">0.124287E+09</td>
    <td align="right"> 75459404.75</td>
    <td align="right">0.236896E+09</td>
    <td align="right">0.116243E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152354E+09</td>
    <td align="right"> 90150546.51</td>
    <td align="right"> 62203931.69</td>
    <td align="right">0.154513E+09</td>
    <td align="right">0.147796E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137038E+09</td>
    <td align="right"> 86348628.70</td>
    <td align="right"> 50689863.35</td>
    <td align="right">0.132388E+09</td>
    <td align="right">0.184000E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239069E+10</td>
    <td align="right">0.129102E+10</td>
    <td align="right">0.109967E+10</td>
    <td align="right">0.293565E+10</td>
    <td align="right">0.123657E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137038E+09</td>
    <td align="right"> 81104032.66</td>
    <td align="right"> 50689863.35</td>
    <td align="right">0.132388E+09</td>
    <td align="right"> 36795959.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246655E+09</td>
    <td align="right">0.135610E+09</td>
    <td align="right">0.127975E+09</td>
    <td align="right">0.345510E+09</td>
    <td align="right">0.184000E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141107E+09</td>
    <td align="right"> 81104032.66</td>
    <td align="right"> 60002746.13</td>
    <td align="right">0.140814E+09</td>
    <td align="right">0.174146E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.163168E+09</td>
    <td align="right"> 94577345.73</td>
    <td align="right"> 68590180.36</td>
    <td align="right">0.174414E+09</td>
    <td align="right">0.141032E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199456E+09</td>
    <td align="right">0.106250E+09</td>
    <td align="right"> 93205700.09</td>
    <td align="right">0.224969E+09</td>
    <td align="right">0.123287E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.245023E+09</td>
    <td align="right">0.129544E+09</td>
    <td align="right">0.115479E+09</td>
    <td align="right">0.292765E+09</td>
    <td align="right"> 85411570.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.237374E+09</td>
    <td align="right">0.120151E+09</td>
    <td align="right">0.117222E+09</td>
    <td align="right">0.297854E+09</td>
    <td align="right"> 68436757.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246659E+09</td>
    <td align="right">0.135610E+09</td>
    <td align="right">0.111049E+09</td>
    <td align="right">0.345513E+09</td>
    <td align="right"> 49496946.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.227351E+09</td>
    <td align="right">0.108465E+09</td>
    <td align="right">0.118885E+09</td>
    <td align="right">0.331098E+09</td>
    <td align="right"> 36797287.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234596E+09</td>
    <td align="right">0.106617E+09</td>
    <td align="right">0.127979E+09</td>
    <td align="right">0.330220E+09</td>
    <td align="right"> 42901792.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206851E+09</td>
    <td align="right">0.107915E+09</td>
    <td align="right"> 98935366.45</td>
    <td align="right">0.274238E+09</td>
    <td align="right"> 67036131.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199748E+09</td>
    <td align="right">0.124287E+09</td>
    <td align="right"> 75461810.02</td>
    <td align="right">0.236897E+09</td>
    <td align="right">0.116244E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152357E+09</td>
    <td align="right"> 90150546.51</td>
    <td align="right"> 62206273.60</td>
    <td align="right">0.154514E+09</td>
    <td align="right">0.147798E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137040E+09</td>
    <td align="right"> 86348628.70</td>
    <td align="right"> 50691573.65</td>
    <td align="right">0.132389E+09</td>
    <td align="right">0.184002E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239073E+10</td>
    <td align="right">0.129102E+10</td>
    <td align="right">0.109971E+10</td>
    <td align="right">0.293569E+10</td>
    <td align="right">0.123659E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137040E+09</td>
    <td align="right"> 81104032.66</td>
    <td align="right"> 50691573.65</td>
    <td align="right">0.132389E+09</td>
    <td align="right"> 36797287.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246659E+09</td>
    <td align="right">0.135610E+09</td>
    <td align="right">0.127979E+09</td>
    <td align="right">0.345513E+09</td>
    <td align="right">0.184002E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1236.96</td>
    <td align="right">      480.53</td>
    <td align="right">     1044.55</td>
    <td align="right">      817.33</td>
    <td align="right">      227.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1240.58</td>
    <td align="right">      435.36</td>
    <td align="right">     1021.44</td>
    <td align="right">      750.86</td>
    <td align="right">      270.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      868.63</td>
    <td align="right">      345.25</td>
    <td align="right">      703.08</td>
    <td align="right">      418.86</td>
    <td align="right">      284.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      532.20</td>
    <td align="right">      242.21</td>
    <td align="right">      447.31</td>
    <td align="right">      140.01</td>
    <td align="right">      307.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      304.71</td>
    <td align="right">      178.62</td>
    <td align="right">      278.55</td>
    <td align="right">        8.16</td>
    <td align="right">      270.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      373.59</td>
    <td align="right">      126.30</td>
    <td align="right">      266.29</td>
    <td align="right">        0.39</td>
    <td align="right">      265.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      422.26</td>
    <td align="right">       91.48</td>
    <td align="right">      278.30</td>
    <td align="right">        3.91</td>
    <td align="right">      274.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      532.98</td>
    <td align="right">      110.00</td>
    <td align="right">      363.92</td>
    <td align="right">       68.24</td>
    <td align="right">      295.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      847.32</td>
    <td align="right">      192.27</td>
    <td align="right">      601.02</td>
    <td align="right">      314.43</td>
    <td align="right">      286.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1227.08</td>
    <td align="right">      317.14</td>
    <td align="right">      948.63</td>
    <td align="right">      701.83</td>
    <td align="right">      246.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1280.21</td>
    <td align="right">      421.44</td>
    <td align="right">     1063.01</td>
    <td align="right">      820.08</td>
    <td align="right">      242.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1346.17</td>
    <td align="right">      505.94</td>
    <td align="right">     1135.73</td>
    <td align="right">      940.06</td>
    <td align="right">      195.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      848.87</td>
    <td align="right">      286.45</td>
    <td align="right">      677.44</td>
    <td align="right">      413.65</td>
    <td align="right">      263.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      304.71</td>
    <td align="right">       91.48</td>
    <td align="right">      266.29</td>
    <td align="right">        0.39</td>
    <td align="right">      195.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1346.17</td>
    <td align="right">      505.94</td>
    <td align="right">     1135.73</td>
    <td align="right">      940.06</td>
    <td align="right">      307.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      186.31</td>
    <td align="right">      242.72</td>
    <td align="right">      204.32</td>
    <td align="right">      115.23</td>
    <td align="right">       89.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.03</td>
    <td align="right">      216.92</td>
    <td align="right">      245.97</td>
    <td align="right">      132.73</td>
    <td align="right">      113.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      359.65</td>
    <td align="right">      172.35</td>
    <td align="right">      323.03</td>
    <td align="right">      184.17</td>
    <td align="right">      138.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      528.72</td>
    <td align="right">      122.92</td>
    <td align="right">      439.63</td>
    <td align="right">      249.82</td>
    <td align="right">      189.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      522.58</td>
    <td align="right">       97.16</td>
    <td align="right">      414.71</td>
    <td align="right">      233.48</td>
    <td align="right">      181.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      619.37</td>
    <td align="right">       67.62</td>
    <td align="right">      448.15</td>
    <td align="right">      273.21</td>
    <td align="right">      174.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      590.82</td>
    <td align="right">       51.70</td>
    <td align="right">      412.59</td>
    <td align="right">      233.29</td>
    <td align="right">      179.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      569.84</td>
    <td align="right">       58.74</td>
    <td align="right">      410.49</td>
    <td align="right">      224.05</td>
    <td align="right">      186.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      450.20</td>
    <td align="right">       96.02</td>
    <td align="right">      344.35</td>
    <td align="right">      191.64</td>
    <td align="right">      152.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      349.16</td>
    <td align="right">      160.39</td>
    <td align="right">      303.83</td>
    <td align="right">      192.92</td>
    <td align="right">      110.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      232.99</td>
    <td align="right">      218.86</td>
    <td align="right">      238.66</td>
    <td align="right">      141.13</td>
    <td align="right">       97.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      175.06</td>
    <td align="right">      262.94</td>
    <td align="right">      194.26</td>
    <td align="right">      118.81</td>
    <td align="right">       75.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      403.17</td>
    <td align="right">      147.02</td>
    <td align="right">      331.98</td>
    <td align="right">      191.10</td>
    <td align="right">      140.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      175.06</td>
    <td align="right">       51.70</td>
    <td align="right">      194.26</td>
    <td align="right">      115.23</td>
    <td align="right">       75.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      619.37</td>
    <td align="right">      262.94</td>
    <td align="right">      448.15</td>
    <td align="right">      273.21</td>
    <td align="right">      189.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.85</td>
    <td align="right">      383.94</td>
    <td align="right">      109.98</td>
    <td align="right">        0.00</td>
    <td align="right">      109.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.65</td>
    <td align="right">      339.51</td>
    <td align="right">      138.16</td>
    <td align="right">        0.00</td>
    <td align="right">      138.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      131.88</td>
    <td align="right">      263.99</td>
    <td align="right">      173.24</td>
    <td align="right">        0.00</td>
    <td align="right">      173.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      201.42</td>
    <td align="right">      179.56</td>
    <td align="right">      221.46</td>
    <td align="right">        1.77</td>
    <td align="right">      219.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      260.53</td>
    <td align="right">      135.94</td>
    <td align="right">      238.03</td>
    <td align="right">       13.91</td>
    <td align="right">      224.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      384.33</td>
    <td align="right">       96.78</td>
    <td align="right">      268.57</td>
    <td align="right">       40.81</td>
    <td align="right">      227.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      378.53</td>
    <td align="right">       71.27</td>
    <td align="right">      247.29</td>
    <td align="right">       18.42</td>
    <td align="right">      228.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      325.48</td>
    <td align="right">       82.07</td>
    <td align="right">      232.10</td>
    <td align="right">        4.75</td>
    <td align="right">      227.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.75</td>
    <td align="right">      142.37</td>
    <td align="right">      186.17</td>
    <td align="right">        0.05</td>
    <td align="right">      186.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      102.92</td>
    <td align="right">      246.42</td>
    <td align="right">      139.68</td>
    <td align="right">        0.00</td>
    <td align="right">      139.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.93</td>
    <td align="right">      334.51</td>
    <td align="right">      117.86</td>
    <td align="right">        0.00</td>
    <td align="right">      117.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.30</td>
    <td align="right">      411.85</td>
    <td align="right">       94.56</td>
    <td align="right">        0.00</td>
    <td align="right">       94.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      180.70</td>
    <td align="right">      223.46</td>
    <td align="right">      180.74</td>
    <td align="right">        6.65</td>
    <td align="right">      174.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.30</td>
    <td align="right">       71.27</td>
    <td align="right">       94.56</td>
    <td align="right">        0.00</td>
    <td align="right">       94.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      384.33</td>
    <td align="right">      411.85</td>
    <td align="right">      268.57</td>
    <td align="right">       40.81</td>
    <td align="right">      228.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      210.43</td>
    <td align="right">      260.07</td>
    <td align="right">      210.79</td>
    <td align="right">      121.16</td>
    <td align="right">       89.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      288.41</td>
    <td align="right">      233.19</td>
    <td align="right">      269.80</td>
    <td align="right">      156.39</td>
    <td align="right">      113.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      335.97</td>
    <td align="right">      184.12</td>
    <td align="right">      297.87</td>
    <td align="right">      158.68</td>
    <td align="right">      139.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      451.80</td>
    <td align="right">      131.81</td>
    <td align="right">      378.12</td>
    <td align="right">      199.91</td>
    <td align="right">      178.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      444.82</td>
    <td align="right">      102.20</td>
    <td align="right">      354.50</td>
    <td align="right">      179.44</td>
    <td align="right">      175.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      533.20</td>
    <td align="right">       76.38</td>
    <td align="right">      380.64</td>
    <td align="right">      209.27</td>
    <td align="right">      171.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      494.47</td>
    <td align="right">       54.95</td>
    <td align="right">      339.53</td>
    <td align="right">      161.99</td>
    <td align="right">      177.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      493.16</td>
    <td align="right">       64.07</td>
    <td align="right">      350.35</td>
    <td align="right">      159.22</td>
    <td align="right">      191.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      423.20</td>
    <td align="right">      103.45</td>
    <td align="right">      319.21</td>
    <td align="right">      166.54</td>
    <td align="right">      152.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      353.80</td>
    <td align="right">      173.60</td>
    <td align="right">      298.31</td>
    <td align="right">      185.62</td>
    <td align="right">      112.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      238.54</td>
    <td align="right">      228.08</td>
    <td align="right">      235.16</td>
    <td align="right">      139.15</td>
    <td align="right">       96.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      197.86</td>
    <td align="right">      274.76</td>
    <td align="right">      204.74</td>
    <td align="right">      129.01</td>
    <td align="right">       75.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      372.39</td>
    <td align="right">      156.84</td>
    <td align="right">      303.25</td>
    <td align="right">      163.76</td>
    <td align="right">      139.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      197.86</td>
    <td align="right">       54.95</td>
    <td align="right">      204.74</td>
    <td align="right">      121.16</td>
    <td align="right">       75.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      533.20</td>
    <td align="right">      274.76</td>
    <td align="right">      380.64</td>
    <td align="right">      209.27</td>
    <td align="right">      191.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.331308E+10</td>
    <td align="right">0.128704E+10</td>
    <td align="right">0.279772E+10</td>
    <td align="right">0.218913E+10</td>
    <td align="right">0.608596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300122E+10</td>
    <td align="right">0.105322E+10</td>
    <td align="right">0.247107E+10</td>
    <td align="right">0.181649E+10</td>
    <td align="right">0.654582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232655E+10</td>
    <td align="right">0.924727E+09</td>
    <td align="right">0.188313E+10</td>
    <td align="right">0.112187E+10</td>
    <td align="right">0.761266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137946E+10</td>
    <td align="right">0.627805E+09</td>
    <td align="right">0.115941E+10</td>
    <td align="right">0.362907E+09</td>
    <td align="right">0.796507E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.816144E+09</td>
    <td align="right">0.478410E+09</td>
    <td align="right">0.746070E+09</td>
    <td align="right"> 21856637.90</td>
    <td align="right">0.724214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.968350E+09</td>
    <td align="right">0.327367E+09</td>
    <td align="right">0.690220E+09</td>
    <td align="right">  1021573.21</td>
    <td align="right">0.689198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113098E+10</td>
    <td align="right">0.245020E+09</td>
    <td align="right">0.745408E+09</td>
    <td align="right"> 10466718.28</td>
    <td align="right">0.734941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142753E+10</td>
    <td align="right">0.294623E+09</td>
    <td align="right">0.974732E+09</td>
    <td align="right">0.182781E+09</td>
    <td align="right">0.791951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219626E+10</td>
    <td align="right">0.498354E+09</td>
    <td align="right">0.155785E+10</td>
    <td align="right">0.814995E+09</td>
    <td align="right">0.742855E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328661E+10</td>
    <td align="right">0.849432E+09</td>
    <td align="right">0.254081E+10</td>
    <td align="right">0.187978E+10</td>
    <td align="right">0.661029E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.331830E+10</td>
    <td align="right">0.109237E+10</td>
    <td align="right">0.275532E+10</td>
    <td align="right">0.212564E+10</td>
    <td align="right">0.629680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.360559E+10</td>
    <td align="right">0.135511E+10</td>
    <td align="right">0.304193E+10</td>
    <td align="right">0.251786E+10</td>
    <td align="right">0.524069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267701E+11</td>
    <td align="right">0.903348E+10</td>
    <td align="right">0.213637E+11</td>
    <td align="right">0.130448E+11</td>
    <td align="right">0.831889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.816144E+09</td>
    <td align="right">0.245020E+09</td>
    <td align="right">0.690220E+09</td>
    <td align="right">  1021573.21</td>
    <td align="right">0.524069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360559E+10</td>
    <td align="right">0.135511E+10</td>
    <td align="right">0.304193E+10</td>
    <td align="right">0.251786E+10</td>
    <td align="right">0.796507E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.499001E+09</td>
    <td align="right">0.650111E+09</td>
    <td align="right">0.547239E+09</td>
    <td align="right">0.308620E+09</td>
    <td align="right">0.238619E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.592770E+09</td>
    <td align="right">0.524770E+09</td>
    <td align="right">0.595061E+09</td>
    <td align="right">0.321095E+09</td>
    <td align="right">0.273966E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.963288E+09</td>
    <td align="right">0.461610E+09</td>
    <td align="right">0.865193E+09</td>
    <td align="right">0.493274E+09</td>
    <td align="right">0.371918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137044E+10</td>
    <td align="right">0.318605E+09</td>
    <td align="right">0.113951E+10</td>
    <td align="right">0.647543E+09</td>
    <td align="right">0.491971E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139969E+10</td>
    <td align="right">0.260232E+09</td>
    <td align="right">0.111075E+10</td>
    <td align="right">0.625353E+09</td>
    <td align="right">0.485400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160540E+10</td>
    <td align="right">0.175267E+09</td>
    <td align="right">0.116161E+10</td>
    <td align="right">0.708162E+09</td>
    <td align="right">0.453452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158246E+10</td>
    <td align="right">0.138482E+09</td>
    <td align="right">0.110508E+10</td>
    <td align="right">0.624835E+09</td>
    <td align="right">0.480243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.152627E+10</td>
    <td align="right">0.157335E+09</td>
    <td align="right">0.109946E+10</td>
    <td align="right">0.600101E+09</td>
    <td align="right">0.499361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116692E+10</td>
    <td align="right">0.248888E+09</td>
    <td align="right">0.892565E+09</td>
    <td align="right">0.496731E+09</td>
    <td align="right">0.395835E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.935185E+09</td>
    <td align="right">0.429583E+09</td>
    <td align="right">0.813791E+09</td>
    <td align="right">0.516705E+09</td>
    <td align="right">0.297086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.603899E+09</td>
    <td align="right">0.567283E+09</td>
    <td align="right">0.618599E+09</td>
    <td align="right">0.365805E+09</td>
    <td align="right">0.252793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.468894E+09</td>
    <td align="right">0.704248E+09</td>
    <td align="right">0.520301E+09</td>
    <td align="right">0.318222E+09</td>
    <td align="right">0.202080E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127142E+11</td>
    <td align="right">0.463641E+10</td>
    <td align="right">0.104692E+11</td>
    <td align="right">0.602644E+10</td>
    <td align="right">0.444272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.468894E+09</td>
    <td align="right">0.138482E+09</td>
    <td align="right">0.520301E+09</td>
    <td align="right">0.308620E+09</td>
    <td align="right">0.202080E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160540E+10</td>
    <td align="right">0.704248E+09</td>
    <td align="right">0.116161E+10</td>
    <td align="right">0.708162E+09</td>
    <td align="right">0.499361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 93332416.07</td>
    <td align="right">0.102834E+10</td>
    <td align="right">0.294576E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.294576E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166077E+09</td>
    <td align="right">0.821351E+09</td>
    <td align="right">0.334232E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.334232E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.353229E+09</td>
    <td align="right">0.707076E+09</td>
    <td align="right">0.464016E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.464016E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.522089E+09</td>
    <td align="right">0.465430E+09</td>
    <td align="right">0.574015E+09</td>
    <td align="right">  4600125.96</td>
    <td align="right">0.569415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.697802E+09</td>
    <td align="right">0.364114E+09</td>
    <td align="right">0.637549E+09</td>
    <td align="right"> 37258223.90</td>
    <td align="right">0.600291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.996175E+09</td>
    <td align="right">0.250854E+09</td>
    <td align="right">0.696130E+09</td>
    <td align="right">0.105778E+09</td>
    <td align="right">0.590352E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101386E+10</td>
    <td align="right">0.190884E+09</td>
    <td align="right">0.662350E+09</td>
    <td align="right"> 49341764.23</td>
    <td align="right">0.613009E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.871762E+09</td>
    <td align="right">0.219812E+09</td>
    <td align="right">0.621658E+09</td>
    <td align="right"> 12718847.63</td>
    <td align="right">0.608939E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.577378E+09</td>
    <td align="right">0.369028E+09</td>
    <td align="right">0.482566E+09</td>
    <td align="right">   118313.10</td>
    <td align="right">0.482447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.275674E+09</td>
    <td align="right">0.660016E+09</td>
    <td align="right">0.374124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.374124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98301636.69</td>
    <td align="right">0.867039E+09</td>
    <td align="right">0.305484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 32932560.35</td>
    <td align="right">0.110311E+10</td>
    <td align="right">0.253268E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253268E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569861E+10</td>
    <td align="right">0.704705E+10</td>
    <td align="right">0.569997E+10</td>
    <td align="right">0.209815E+09</td>
    <td align="right">0.549015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32932560.35</td>
    <td align="right">0.190884E+09</td>
    <td align="right">0.253268E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253268E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101386E+10</td>
    <td align="right">0.110311E+10</td>
    <td align="right">0.696130E+09</td>
    <td align="right">0.105778E+09</td>
    <td align="right">0.613009E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.563619E+09</td>
    <td align="right">0.696582E+09</td>
    <td align="right">0.564591E+09</td>
    <td align="right">0.324524E+09</td>
    <td align="right">0.240067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.697719E+09</td>
    <td align="right">0.564125E+09</td>
    <td align="right">0.652697E+09</td>
    <td align="right">0.378329E+09</td>
    <td align="right">0.274368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.899868E+09</td>
    <td align="right">0.493144E+09</td>
    <td align="right">0.797817E+09</td>
    <td align="right">0.425002E+09</td>
    <td align="right">0.372815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117105E+10</td>
    <td align="right">0.341643E+09</td>
    <td align="right">0.980084E+09</td>
    <td align="right">0.518177E+09</td>
    <td align="right">0.461907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119141E+10</td>
    <td align="right">0.273744E+09</td>
    <td align="right">0.949488E+09</td>
    <td align="right">0.480605E+09</td>
    <td align="right">0.468882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.138205E+10</td>
    <td align="right">0.197985E+09</td>
    <td align="right">0.986629E+09</td>
    <td align="right">0.542440E+09</td>
    <td align="right">0.444189E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132438E+10</td>
    <td align="right">0.147186E+09</td>
    <td align="right">0.909395E+09</td>
    <td align="right">0.433862E+09</td>
    <td align="right">0.475534E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132087E+10</td>
    <td align="right">0.171605E+09</td>
    <td align="right">0.938374E+09</td>
    <td align="right">0.426467E+09</td>
    <td align="right">0.511907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109694E+10</td>
    <td align="right">0.268141E+09</td>
    <td align="right">0.827396E+09</td>
    <td align="right">0.431661E+09</td>
    <td align="right">0.395734E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.947614E+09</td>
    <td align="right">0.464974E+09</td>
    <td align="right">0.799001E+09</td>
    <td align="right">0.497155E+09</td>
    <td align="right">0.301846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618295E+09</td>
    <td align="right">0.591178E+09</td>
    <td align="right">0.609540E+09</td>
    <td align="right">0.360676E+09</td>
    <td align="right">0.248864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.529955E+09</td>
    <td align="right">0.735922E+09</td>
    <td align="right">0.548370E+09</td>
    <td align="right">0.345546E+09</td>
    <td align="right">0.202824E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117438E+11</td>
    <td align="right">0.494623E+10</td>
    <td align="right">0.956338E+10</td>
    <td align="right">0.516444E+10</td>
    <td align="right">0.439894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529955E+09</td>
    <td align="right">0.147186E+09</td>
    <td align="right">0.548370E+09</td>
    <td align="right">0.324524E+09</td>
    <td align="right">0.202824E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.138205E+10</td>
    <td align="right">0.735922E+09</td>
    <td align="right">0.986629E+09</td>
    <td align="right">0.542440E+09</td>
    <td align="right">0.511907E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.60</td>
    <td align="right">        -1.3</td>
    <td align="right">        -7.5</td>
    <td align="right">        3.29</td>
    <td align="right">       -12.5</td>
    <td align="right">       38.91</td>
    <td align="right">      220.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.28</td>
    <td align="right">        0.13</td>
    <td align="right">        -5.8</td>
    <td align="right">        3.80</td>
    <td align="right">       -10.7</td>
    <td align="right">       48.21</td>
    <td align="right">      247.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.76</td>
    <td align="right">        2.64</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.72</td>
    <td align="right">        -6.0</td>
    <td align="right">       66.36</td>
    <td align="right">      249.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.90</td>
    <td align="right">        4.70</td>
    <td align="right">        -6.4</td>
    <td align="right">        4.61</td>
    <td align="right">        -1.8</td>
    <td align="right">       81.54</td>
    <td align="right">      308.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.82</td>
    <td align="right">        8.42</td>
    <td align="right">        -1.1</td>
    <td align="right">        4.68</td>
    <td align="right">        3.61</td>
    <td align="right">       77.67</td>
    <td align="right">      310.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.21</td>
    <td align="right">       12.42</td>
    <td align="right">        4.15</td>
    <td align="right">        4.28</td>
    <td align="right">        9.16</td>
    <td align="right">       70.88</td>
    <td align="right">      348.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.63</td>
    <td align="right">       16.13</td>
    <td align="right">       10.74</td>
    <td align="right">        4.00</td>
    <td align="right">       14.07</td>
    <td align="right">       80.74</td>
    <td align="right">      308.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.08</td>
    <td align="right">       15.39</td>
    <td align="right">       10.38</td>
    <td align="right">        3.96</td>
    <td align="right">       13.00</td>
    <td align="right">       86.20</td>
    <td align="right">      290.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.49</td>
    <td align="right">       12.87</td>
    <td align="right">        7.70</td>
    <td align="right">        3.48</td>
    <td align="right">        8.22</td>
    <td align="right">       67.00</td>
    <td align="right">      274.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.71</td>
    <td align="right">        6.72</td>
    <td align="right">        -0.1</td>
    <td align="right">        3.54</td>
    <td align="right">        -0.8</td>
    <td align="right">       42.11</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.96</td>
    <td align="right">        1.72</td>
    <td align="right">        -4.9</td>
    <td align="right">        3.43</td>
    <td align="right">        -7.6</td>
    <td align="right">       39.44</td>
    <td align="right">      239.51</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.07</td>
    <td align="right">        -2.2</td>
    <td align="right">        -8.9</td>
    <td align="right">        2.95</td>
    <td align="right">       -13.5</td>
    <td align="right">       27.44</td>
    <td align="right">      240.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.68</td>
    <td align="right">        6.50</td>
    <td align="right">        -0.6</td>
    <td align="right">        3.90</td>
    <td align="right">        -0.3</td>
    <td align="right">       60.60</td>
    <td align="right">      276.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.07</td>
    <td align="right">        -2.2</td>
    <td align="right">        -8.9</td>
    <td align="right">        2.95</td>
    <td align="right">       -13.5</td>
    <td align="right">       27.44</td>
    <td align="right">      220.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.63</td>
    <td align="right">       16.13</td>
    <td align="right">       10.74</td>
    <td align="right">        4.72</td>
    <td align="right">       14.07</td>
    <td align="right">       86.20</td>
    <td align="right">      348.57</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.10</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">        5.83</td>
    <td align="right">        -6.7</td>
    <td align="right">        5.20</td>
    <td align="right">        -2.3</td>
    <td align="right">       27.00</td>
    <td align="right">      880.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.20</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">        7.86</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.60</td>
    <td align="right">        4.72</td>
    <td align="right">       61.50</td>
    <td align="right">      778.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.80</td>
    <td align="right">08-MAR-13:00</td>
    <td align="right">        9.68</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.60</td>
    <td align="right">        4.92</td>
    <td align="right">      122.50</td>
    <td align="right">      851.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.10</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">       10.32</td>
    <td align="right">        -4.4</td>
    <td align="right">        5.20</td>
    <td align="right">        7.55</td>
    <td align="right">       95.00</td>
    <td align="right">      507.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">19-MAY-15:20</td>
    <td align="right">       12.71</td>
    <td align="right">        -1.5</td>
    <td align="right">        8.93</td>
    <td align="right">       13.35</td>
    <td align="right">      108.33</td>
    <td align="right">      887.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.90</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">       14.16</td>
    <td align="right">        -8.9</td>
    <td align="right">        3.10</td>
    <td align="right">       20.75</td>
    <td align="right">       70.00</td>
    <td align="right">      888.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.30</td>
    <td align="right">22-JUL-14:00</td>
    <td align="right">       16.71</td>
    <td align="right">        3.30</td>
    <td align="right">        5.20</td>
    <td align="right">       24.16</td>
    <td align="right">       99.00</td>
    <td align="right">      907.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.00</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       16.30</td>
    <td align="right">        4.40</td>
    <td align="right">        2.60</td>
    <td align="right">       19.52</td>
    <td align="right">      113.00</td>
    <td align="right">      840.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.80</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       16.76</td>
    <td align="right">        7.80</td>
    <td align="right">        3.60</td>
    <td align="right">       21.78</td>
    <td align="right">      263.50</td>
    <td align="right">      532.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.90</td>
    <td align="right">01-OCT-15:00</td>
    <td align="right">       13.26</td>
    <td align="right">        1.70</td>
    <td align="right">        4.10</td>
    <td align="right">       15.94</td>
    <td align="right">       85.00</td>
    <td align="right">      435.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.40</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">        9.81</td>
    <td align="right">        1.70</td>
    <td align="right">       10.80</td>
    <td align="right">        8.35</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">24-DEC-14:00</td>
    <td align="right">        4.02</td>
    <td align="right">        -8.3</td>
    <td align="right">        8.20</td>
    <td align="right">        -2.5</td>
    <td align="right">       40.50</td>
    <td align="right">      792.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.02</td>
    <td align="right">       -10.0</td>
    <td align="right">        2.60</td>
    <td align="right">        -2.5</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.76</td>
    <td align="right">        7.80</td>
    <td align="right">       10.80</td>
    <td align="right">       24.16</td>
    <td align="right">      263.50</td>
    <td align="right">      907.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -8.3</td>
    <td align="right">20-JAN-01:00</td>
    <td align="right">        -8.3</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.10</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -6.7</td>
    <td align="right">04-FEB-06:10</td>
    <td align="right">        -8.2</td>
    <td align="right">       -11.7</td>
    <td align="right">        5.10</td>
    <td align="right">       -25.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -3.9</td>
    <td align="right">05-MAR-06:00</td>
    <td align="right">        -5.7</td>
    <td align="right">        -9.4</td>
    <td align="right">        1.50</td>
    <td align="right">       -21.6</td>
    <td align="right">       17.00</td>
    <td align="right">      434.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.70</td>
    <td align="right">06-APR-05:00</td>
    <td align="right">        -2.4</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.60</td>
    <td align="right">       -12.9</td>
    <td align="right">       28.00</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.40</td>
    <td align="right">07-MAY-04:00</td>
    <td align="right">        -1.0</td>
    <td align="right">        -8.3</td>
    <td align="right">        1.50</td>
    <td align="right">       -13.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.80</td>
    <td align="right">09-JUN-04:40</td>
    <td align="right">        5.54</td>
    <td align="right">        3.30</td>
    <td align="right">        4.83</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.10</td>
    <td align="right">08-JUL-02:00</td>
    <td align="right">       14.67</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        4.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       12.80</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">       10.77</td>
    <td align="right">        9.40</td>
    <td align="right">        3.10</td>
    <td align="right">        -1.7</td>
    <td align="right">       24.50</td>
    <td align="right">      228.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.60</td>
    <td align="right">09-SEP-05:00</td>
    <td align="right">        9.95</td>
    <td align="right">        9.40</td>
    <td align="right">        2.10</td>
    <td align="right">        -2.5</td>
    <td align="right">       15.50</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -2.8</td>
    <td align="right">26-OCT-04:10</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.1</td>
    <td align="right">        2.42</td>
    <td align="right">       -17.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -4.4</td>
    <td align="right">27-NOV-05:00</td>
    <td align="right">        -6.9</td>
    <td align="right">       -11.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -22.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -9.4</td>
    <td align="right">15-DEC-04:00</td>
    <td align="right">       -12.1</td>
    <td align="right">       -21.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -29.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -9.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.1</td>
    <td align="right">       -21.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -29.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">       13.90</td>
    <td align="right">        5.10</td>
    <td align="right">        4.72</td>
    <td align="right">       28.00</td>
    <td align="right">      434.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.84</td>
    <td align="right">05-JAN-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.10</td>
    <td align="right">        -0.1</td>
    <td align="right">       62.00</td>
    <td align="right">      873.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.86</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.60</td>
    <td align="right">        4.72</td>
    <td align="right">       61.50</td>
    <td align="right">      778.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.68</td>
    <td align="right">08-MAR-13:00</td>
    <td align="right">       22.80</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.60</td>
    <td align="right">        4.92</td>
    <td align="right">      122.50</td>
    <td align="right">      851.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.95</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">       24.40</td>
    <td align="right">        -0.6</td>
    <td align="right">        8.20</td>
    <td align="right">       17.21</td>
    <td align="right">      237.00</td>
    <td align="right">      154.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.08</td>
    <td align="right">22-MAY-12:30</td>
    <td align="right">       28.60</td>
    <td align="right">        6.40</td>
    <td align="right">        5.15</td>
    <td align="right">       16.76</td>
    <td align="right">      167.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.19</td>
    <td align="right">24-JUN-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       11.70</td>
    <td align="right">        2.60</td>
    <td align="right">       19.17</td>
    <td align="right">      130.00</td>
    <td align="right">      891.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.21</td>
    <td align="right">31-JUL-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       12.80</td>
    <td align="right">        6.20</td>
    <td align="right">       22.98</td>
    <td align="right">      264.50</td>
    <td align="right">      624.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.18</td>
    <td align="right">26-AUG-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       15.60</td>
    <td align="right">        3.60</td>
    <td align="right">       17.03</td>
    <td align="right">      289.00</td>
    <td align="right">      426.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.19</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.60</td>
    <td align="right">        3.10</td>
    <td align="right">       13.35</td>
    <td align="right">      196.50</td>
    <td align="right">      796.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.16</td>
    <td align="right">11-OCT-10:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.20</td>
    <td align="right">       13.40</td>
    <td align="right">       13.73</td>
    <td align="right">      219.50</td>
    <td align="right">      450.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.81</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">        1.70</td>
    <td align="right">       10.80</td>
    <td align="right">        8.35</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.92</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        -3.9</td>
    <td align="right">        2.10</td>
    <td align="right">        1.58</td>
    <td align="right">       50.00</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">       -10.0</td>
    <td align="right">        2.10</td>
    <td align="right">        -0.1</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       15.60</td>
    <td align="right">       13.40</td>
    <td align="right">       22.98</td>
    <td align="right">      289.00</td>
    <td align="right">      891.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -0.6</td>
    <td align="right">28-JAN-17:00</td>
    <td align="right">        6.10</td>
    <td align="right">        3.01</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.20</td>
    <td align="right">17-FEB-10:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.72</td>
    <td align="right">        3.10</td>
    <td align="right">        -4.1</td>
    <td align="right">      212.50</td>
    <td align="right">      561.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.60</td>
    <td align="right">28-MAR-17:10</td>
    <td align="right">        8.80</td>
    <td align="right">        7.05</td>
    <td align="right">        4.60</td>
    <td align="right">        3.37</td>
    <td align="right">       35.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.20</td>
    <td align="right">15-APR-06:00</td>
    <td align="right">       13.30</td>
    <td align="right">        9.79</td>
    <td align="right">        7.20</td>
    <td align="right">        6.35</td>
    <td align="right">      116.00</td>
    <td align="right">      422.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.90</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.90</td>
    <td align="right">        4.60</td>
    <td align="right">       11.07</td>
    <td align="right">      128.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.30</td>
    <td align="right">30-JUN-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       17.72</td>
    <td align="right">        6.70</td>
    <td align="right">       20.75</td>
    <td align="right">      170.00</td>
    <td align="right">      126.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">01-JUL-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       19.05</td>
    <td align="right">        3.60</td>
    <td align="right">       13.91</td>
    <td align="right">      361.00</td>
    <td align="right">      125.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.20</td>
    <td align="right">26-AUG-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       18.59</td>
    <td align="right">        2.60</td>
    <td align="right">       11.65</td>
    <td align="right">      243.50</td>
    <td align="right">      681.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.60</td>
    <td align="right">05-SEP-11:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.61</td>
    <td align="right">        3.10</td>
    <td align="right">       12.79</td>
    <td align="right">      231.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">       16.04</td>
    <td align="right">        6.20</td>
    <td align="right">       13.54</td>
    <td align="right">       38.50</td>
    <td align="right">       65.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.10</td>
    <td align="right">09-NOV-21:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.38</td>
    <td align="right">       11.80</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.10</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">        2.20</td>
    <td align="right">        1.65</td>
    <td align="right">        2.10</td>
    <td align="right">        -4.1</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        1.65</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       19.05</td>
    <td align="right">       11.80</td>
    <td align="right">       20.75</td>
    <td align="right">      361.00</td>
    <td align="right">      705.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.28</td>
    <td align="right">       25.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.91</td>
    <td align="right">       34.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.10</td>
    <td align="right">       41.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.59</td>
    <td align="right">       56.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.73</td>
    <td align="right">       59.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.66</td>
    <td align="right">       62.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.59</td>
    <td align="right">       61.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       23.01</td>
    <td align="right">       57.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.78</td>
    <td align="right">       48.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.25</td>
    <td align="right">       37.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.11</td>
    <td align="right">       28.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.20</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.97</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.91</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       23.01</td>
    <td align="right">       62.98</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.606318E+09</td>
    <td align="right">-485080939.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-121236646.7</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.550729E+09</td>
    <td align="right">-442329853.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-108398655.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.638386E+09</td>
    <td align="right">-521925503.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-116460945.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.539374E+09</td>
    <td align="right">-429994556.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109379915.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.551621E+09</td>
    <td align="right">-440589594.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-111031440.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.513332E+09</td>
    <td align="right">-407814531.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105517636.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459315E+09</td>
    <td align="right">-351985104.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107329946.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.508630E+09</td>
    <td align="right">-400728115.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107902056.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.465671E+09</td>
    <td align="right">-360785987.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-104885482.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.514699E+09</td>
    <td align="right">-404334225.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-110364416.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.546313E+09</td>
    <td align="right">-435815972.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-110496787.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563147E+09</td>
    <td align="right">-442916188.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-120230797.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.645754E+10</td>
    <td align="right">-0.512430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.133323E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.459315E+09</td>
    <td align="right">-521925503.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-121236646.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.638386E+09</td>
    <td align="right">-351985104.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-104885482.4</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2478.16</td>
    <td align="right">       27.63</td>
    <td align="right">      159.33</td>
    <td align="right">      264.83</td>
    <td align="right">      851.06</td>
    <td align="right">       24.66</td>
    <td align="right">      194.50</td>
    <td align="right">      240.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     2945.87</td>
    <td align="right">       25.78</td>
    <td align="right">      123.00</td>
    <td align="right">      233.33</td>
    <td align="right">      884.93</td>
    <td align="right">       24.54</td>
    <td align="right">      179.83</td>
    <td align="right">      228.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">      655.73</td>
    <td align="right">       17.77</td>
    <td align="right">        7.17</td>
    <td align="right">      258.50</td>
    <td align="right">      520.66</td>
    <td align="right">       22.05</td>
    <td align="right">      180.33</td>
    <td align="right">      227.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">      511.17</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">      267.83</td>
    <td align="right">      389.24</td>
    <td align="right">       22.33</td>
    <td align="right">      280.00</td>
    <td align="right">      204.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">      376.59</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">      192.67</td>
    <td align="right">      284.01</td>
    <td align="right">       21.47</td>
    <td align="right">      238.50</td>
    <td align="right">       86.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">      298.68</td>
    <td align="right">       15.95</td>
    <td align="right">        0.00</td>
    <td align="right">      102.67</td>
    <td align="right">      227.97</td>
    <td align="right">       20.40</td>
    <td align="right">      119.83</td>
    <td align="right">       57.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-07:49</td>
    <td align="right">      363.50</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">      161.17</td>
    <td align="right">      274.84</td>
    <td align="right">       21.29</td>
    <td align="right">      188.50</td>
    <td align="right">       89.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
