    <td align="right">0.831472E+09</td>
    <td align="right">0.235058E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     6615.31</td>
    <td align="right">19-OCT-05:02</td>
    <td align="right">     4679.26</td>
    <td align="right">10-OCT-05:01</td>
    <td align="right">     3179.01</td>
    <td align="right">19-OCT-05:04</td>
    <td align="right">     1191.95</td>
    <td align="right">19-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247155E+09</td>
    <td align="right"> 52749583.24</td>
    <td align="right">       83.25</td>
    <td align="right">0.214699E+09</td>
    <td align="right"> 32456365.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1921.05</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">     1462.49</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">      458.56</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">      401.75</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29327292.93</td>
    <td align="right">  6264804.22</td>
    <td align="right">       12.67</td>
    <td align="right"> 19492214.01</td>
    <td align="right">  9835078.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.21</td>
    <td align="right">13-DEC-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1147.45</td>
    <td align="right">13-DEC-13:05</td>
    <td align="right">      750.95</td>
    <td align="right">13-DEC-13:05</td>
    <td align="right">      396.50</td>
    <td align="right">13-DEC-13:05</td>
    <td align="right">      242.01</td>
    <td align="right">13-DEC-13:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171034E+11</td>
    <td align="right">0.367765E+10</td>
    <td align="right">     1665.28</td>
    <td align="right">0.129911E+11</td>
    <td align="right">0.411226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437109E+10</td>
    <td align="right">0.933328E+09</td>
    <td align="right">      275.97</td>
    <td align="right">0.319626E+10</td>
    <td align="right">0.117483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6777.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5162.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3319.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1294.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 32648984.36</td>
    <td align="right">  7196438.11</td>
    <td align="right">       17.72</td>
    <td align="right"> 32648984.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">28-FEB-16:33</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1158.16</td>
    <td align="right">28-FEB-16:40</td>
    <td align="right">     1158.16</td>
    <td align="right">28-FEB-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">28-FEB-16:27</td>
    <td align="right">      254.71</td>
    <td align="right">28-FEB-16:45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.208838E+09</td>
    <td align="right"> 45423396.06</td>
    <td align="right">       80.26</td>
    <td align="right">0.176389E+09</td>
    <td align="right"> 32449434.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">30-MAR-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2129.80</td>
    <td align="right">30-MAR-15:53</td>
    <td align="right">     1926.18</td>
    <td align="right">30-MAR-15:57</td>
    <td align="right">      300.28</td>
    <td align="right">29-MAR-15:40</td>
    <td align="right">      481.71</td>
    <td align="right">30-MAR-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.420986E+09</td>
    <td align="right"> 93962176.39</td>
    <td align="right">      130.15</td>
    <td align="right">0.373744E+09</td>
    <td align="right"> 47242633.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">17-APR-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2140.50</td>
    <td align="right">17-APR-15:53</td>
    <td align="right">     2062.97</td>
    <td align="right">17-APR-15:57</td>
    <td align="right">      380.86</td>
    <td align="right">04-APR-14:10</td>
    <td align="right">      496.07</td>
    <td align="right">17-APR-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109510E+10</td>
    <td align="right">0.240862E+09</td>
    <td align="right">      231.22</td>
    <td align="right">0.891523E+09</td>
    <td align="right">0.203576E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-MAY-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     5088.05</td>
    <td align="right">22-MAY-05:02</td>
    <td align="right">     4167.53</td>
    <td align="right">19-MAY-05:02</td>
    <td align="right">     1550.80</td>
    <td align="right">31-MAY-05:02</td>
    <td align="right">      940.77</td>
    <td align="right">22-MAY-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.215145E+10</td>
    <td align="right">0.478118E+09</td>
    <td align="right">      262.86</td>
    <td align="right">0.171193E+10</td>
    <td align="right">0.439526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     5357.73</td>
    <td align="right">26-JUN-05:01</td>
    <td align="right">     4325.88</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">     2202.27</td>
    <td align="right">19-JUN-05:03</td>
    <td align="right">      979.78</td>
    <td align="right">26-JUN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.244054E+10</td>
    <td align="right">0.537105E+09</td>
    <td align="right">      246.59</td>
    <td align="right">0.189641E+10</td>
    <td align="right">0.544132E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     5348.43</td>
    <td align="right">31-JUL-05:02</td>
    <td align="right">     4204.38</td>
    <td align="right">25-JUL-05:01</td>
    <td align="right">     2422.80</td>
    <td align="right">31-JUL-05:03</td>
    <td align="right">     1000.15</td>
    <td align="right">07-JUL-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.298507E+10</td>
    <td align="right">0.651595E+09</td>
    <td align="right">      281.50</td>
    <td align="right">0.227963E+10</td>
    <td align="right">0.705434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     5467.56</td>
    <td align="right">21-AUG-05:01</td>
    <td align="right">     3895.41</td>
    <td align="right">14-AUG-05:01</td>
    <td align="right">     2496.41</td>
    <td align="right">21-AUG-05:08</td>
    <td align="right">      986.67</td>
    <td align="right">10-AUG-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185322E+10</td>
    <td align="right">0.396998E+09</td>
    <td align="right">      237.47</td>
    <td align="right">0.150168E+10</td>
    <td align="right">0.351544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     5336.05</td>
    <td align="right">05-SEP-05:01</td>
    <td align="right">     4535.91</td>
    <td align="right">15-SEP-05:02</td>
    <td align="right">     2115.47</td>
    <td align="right">05-SEP-05:05</td>
    <td align="right">      965.98</td>
    <td align="right">05-SEP-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890193E+09</td>
    <td align="right">0.188911E+09</td>
    <td align="right">      195.19</td>
    <td align="right">0.742321E+09</td>
    <td align="right">0.147871E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     5347.78</td>
    <td align="right">19-OCT-05:02</td>
    <td align="right">     4138.98</td>
    <td align="right">10-OCT-05:01</td>
    <td align="right">     2469.18</td>
    <td align="right">19-OCT-05:04</td>
    <td align="right">      962.25</td>
    <td align="right">19-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.289178E+09</td>
    <td align="right"> 61561439.20</td>
    <td align="right">      114.74</td>
    <td align="right">0.264360E+09</td>
    <td align="right"> 24817710.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1714.16</td>
    <td align="right">06-NOV-16:25</td>
    <td align="right">     1714.16</td>
    <td align="right">06-NOV-16:25</td>
    <td align="right">      273.69</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">      354.48</td>
    <td align="right">06-NOV-16:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 46295585.88</td>
    <td align="right">  9922589.35</td>
    <td align="right">       25.04</td>
    <td align="right"> 35377598.63</td>
    <td align="right"> 10917987.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">12-DEC-14:35</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      975.43</td>
    <td align="right">12-DEC-14:35</td>
    <td align="right">      747.62</td>
    <td align="right">12-DEC-14:40</td>
    <td align="right">      269.64</td>
    <td align="right">13-DEC-12:00</td>
    <td align="right">      210.46</td>
    <td align="right">12-DEC-14:35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124135E+11</td>
    <td align="right">0.271165E+10</td>
    <td align="right">     1822.74</td>
    <td align="right">0.990601E+10</td>
    <td align="right">0.250751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298507E+10</td>
    <td align="right">0.651595E+09</td>
    <td align="right">      281.50</td>
    <td align="right">0.227963E+10</td>
    <td align="right">0.705434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5467.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4535.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2496.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1000.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       18.47</td>
    <td align="right">       76.56</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.35</td>
    <td align="right">       39.57</td>
    <td align="right">       18.78</td>
    <td align="right">       77.50</td>
    <td align="right">       50.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.54</td>
    <td align="right">       23.96</td>
    <td align="right">       23.58</td>
    <td align="right">       66.88</td>
    <td align="right">       34.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.18</td>
    <td align="right">        6.11</td>
    <td align="right">       23.06</td>
    <td align="right">       43.23</td>
    <td align="right">       27.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       23.62</td>
    <td align="right">       35.94</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">       24.48</td>
    <td align="right">       45.41</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">        0.06</td>
    <td align="right">       23.84</td>
    <td align="right">       45.64</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.44</td>
    <td align="right">        1.62</td>
    <td align="right">       23.82</td>
    <td align="right">       49.55</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.98</td>
    <td align="right">       10.13</td>
    <td align="right">       21.86</td>
    <td align="right">       53.42</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       55.43</td>
    <td align="right">       36.11</td>
    <td align="right">       19.33</td>
    <td align="right">       82.82</td>
    <td align="right">       38.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.80</td>
    <td align="right">       40.81</td>
    <td align="right">       19.99</td>
    <td align="right">       82.79</td>
    <td align="right">       47.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.72</td>
    <td align="right">       43.86</td>
    <td align="right">       17.86</td>
    <td align="right">       78.46</td>
    <td align="right">       53.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.01</td>
    <td align="right">       20.44</td>
    <td align="right">       21.57</td>
    <td align="right">       61.44</td>
    <td align="right">       31.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       17.86</td>
    <td align="right">       35.94</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       24.48</td>
    <td align="right">       82.82</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       18.47</td>
    <td align="right">       76.56</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.35</td>
    <td align="right">       39.57</td>
    <td align="right">       18.78</td>
    <td align="right">       77.50</td>
    <td align="right">       50.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.53</td>
    <td align="right">       23.95</td>
    <td align="right">       23.58</td>
    <td align="right">       66.86</td>
    <td align="right">       34.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.07</td>
    <td align="right">        6.07</td>
    <td align="right">       23.01</td>
    <td align="right">       43.00</td>
    <td align="right">       27.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       23.62</td>
    <td align="right">       35.93</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">       24.48</td>
    <td align="right">       45.40</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">        0.06</td>
    <td align="right">       23.84</td>
    <td align="right">       45.64</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.40</td>
    <td align="right">        1.61</td>
    <td align="right">       23.79</td>
    <td align="right">       49.48</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.90</td>
    <td align="right">       10.09</td>
    <td align="right">       21.81</td>
    <td align="right">       53.24</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       55.43</td>
    <td align="right">       36.11</td>
    <td align="right">       19.33</td>
    <td align="right">       82.82</td>
    <td align="right">       38.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.80</td>
    <td align="right">       40.81</td>
    <td align="right">       19.99</td>
    <td align="right">       82.79</td>
    <td align="right">       47.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.72</td>
    <td align="right">       43.86</td>
    <td align="right">       17.86</td>
    <td align="right">       78.46</td>
    <td align="right">       53.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.99</td>
    <td align="right">       20.43</td>
    <td align="right">       21.56</td>
    <td align="right">       61.40</td>
    <td align="right">       31.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       17.86</td>
    <td align="right">       35.93</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       24.48</td>
    <td align="right">       82.82</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       18.47</td>
    <td align="right">       76.56</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.35</td>
    <td align="right">       39.57</td>
    <td align="right">       18.78</td>
    <td align="right">       77.50</td>
    <td align="right">       50.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.53</td>
    <td align="right">       23.95</td>
    <td align="right">       23.58</td>
    <td align="right">       66.86</td>
    <td align="right">       34.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.07</td>
    <td align="right">        6.07</td>
    <td align="right">       23.01</td>
    <td align="right">       43.00</td>
    <td align="right">       27.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       23.62</td>
    <td align="right">       35.93</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">       24.48</td>
    <td align="right">       45.40</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">        0.06</td>
    <td align="right">       23.84</td>
    <td align="right">       45.64</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.40</td>
    <td align="right">        1.61</td>
    <td align="right">       23.79</td>
    <td align="right">       49.48</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.89</td>
    <td align="right">       10.09</td>
    <td align="right">       21.80</td>
    <td align="right">       53.23</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       55.43</td>
    <td align="right">       36.11</td>
    <td align="right">       19.33</td>
    <td align="right">       82.82</td>
    <td align="right">       38.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.80</td>
    <td align="right">       40.81</td>
    <td align="right">       19.99</td>
    <td align="right">       82.79</td>
    <td align="right">       47.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.72</td>
    <td align="right">       43.86</td>
    <td align="right">       17.86</td>
    <td align="right">       78.46</td>
    <td align="right">       53.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.99</td>
    <td align="right">       20.43</td>
    <td align="right">       21.56</td>
    <td align="right">       61.40</td>
    <td align="right">       31.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       17.86</td>
    <td align="right">       35.93</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       24.48</td>
    <td align="right">       82.82</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       18.47</td>
    <td align="right">       76.56</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.35</td>
    <td align="right">       39.57</td>
    <td align="right">       18.78</td>
    <td align="right">       77.50</td>
    <td align="right">       50.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.53</td>
    <td align="right">       23.95</td>
    <td align="right">       23.58</td>
    <td align="right">       66.86</td>
    <td align="right">       34.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.07</td>
    <td align="right">        6.07</td>
    <td align="right">       23.01</td>
    <td align="right">       43.00</td>
    <td align="right">       27.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       23.62</td>
    <td align="right">       35.93</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">       24.48</td>
    <td align="right">       45.40</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">        0.06</td>
    <td align="right">       23.84</td>
    <td align="right">       45.64</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.40</td>
    <td align="right">        1.61</td>
    <td align="right">       23.79</td>
    <td align="right">       49.48</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.89</td>
    <td align="right">       10.09</td>
    <td align="right">       21.80</td>
    <td align="right">       53.23</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       55.43</td>
    <td align="right">       36.11</td>
    <td align="right">       19.33</td>
    <td align="right">       82.82</td>
    <td align="right">       38.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.80</td>
    <td align="right">       40.81</td>
    <td align="right">       19.99</td>
    <td align="right">       82.79</td>
    <td align="right">       47.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.72</td>
    <td align="right">       43.86</td>
    <td align="right">       17.86</td>
    <td align="right">       78.46</td>
    <td align="right">       53.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.99</td>
    <td align="right">       20.43</td>
    <td align="right">       21.56</td>
    <td align="right">       61.40</td>
    <td align="right">       31.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       17.86</td>
    <td align="right">       35.93</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       24.48</td>
    <td align="right">       82.82</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       18.47</td>
    <td align="right">       76.56</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.35</td>
    <td align="right">       39.57</td>
    <td align="right">       18.78</td>
    <td align="right">       77.50</td>
    <td align="right">       50.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.53</td>
    <td align="right">       23.95</td>
    <td align="right">       23.58</td>
    <td align="right">       66.86</td>
    <td align="right">       34.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.07</td>
    <td align="right">        6.07</td>
    <td align="right">       23.01</td>
    <td align="right">       43.00</td>
    <td align="right">       27.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       23.62</td>
    <td align="right">       35.93</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">       24.48</td>
    <td align="right">       45.40</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">        0.06</td>
    <td align="right">       23.84</td>
    <td align="right">       45.64</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.40</td>
    <td align="right">        1.61</td>
    <td align="right">       23.79</td>
    <td align="right">       49.48</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.90</td>
    <td align="right">       10.09</td>
    <td align="right">       21.81</td>
    <td align="right">       53.23</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       55.43</td>
    <td align="right">       36.11</td>
    <td align="right">       19.33</td>
    <td align="right">       82.82</td>
    <td align="right">       38.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.80</td>
    <td align="right">       40.81</td>
    <td align="right">       19.99</td>
    <td align="right">       82.79</td>
    <td align="right">       47.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.72</td>
    <td align="right">       43.86</td>
    <td align="right">       17.86</td>
    <td align="right">       78.46</td>
    <td align="right">       53.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.99</td>
    <td align="right">       20.43</td>
    <td align="right">       21.56</td>
    <td align="right">       61.40</td>
    <td align="right">       31.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       17.86</td>
    <td align="right">       35.93</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       24.48</td>
    <td align="right">       82.82</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       18.47</td>
    <td align="right">       76.56</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.35</td>
    <td align="right">       39.57</td>
    <td align="right">       18.78</td>
    <td align="right">       77.50</td>
    <td align="right">       50.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.54</td>
    <td align="right">       23.96</td>
    <td align="right">       23.58</td>
    <td align="right">       66.86</td>
    <td align="right">       34.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.17</td>
    <td align="right">        6.11</td>
    <td align="right">       23.06</td>
    <td align="right">       43.17</td>
    <td align="right">       27.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       23.62</td>
    <td align="right">       35.94</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">       24.48</td>
    <td align="right">       45.41</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">        0.06</td>
    <td align="right">       23.84</td>
    <td align="right">       45.64</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.43</td>
    <td align="right">        1.62</td>
    <td align="right">       23.81</td>
    <td align="right">       49.55</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.99</td>
    <td align="right">       10.13</td>
    <td align="right">       21.86</td>
    <td align="right">       53.37</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       55.43</td>
    <td align="right">       36.11</td>
    <td align="right">       19.33</td>
    <td align="right">       82.82</td>
    <td align="right">       38.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.80</td>
    <td align="right">       40.81</td>
    <td align="right">       19.99</td>
    <td align="right">       82.79</td>
    <td align="right">       47.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.72</td>
    <td align="right">       43.86</td>
    <td align="right">       17.86</td>
    <td align="right">       78.46</td>
    <td align="right">       53.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.01</td>
    <td align="right">       20.44</td>
    <td align="right">       21.57</td>
    <td align="right">       61.43</td>
    <td align="right">       31.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">       17.86</td>
    <td align="right">       35.94</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.57</td>
    <td align="right">       44.10</td>
    <td align="right">       24.48</td>
    <td align="right">       82.82</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       88.13</td>
    <td align="right">       61.78</td>
    <td align="right">       26.35</td>
    <td align="right">      107.77</td>
    <td align="right">       82.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       82.22</td>
    <td align="right">       55.44</td>
    <td align="right">       26.78</td>
    <td align="right">      109.05</td>
    <td align="right">       70.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.71</td>
    <td align="right">       38.76</td>
    <td align="right">       34.95</td>
    <td align="right">      106.24</td>
    <td align="right">       47.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       48.63</td>
    <td align="right">       13.68</td>
    <td align="right">       34.94</td>
    <td align="right">       75.80</td>
    <td align="right">       38.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.57</td>
    <td align="right">        1.42</td>
    <td align="right">       35.15</td>
    <td align="right">       57.15</td>
    <td align="right">       25.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.14</td>
    <td align="right">        0.00</td>
    <td align="right">       35.13</td>
    <td align="right">       64.46</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.91</td>
    <td align="right">        0.38</td>
    <td align="right">       34.53</td>
    <td align="right">       66.09</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.95</td>
    <td align="right">        5.39</td>
    <td align="right">       36.56</td>
    <td align="right">       81.94</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       51.91</td>
    <td align="right">       18.75</td>
    <td align="right">       33.17</td>
    <td align="right">       88.09</td>
    <td align="right">       27.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       79.61</td>
    <td align="right">       51.88</td>
    <td align="right">       27.74</td>
    <td align="right">      118.99</td>
    <td align="right">       53.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       85.66</td>
    <td align="right">       57.17</td>
    <td align="right">       28.49</td>
    <td align="right">      116.45</td>
    <td align="right">       66.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.91</td>
    <td align="right">       61.45</td>
    <td align="right">       25.46</td>
    <td align="right">      110.39</td>
    <td align="right">       75.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       62.02</td>
    <td align="right">       30.39</td>
    <td align="right">       31.63</td>
    <td align="right">       91.79</td>
    <td align="right">       44.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.91</td>
    <td align="right">        0.00</td>
    <td align="right">       25.46</td>
    <td align="right">       57.15</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       88.13</td>
    <td align="right">       61.78</td>
    <td align="right">       36.56</td>
    <td align="right">      118.99</td>
    <td align="right">       82.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.61</td>
    <td align="right">       11.25</td>
    <td align="right">       13.36</td>
    <td align="right">       19.24</td>
    <td align="right">       60.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.07</td>
    <td align="right">       16.84</td>
    <td align="right">       14.24</td>
    <td align="right">       32.91</td>
    <td align="right">       49.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.62</td>
    <td align="right">       17.60</td>
    <td align="right">       21.03</td>
    <td align="right">       47.32</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.21</td>
    <td align="right">       20.90</td>
    <td align="right">       25.30</td>
    <td align="right">       67.24</td>
    <td align="right">       25.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.34</td>
    <td align="right">       21.08</td>
    <td align="right">       29.26</td>
    <td align="right">       79.14</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.00</td>
    <td align="right">       21.54</td>
    <td align="right">       30.46</td>
    <td align="right">       90.85</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.91</td>
    <td align="right">       21.30</td>
    <td align="right">       29.60</td>
    <td align="right">       90.64</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.71</td>
    <td align="right">       18.46</td>
    <td align="right">       28.25</td>
    <td align="right">       84.42</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.80</td>
    <td align="right">       17.26</td>
    <td align="right">       21.54</td>
    <td align="right">       60.97</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.40</td>
    <td align="right">       17.38</td>
    <td align="right">       16.02</td>
    <td align="right">       42.43</td>
    <td align="right">       36.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.82</td>
    <td align="right">       12.27</td>
    <td align="right">       14.55</td>
    <td align="right">       26.74</td>
    <td align="right">       45.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.30</td>
    <td align="right">       10.77</td>
    <td align="right">       12.53</td>
    <td align="right">       18.78</td>
    <td align="right">       53.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.60</td>
    <td align="right">       17.22</td>
    <td align="right">       21.39</td>
    <td align="right">       55.17</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.30</td>
    <td align="right">       10.77</td>
    <td align="right">       12.53</td>
    <td align="right">       18.78</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       52.00</td>
    <td align="right">       21.54</td>
    <td align="right">       30.46</td>
    <td align="right">       90.85</td>
    <td align="right">       60.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.61</td>
    <td align="right">       11.25</td>
    <td align="right">       13.36</td>
    <td align="right">       19.24</td>
    <td align="right">       60.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.07</td>
    <td align="right">       16.84</td>
    <td align="right">       14.24</td>
    <td align="right">       32.91</td>
    <td align="right">       49.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.62</td>
    <td align="right">       17.60</td>
    <td align="right">       21.03</td>
    <td align="right">       47.32</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.21</td>
    <td align="right">       20.90</td>
    <td align="right">       25.30</td>
    <td align="right">       67.24</td>
    <td align="right">       25.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.34</td>
    <td align="right">       21.08</td>
    <td align="right">       29.26</td>
    <td align="right">       79.14</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.00</td>
    <td align="right">       21.54</td>
    <td align="right">       30.46</td>
    <td align="right">       90.85</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.91</td>
    <td align="right">       21.30</td>
    <td align="right">       29.60</td>
    <td align="right">       90.64</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.71</td>
    <td align="right">       18.46</td>
    <td align="right">       28.25</td>
    <td align="right">       84.42</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.80</td>
    <td align="right">       17.26</td>
    <td align="right">       21.54</td>
    <td align="right">       60.97</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.40</td>
    <td align="right">       17.38</td>
    <td align="right">       16.02</td>
    <td align="right">       42.43</td>
    <td align="right">       36.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.82</td>
    <td align="right">       12.27</td>
    <td align="right">       14.55</td>
    <td align="right">       26.74</td>
    <td align="right">       45.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.30</td>
    <td align="right">       10.77</td>
    <td align="right">       12.53</td>
    <td align="right">       18.78</td>
    <td align="right">       53.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.60</td>
    <td align="right">       17.22</td>
    <td align="right">       21.39</td>
    <td align="right">       55.17</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.30</td>
    <td align="right">       10.77</td>
    <td align="right">       12.53</td>
    <td align="right">       18.78</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       52.00</td>
    <td align="right">       21.54</td>
    <td align="right">       30.46</td>
    <td align="right">       90.85</td>
    <td align="right">       60.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.61</td>
    <td align="right">       11.25</td>
    <td align="right">       13.36</td>
    <td align="right">       19.24</td>
    <td align="right">       60.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.07</td>
    <td align="right">       16.84</td>
    <td align="right">       14.24</td>
    <td align="right">       32.91</td>
    <td align="right">       49.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.62</td>
    <td align="right">       17.60</td>
    <td align="right">       21.03</td>
    <td align="right">       47.32</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.21</td>
    <td align="right">       20.90</td>
    <td align="right">       25.30</td>
    <td align="right">       67.24</td>
    <td align="right">       25.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.34</td>
    <td align="right">       21.08</td>
    <td align="right">       29.26</td>
    <td align="right">       79.14</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.00</td>
    <td align="right">       21.54</td>
    <td align="right">       30.46</td>
    <td align="right">       90.85</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.91</td>
    <td align="right">       21.30</td>
    <td align="right">       29.60</td>
    <td align="right">       90.64</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.71</td>
    <td align="right">       18.46</td>
    <td align="right">       28.25</td>
    <td align="right">       84.42</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.80</td>
    <td align="right">       17.26</td>
    <td align="right">       21.54</td>
    <td align="right">       60.97</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.40</td>
    <td align="right">       17.38</td>
    <td align="right">       16.02</td>
    <td align="right">       42.43</td>
    <td align="right">       36.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.82</td>
    <td align="right">       12.27</td>
    <td align="right">       14.55</td>
    <td align="right">       26.74</td>
    <td align="right">       45.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.30</td>
    <td align="right">       10.77</td>
    <td align="right">       12.53</td>
    <td align="right">       18.78</td>
    <td align="right">       53.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.60</td>
    <td align="right">       17.22</td>
    <td align="right">       21.39</td>
    <td align="right">       55.17</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.30</td>
    <td align="right">       10.77</td>
    <td align="right">       12.53</td>
    <td align="right">       18.78</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       52.00</td>
    <td align="right">       21.54</td>
    <td align="right">       30.46</td>
    <td align="right">       90.85</td>
    <td align="right">       60.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.64</td>
    <td align="right">       11.27</td>
    <td align="right">       13.37</td>
    <td align="right">       19.26</td>
    <td align="right">       60.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.08</td>
    <td align="right">       16.84</td>
    <td align="right">       14.24</td>
    <td align="right">       32.92</td>
    <td align="right">       49.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.62</td>
    <td align="right">       17.60</td>
    <td align="right">       21.03</td>
    <td align="right">       47.32</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.21</td>
    <td align="right">       20.90</td>
    <td align="right">       25.30</td>
    <td align="right">       67.24</td>
    <td align="right">       25.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.34</td>
    <td align="right">       21.08</td>
    <td align="right">       29.26</td>
    <td align="right">       79.14</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.00</td>
    <td align="right">       21.54</td>
    <td align="right">       30.46</td>
    <td align="right">       90.85</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.91</td>
    <td align="right">       21.30</td>
    <td align="right">       29.60</td>
    <td align="right">       90.64</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.71</td>
    <td align="right">       18.46</td>
    <td align="right">       28.25</td>
    <td align="right">       84.42</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.80</td>
    <td align="right">       17.26</td>
    <td align="right">       21.54</td>
    <td align="right">       60.97</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.40</td>
    <td align="right">       17.38</td>
    <td align="right">       16.02</td>
    <td align="right">       42.43</td>
    <td align="right">       36.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.83</td>
    <td align="right">       12.28</td>
    <td align="right">       14.55</td>
    <td align="right">       26.78</td>
    <td align="right">       45.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.34</td>
    <td align="right">       10.79</td>
    <td align="right">       12.55</td>
    <td align="right">       18.83</td>
    <td align="right">       53.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.61</td>
    <td align="right">       17.22</td>
    <td align="right">       21.39</td>
    <td align="right">       55.18</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.34</td>
    <td align="right">       10.79</td>
    <td align="right">       12.55</td>
    <td align="right">       18.83</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       52.00</td>
    <td align="right">       21.54</td>
    <td align="right">       30.46</td>
    <td align="right">       90.85</td>
    <td align="right">       60.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">        2.37</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">       12.43</td>
    <td align="right">        6.91</td>
    <td align="right">       54.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">       17.46</td>
    <td align="right">       15.30</td>
    <td align="right">       33.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.13</td>
    <td align="right">        0.09</td>
    <td align="right">       21.04</td>
    <td align="right">       27.23</td>
    <td align="right">       26.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.07</td>
    <td align="right">        0.72</td>
    <td align="right">       24.35</td>
    <td align="right">       37.89</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.28</td>
    <td align="right">        1.58</td>
    <td align="right">       25.70</td>
    <td align="right">       50.22</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.85</td>
    <td align="right">        1.11</td>
    <td align="right">       24.74</td>
    <td align="right">       49.28</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.28</td>
    <td align="right">        0.24</td>
    <td align="right">       23.05</td>
    <td align="right">       45.35</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">       17.60</td>
    <td align="right">       26.25</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">       13.47</td>
    <td align="right">       12.07</td>
    <td align="right">       37.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">       11.95</td>
    <td align="right">        6.49</td>
    <td align="right">       49.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">       58.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.11</td>
    <td align="right">        0.31</td>
    <td align="right">       17.80</td>
    <td align="right">       23.56</td>
    <td align="right">       32.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.28</td>
    <td align="right">        1.58</td>
    <td align="right">       25.70</td>
    <td align="right">       50.22</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">        2.37</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">       12.42</td>
    <td align="right">        6.91</td>
    <td align="right">       54.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">       17.46</td>
    <td align="right">       15.30</td>
    <td align="right">       33.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.10</td>
    <td align="right">        0.09</td>
    <td align="right">       21.02</td>
    <td align="right">       27.23</td>
    <td align="right">       26.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.98</td>
    <td align="right">        0.69</td>
    <td align="right">       24.29</td>
    <td align="right">       37.71</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.20</td>
    <td align="right">        1.55</td>
    <td align="right">       25.66</td>
    <td align="right">       50.04</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.77</td>
    <td align="right">        1.08</td>
    <td align="right">       24.69</td>
    <td align="right">       49.07</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.22</td>
    <td align="right">        0.22</td>
    <td align="right">       23.00</td>
    <td align="right">       45.20</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">       17.60</td>
    <td align="right">       26.25</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">       13.47</td>
    <td align="right">       12.07</td>
    <td align="right">       37.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">       11.95</td>
    <td align="right">        6.49</td>
    <td align="right">       49.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">       58.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.08</td>
    <td align="right">        0.30</td>
    <td align="right">       17.78</td>
    <td align="right">       23.50</td>
    <td align="right">       32.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.20</td>
    <td align="right">        1.55</td>
    <td align="right">       25.66</td>
    <td align="right">       50.04</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">        2.37</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">       12.42</td>
    <td align="right">        6.91</td>
    <td align="right">       54.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">       17.46</td>
    <td align="right">       15.30</td>
    <td align="right">       33.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.10</td>
    <td align="right">        0.08</td>
    <td align="right">       21.02</td>
    <td align="right">       27.23</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.98</td>
    <td align="right">        0.69</td>
    <td align="right">       24.29</td>
    <td align="right">       37.71</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.20</td>
    <td align="right">        1.55</td>
    <td align="right">       25.66</td>
    <td align="right">       50.04</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.77</td>
    <td align="right">        1.08</td>
    <td align="right">       24.69</td>
    <td align="right">       49.07</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.22</td>
    <td align="right">        0.22</td>
    <td align="right">       23.00</td>
    <td align="right">       45.20</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">       17.60</td>
    <td align="right">       26.25</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">       13.47</td>
    <td align="right">       12.07</td>
    <td align="right">       37.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">       11.95</td>
    <td align="right">        6.49</td>
    <td align="right">       49.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">       58.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.08</td>
    <td align="right">        0.30</td>
    <td align="right">       17.78</td>
    <td align="right">       23.50</td>
    <td align="right">       32.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.20</td>
    <td align="right">        1.55</td>
    <td align="right">       25.66</td>
    <td align="right">       50.04</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">        2.37</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">       12.42</td>
    <td align="right">        6.91</td>
    <td align="right">       54.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">       17.46</td>
    <td align="right">       15.30</td>
    <td align="right">       33.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.10</td>
    <td align="right">        0.08</td>
    <td align="right">       21.02</td>
    <td align="right">       27.23</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.98</td>
    <td align="right">        0.69</td>
    <td align="right">       24.29</td>
    <td align="right">       37.71</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.20</td>
    <td align="right">        1.55</td>
    <td align="right">       25.66</td>
    <td align="right">       50.04</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.77</td>
    <td align="right">        1.08</td>
    <td align="right">       24.69</td>
    <td align="right">       49.07</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.22</td>
    <td align="right">        0.22</td>
    <td align="right">       23.00</td>
    <td align="right">       45.21</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">       17.60</td>
    <td align="right">       26.25</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">       13.47</td>
    <td align="right">       12.07</td>
    <td align="right">       37.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">       11.95</td>
    <td align="right">        6.49</td>
    <td align="right">       49.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">       58.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.08</td>
    <td align="right">        0.30</td>
    <td align="right">       17.78</td>
    <td align="right">       23.50</td>
    <td align="right">       32.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.20</td>
    <td align="right">        1.55</td>
    <td align="right">       25.66</td>
    <td align="right">       50.04</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">        2.37</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">       12.42</td>
    <td align="right">        6.91</td>
    <td align="right">       54.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">       17.46</td>
    <td align="right">       15.30</td>
    <td align="right">       33.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.10</td>
    <td align="right">        0.08</td>
    <td align="right">       21.02</td>
    <td align="right">       27.24</td>
    <td align="right">       26.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.98</td>
    <td align="right">        0.69</td>
    <td align="right">       24.29</td>
    <td align="right">       37.71</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.20</td>
    <td align="right">        1.55</td>
    <td align="right">       25.66</td>
    <td align="right">       50.04</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.77</td>
    <td align="right">        1.08</td>
    <td align="right">       24.69</td>
    <td align="right">       49.07</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.22</td>
    <td align="right">        0.22</td>
    <td align="right">       23.00</td>
    <td align="right">       45.21</td>
    <td align="right">        8.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">       17.60</td>
    <td align="right">       26.25</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">       13.47</td>
    <td align="right">       12.07</td>
    <td align="right">       37.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">       11.95</td>
    <td align="right">        6.49</td>
    <td align="right">       49.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">       58.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.08</td>
    <td align="right">        0.30</td>
    <td align="right">       17.78</td>
    <td align="right">       23.50</td>
    <td align="right">       32.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">        8.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.20</td>
    <td align="right">        1.55</td>
    <td align="right">       25.66</td>
    <td align="right">       50.04</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">        2.37</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">       12.43</td>
    <td align="right">        6.91</td>
    <td align="right">       54.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">       17.46</td>
    <td align="right">       15.30</td>
    <td align="right">       33.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.13</td>
    <td align="right">        0.09</td>
    <td align="right">       21.04</td>
    <td align="right">       27.29</td>
    <td align="right">       26.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.06</td>
    <td align="right">        0.72</td>
    <td align="right">       24.34</td>
    <td align="right">       37.90</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.28</td>
    <td align="right">        1.58</td>
    <td align="right">       25.70</td>
    <td align="right">       50.21</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.84</td>
    <td align="right">        1.10</td>
    <td align="right">       24.74</td>
    <td align="right">       49.25</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.28</td>
    <td align="right">        0.23</td>
    <td align="right">       23.05</td>
    <td align="right">       45.34</td>
    <td align="right">        8.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">       17.60</td>
    <td align="right">       26.25</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">       13.47</td>
    <td align="right">       12.07</td>
    <td align="right">       37.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">       11.95</td>
    <td align="right">        6.49</td>
    <td align="right">       49.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">       58.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.11</td>
    <td align="right">        0.31</td>
    <td align="right">       17.80</td>
    <td align="right">       23.56</td>
    <td align="right">       32.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        2.25</td>
    <td align="right">        8.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.28</td>
    <td align="right">        1.58</td>
    <td align="right">       25.70</td>
    <td align="right">       50.21</td>
    <td align="right">       67.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.38</td>
    <td align="right">       11.94</td>
    <td align="right">       13.44</td>
    <td align="right">       22.34</td>
    <td align="right">       63.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.98</td>
    <td align="right">       13.67</td>
    <td align="right">       15.30</td>
    <td align="right">       32.31</td>
    <td align="right">       52.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.48</td>
    <td align="right">       20.61</td>
    <td align="right">       21.87</td>
    <td align="right">       55.96</td>
    <td align="right">       34.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.27</td>
    <td align="right">       21.60</td>
    <td align="right">       25.67</td>
    <td align="right">       70.69</td>
    <td align="right">       27.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       47.04</td>
    <td align="right">       17.67</td>
    <td align="right">       29.37</td>
    <td align="right">       75.49</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.33</td>
    <td align="right">       18.75</td>
    <td align="right">       30.58</td>
    <td align="right">       87.44</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.51</td>
    <td align="right">       17.05</td>
    <td align="right">       29.46</td>
    <td align="right">       84.24</td>
    <td align="right">       11.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.82</td>
    <td align="right">       17.07</td>
    <td align="right">       28.74</td>
    <td align="right">       83.56</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.82</td>
    <td align="right">       15.86</td>
    <td align="right">       21.95</td>
    <td align="right">       60.22</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.02</td>
    <td align="right">       17.70</td>
    <td align="right">       16.31</td>
    <td align="right">       46.10</td>
    <td align="right">       39.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.27</td>
    <td align="right">       12.37</td>
    <td align="right">       14.90</td>
    <td align="right">       31.03</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.56</td>
    <td align="right">       10.01</td>
    <td align="right">       12.55</td>
    <td align="right">       20.57</td>
    <td align="right">       57.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.92</td>
    <td align="right">       16.20</td>
    <td align="right">       21.71</td>
    <td align="right">       55.95</td>
    <td align="right">       33.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.56</td>
    <td align="right">       10.01</td>
    <td align="right">       12.55</td>
    <td align="right">       20.57</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       49.33</td>
    <td align="right">       21.60</td>
    <td align="right">       30.58</td>
    <td align="right">       87.44</td>
    <td align="right">       63.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.35</td>
    <td align="right">       11.93</td>
    <td align="right">       13.42</td>
    <td align="right">       22.31</td>
    <td align="right">       63.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.97</td>
    <td align="right">       13.67</td>
    <td align="right">       15.30</td>
    <td align="right">       32.30</td>
    <td align="right">       52.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.48</td>
    <td align="right">       20.61</td>
    <td align="right">       21.87</td>
    <td align="right">       55.96</td>
    <td align="right">       34.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.27</td>
    <td align="right">       21.60</td>
    <td align="right">       25.67</td>
    <td align="right">       70.69</td>
    <td align="right">       27.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       47.04</td>
    <td align="right">       17.67</td>
    <td align="right">       29.37</td>
    <td align="right">       75.49</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.33</td>
    <td align="right">       18.75</td>
    <td align="right">       30.58</td>
    <td align="right">       87.44</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.51</td>
    <td align="right">       17.05</td>
    <td align="right">       29.46</td>
    <td align="right">       84.23</td>
    <td align="right">       11.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.81</td>
    <td align="right">       17.07</td>
    <td align="right">       28.74</td>
    <td align="right">       83.56</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.82</td>
    <td align="right">       15.86</td>
    <td align="right">       21.95</td>
    <td align="right">       60.22</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.02</td>
    <td align="right">       17.70</td>
    <td align="right">       16.31</td>
    <td align="right">       46.10</td>
    <td align="right">       39.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.25</td>
    <td align="right">       12.36</td>
    <td align="right">       14.89</td>
    <td align="right">       30.99</td>
    <td align="right">       49.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.52</td>
    <td align="right">        9.99</td>
    <td align="right">       12.53</td>
    <td align="right">       20.51</td>
    <td align="right">       57.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.91</td>
    <td align="right">       16.20</td>
    <td align="right">       21.71</td>
    <td align="right">       55.94</td>
    <td align="right">       33.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.52</td>
    <td align="right">        9.99</td>
    <td align="right">       12.53</td>
    <td align="right">       20.51</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       49.33</td>
    <td align="right">       21.60</td>
    <td align="right">       30.58</td>
    <td align="right">       87.44</td>
    <td align="right">       63.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.35</td>
    <td align="right">       11.93</td>
    <td align="right">       13.42</td>
    <td align="right">       22.31</td>
    <td align="right">       63.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.97</td>
    <td align="right">       13.67</td>
    <td align="right">       15.30</td>
    <td align="right">       32.30</td>
    <td align="right">       52.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.48</td>
    <td align="right">       20.61</td>
    <td align="right">       21.87</td>
    <td align="right">       55.96</td>
    <td align="right">       34.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.27</td>
    <td align="right">       21.60</td>
    <td align="right">       25.67</td>
    <td align="right">       70.69</td>
    <td align="right">       27.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       47.04</td>
    <td align="right">       17.67</td>
    <td align="right">       29.37</td>
    <td align="right">       75.49</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.33</td>
    <td align="right">       18.75</td>
    <td align="right">       30.58</td>
    <td align="right">       87.44</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.51</td>
    <td align="right">       17.05</td>
    <td align="right">       29.46</td>
    <td align="right">       84.23</td>
    <td align="right">       11.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.81</td>
    <td align="right">       17.07</td>
    <td align="right">       28.74</td>
    <td align="right">       83.56</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.82</td>
    <td align="right">       15.86</td>
    <td align="right">       21.95</td>
    <td align="right">       60.22</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.02</td>
    <td align="right">       17.70</td>
    <td align="right">       16.31</td>
    <td align="right">       46.10</td>
    <td align="right">       39.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.25</td>
    <td align="right">       12.36</td>
    <td align="right">       14.89</td>
    <td align="right">       30.99</td>
    <td align="right">       49.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.52</td>
    <td align="right">        9.99</td>
    <td align="right">       12.53</td>
    <td align="right">       20.51</td>
    <td align="right">       57.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.91</td>
    <td align="right">       16.20</td>
    <td align="right">       21.71</td>
    <td align="right">       55.94</td>
    <td align="right">       33.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.52</td>
    <td align="right">        9.99</td>
    <td align="right">       12.53</td>
    <td align="right">       20.51</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       49.33</td>
    <td align="right">       21.60</td>
    <td align="right">       30.58</td>
    <td align="right">       87.44</td>
    <td align="right">       63.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.35</td>
    <td align="right">       11.93</td>
    <td align="right">       13.43</td>
    <td align="right">       22.31</td>
    <td align="right">       63.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.97</td>
    <td align="right">       13.67</td>
    <td align="right">       15.30</td>
    <td align="right">       32.30</td>
    <td align="right">       52.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.48</td>
    <td align="right">       20.61</td>
    <td align="right">       21.87</td>
    <td align="right">       55.96</td>
    <td align="right">       34.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.27</td>
    <td align="right">       21.60</td>
    <td align="right">       25.67</td>
    <td align="right">       70.69</td>
    <td align="right">       27.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       47.04</td>
    <td align="right">       17.67</td>
    <td align="right">       29.37</td>
    <td align="right">       75.49</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.33</td>
    <td align="right">       18.75</td>
    <td align="right">       30.58</td>
    <td align="right">       87.44</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.51</td>
    <td align="right">       17.05</td>
    <td align="right">       29.46</td>
    <td align="right">       84.24</td>
    <td align="right">       11.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.82</td>
    <td align="right">       17.07</td>
    <td align="right">       28.74</td>
    <td align="right">       83.56</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.82</td>
    <td align="right">       15.86</td>
    <td align="right">       21.95</td>
    <td align="right">       60.22</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.02</td>
    <td align="right">       17.70</td>
    <td align="right">       16.31</td>
    <td align="right">       46.10</td>
    <td align="right">       39.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.25</td>
    <td align="right">       12.36</td>
    <td align="right">       14.89</td>
    <td align="right">       30.99</td>
    <td align="right">       49.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.52</td>
    <td align="right">        9.99</td>
    <td align="right">       12.53</td>
    <td align="right">       20.51</td>
    <td align="right">       57.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.91</td>
    <td align="right">       16.20</td>
    <td align="right">       21.71</td>
    <td align="right">       55.94</td>
    <td align="right">       33.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.52</td>
    <td align="right">        9.99</td>
    <td align="right">       12.53</td>
    <td align="right">       20.51</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       49.33</td>
    <td align="right">       21.60</td>
    <td align="right">       30.58</td>
    <td align="right">       87.44</td>
    <td align="right">       63.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167588E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 49479347.85</td>
    <td align="right">0.205066E+09</td>
    <td align="right">0.158007E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141158E+09</td>
    <td align="right"> 95730054.89</td>
    <td align="right"> 45427997.60</td>
    <td align="right">0.187497E+09</td>
    <td align="right">0.121797E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127341E+09</td>
    <td align="right"> 64173711.14</td>
    <td align="right"> 63167084.70</td>
    <td align="right">0.179123E+09</td>
    <td align="right"> 91533741.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75625256.81</td>
    <td align="right"> 15841686.65</td>
    <td align="right"> 59783570.15</td>
    <td align="right">0.112050E+09</td>
    <td align="right"> 70667219.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 63271619.38</td>
    <td align="right">     1249.52</td>
    <td align="right"> 63270369.86</td>
    <td align="right"> 96258620.67</td>
    <td align="right"> 49377769.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 63443099.09</td>
    <td align="right">        0.22</td>
    <td align="right"> 63443098.87</td>
    <td align="right">0.117691E+09</td>
    <td align="right"> 34386688.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 64010990.83</td>
    <td align="right">   157845.97</td>
    <td align="right"> 63853144.86</td>
    <td align="right">0.122241E+09</td>
    <td align="right"> 27527669.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 68132346.18</td>
    <td align="right">  4335113.93</td>
    <td align="right"> 63797232.25</td>
    <td align="right">0.132727E+09</td>
    <td align="right"> 25231126.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 82902802.20</td>
    <td align="right"> 26245422.49</td>
    <td align="right"> 56657379.70</td>
    <td align="right">0.138471E+09</td>
    <td align="right"> 51450618.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148470E+09</td>
    <td align="right"> 96706110.07</td>
    <td align="right"> 51763552.53</td>
    <td align="right">0.221834E+09</td>
    <td align="right">0.102346E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157594E+09</td>
    <td align="right">0.105772E+09</td>
    <td align="right"> 51822323.90</td>
    <td align="right">0.214604E+09</td>
    <td align="right">0.123433E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165322E+09</td>
    <td align="right">0.117477E+09</td>
    <td align="right"> 47845115.87</td>
    <td align="right">0.210137E+09</td>
    <td align="right">0.144370E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132486E+10</td>
    <td align="right">0.644549E+09</td>
    <td align="right">0.680310E+09</td>
    <td align="right">0.193770E+10</td>
    <td align="right">0.100013E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 63271619.38</td>
    <td align="right">        0.22</td>
    <td align="right"> 45427997.60</td>
    <td align="right"> 96258620.67</td>
    <td align="right"> 25231126.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167588E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 63853144.86</td>
    <td align="right">0.221834E+09</td>
    <td align="right">0.158007E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167586E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 49477343.39</td>
    <td align="right">0.205064E+09</td>
    <td align="right">0.158006E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141156E+09</td>
    <td align="right"> 95730054.89</td>
    <td align="right"> 45426174.48</td>
    <td align="right">0.187495E+09</td>
    <td align="right">0.121795E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127314E+09</td>
    <td align="right"> 64159938.42</td>
    <td align="right"> 63153900.34</td>
    <td align="right">0.179071E+09</td>
    <td align="right"> 91539677.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75361366.10</td>
    <td align="right"> 15723941.54</td>
    <td align="right"> 59637424.56</td>
    <td align="right">0.111447E+09</td>
    <td align="right"> 70702312.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 63259129.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 63259129.51</td>
    <td align="right"> 96235438.46</td>
    <td align="right"> 49376529.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 63439660.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 63439660.92</td>
    <td align="right">0.117687E+09</td>
    <td align="right"> 34385419.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 64004961.36</td>
    <td align="right">   156622.62</td>
    <td align="right"> 63848338.74</td>
    <td align="right">0.122230E+09</td>
    <td align="right"> 27526603.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 68043819.79</td>
    <td align="right">  4311525.93</td>
    <td align="right"> 63732293.87</td>
    <td align="right">0.132531E+09</td>
    <td align="right"> 25229898.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 82690783.38</td>
    <td align="right"> 26164362.45</td>
    <td align="right"> 56526420.93</td>
    <td align="right">0.137991E+09</td>
    <td align="right"> 51463048.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148468E+09</td>
    <td align="right"> 96706110.07</td>
    <td align="right"> 51761598.73</td>
    <td align="right">0.221832E+09</td>
    <td align="right">0.102345E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157592E+09</td>
    <td align="right">0.105772E+09</td>
    <td align="right"> 51820337.48</td>
    <td align="right">0.214602E+09</td>
    <td align="right">0.123431E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165320E+09</td>
    <td align="right">0.117477E+09</td>
    <td align="right"> 47843279.03</td>
    <td align="right">0.210135E+09</td>
    <td align="right">0.144368E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132424E+10</td>
    <td align="right">0.644310E+09</td>
    <td align="right">0.679926E+09</td>
    <td align="right">0.193632E+10</td>
    <td align="right">0.100017E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 63259129.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 45426174.48</td>
    <td align="right"> 96235438.46</td>
    <td align="right"> 25229898.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167586E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 63848338.74</td>
    <td align="right">0.221832E+09</td>
    <td align="right">0.158006E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167586E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 49477343.39</td>
    <td align="right">0.205064E+09</td>
    <td align="right">0.158006E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141156E+09</td>
    <td align="right"> 95730054.89</td>
    <td align="right"> 45426174.48</td>
    <td align="right">0.187495E+09</td>
    <td align="right">0.121795E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127314E+09</td>
    <td align="right"> 64159938.42</td>
    <td align="right"> 63153900.34</td>
    <td align="right">0.179071E+09</td>
    <td align="right"> 91539677.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75361366.10</td>
    <td align="right"> 15723941.54</td>
    <td align="right"> 59637424.56</td>
    <td align="right">0.111447E+09</td>
    <td align="right"> 70702312.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 63259129.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 63259129.51</td>
    <td align="right"> 96235438.46</td>
    <td align="right"> 49376529.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 63439660.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 63439660.92</td>
    <td align="right">0.117687E+09</td>
    <td align="right"> 34385419.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 64004961.36</td>
    <td align="right">   156622.62</td>
    <td align="right"> 63848338.74</td>
    <td align="right">0.122230E+09</td>
    <td align="right"> 27526603.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 68043529.32</td>
    <td align="right">  4311255.25</td>
    <td align="right"> 63732274.06</td>
    <td align="right">0.132530E+09</td>
    <td align="right"> 25229898.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 82668763.98</td>
    <td align="right"> 26161261.69</td>
    <td align="right"> 56507502.28</td>
    <td align="right">0.137965E+09</td>
    <td align="right"> 51482087.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148468E+09</td>
    <td align="right"> 96706110.07</td>
    <td align="right"> 51761598.73</td>
    <td align="right">0.221832E+09</td>
    <td align="right">0.102345E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157592E+09</td>
    <td align="right">0.105772E+09</td>
    <td align="right"> 51820337.48</td>
    <td align="right">0.214602E+09</td>
    <td align="right">0.123431E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165320E+09</td>
    <td align="right">0.117477E+09</td>
    <td align="right"> 47843279.03</td>
    <td align="right">0.210135E+09</td>
    <td align="right">0.144368E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132421E+10</td>
    <td align="right">0.644307E+09</td>
    <td align="right">0.679907E+09</td>
    <td align="right">0.193629E+10</td>
    <td align="right">0.100019E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 63259129.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 45426174.48</td>
    <td align="right"> 96235438.46</td>
    <td align="right"> 25229898.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167586E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 63848338.74</td>
    <td align="right">0.221832E+09</td>
    <td align="right">0.158006E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167586E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 49477343.39</td>
    <td align="right">0.205064E+09</td>
    <td align="right">0.158006E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141156E+09</td>
    <td align="right"> 95730054.89</td>
    <td align="right"> 45426174.48</td>
    <td align="right">0.187495E+09</td>
    <td align="right">0.121795E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127314E+09</td>
    <td align="right"> 64159938.42</td>
    <td align="right"> 63153900.34</td>
    <td align="right">0.179071E+09</td>
    <td align="right"> 91539677.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75361366.10</td>
    <td align="right"> 15723941.54</td>
    <td align="right"> 59637424.56</td>
    <td align="right">0.111447E+09</td>
    <td align="right"> 70702312.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 63259129.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 63259129.51</td>
    <td align="right"> 96235438.46</td>
    <td align="right"> 49376529.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 63439660.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 63439660.92</td>
    <td align="right">0.117687E+09</td>
    <td align="right"> 34385419.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 64004961.36</td>
    <td align="right">   156622.62</td>
    <td align="right"> 63848338.74</td>
    <td align="right">0.122230E+09</td>
    <td align="right"> 27526603.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 68043527.25</td>
    <td align="right">  4311253.19</td>
    <td align="right"> 63732274.06</td>
    <td align="right">0.132530E+09</td>
    <td align="right"> 25229894.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 82671501.57</td>
    <td align="right"> 26161256.85</td>
    <td align="right"> 56510244.72</td>
    <td align="right">0.137964E+09</td>
    <td align="right"> 51476279.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148468E+09</td>
    <td align="right"> 96706110.07</td>
    <td align="right"> 51761598.73</td>
    <td align="right">0.221832E+09</td>
    <td align="right">0.102345E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157592E+09</td>
    <td align="right">0.105772E+09</td>
    <td align="right"> 51820337.48</td>
    <td align="right">0.214602E+09</td>
    <td align="right">0.123431E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165320E+09</td>
    <td align="right">0.117477E+09</td>
    <td align="right"> 47843279.03</td>
    <td align="right">0.210135E+09</td>
    <td align="right">0.144368E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132422E+10</td>
    <td align="right">0.644307E+09</td>
    <td align="right">0.679910E+09</td>
    <td align="right">0.193629E+10</td>
    <td align="right">0.100018E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 63259129.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 45426174.48</td>
    <td align="right"> 96235438.46</td>
    <td align="right"> 25229894.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167586E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 63848338.74</td>
    <td align="right">0.221832E+09</td>
    <td align="right">0.158006E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167586E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 49477343.39</td>
    <td align="right">0.205064E+09</td>
    <td align="right">0.158006E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141156E+09</td>
    <td align="right"> 95730054.89</td>
    <td align="right"> 45426174.48</td>
    <td align="right">0.187495E+09</td>
    <td align="right">0.121795E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127314E+09</td>
    <td align="right"> 64159938.42</td>
    <td align="right"> 63153900.34</td>
    <td align="right">0.179071E+09</td>
    <td align="right"> 91539677.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75361366.10</td>
    <td align="right"> 15723941.54</td>
    <td align="right"> 59637424.56</td>
    <td align="right">0.111447E+09</td>
    <td align="right"> 70702312.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 63259129.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 63259129.51</td>
    <td align="right"> 96235438.46</td>
    <td align="right"> 49376529.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 63439660.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 63439660.92</td>
    <td align="right">0.117687E+09</td>
    <td align="right"> 34385419.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 64004961.36</td>
    <td align="right">   156622.62</td>
    <td align="right"> 63848338.74</td>
    <td align="right">0.122230E+09</td>
    <td align="right"> 27526603.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 68043744.16</td>
    <td align="right">  4311470.10</td>
    <td align="right"> 63732274.06</td>
    <td align="right">0.132531E+09</td>
    <td align="right"> 25229856.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 82697132.52</td>
    <td align="right"> 26164549.68</td>
    <td align="right"> 56532582.83</td>
    <td align="right">0.137969E+09</td>
    <td align="right"> 51427361.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148468E+09</td>
    <td align="right"> 96706110.07</td>
    <td align="right"> 51761598.73</td>
    <td align="right">0.221832E+09</td>
    <td align="right">0.102345E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157592E+09</td>
    <td align="right">0.105772E+09</td>
    <td align="right"> 51820337.48</td>
    <td align="right">0.214602E+09</td>
    <td align="right">0.123431E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165320E+09</td>
    <td align="right">0.117477E+09</td>
    <td align="right"> 47843279.03</td>
    <td align="right">0.210135E+09</td>
    <td align="right">0.144368E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132424E+10</td>
    <td align="right">0.644310E+09</td>
    <td align="right">0.679932E+09</td>
    <td align="right">0.193630E+10</td>
    <td align="right">0.100013E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 63259129.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 45426174.48</td>
    <td align="right"> 96235438.46</td>
    <td align="right"> 25229856.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167586E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 63848338.74</td>
    <td align="right">0.221832E+09</td>
    <td align="right">0.158006E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167588E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 49479347.75</td>
    <td align="right">0.205066E+09</td>
    <td align="right">0.158007E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141158E+09</td>
    <td align="right"> 95730054.89</td>
    <td align="right"> 45427997.50</td>
    <td align="right">0.187497E+09</td>
    <td align="right">0.121797E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127335E+09</td>
    <td align="right"> 64170669.10</td>
    <td align="right"> 63164103.30</td>
    <td align="right">0.179088E+09</td>
    <td align="right"> 91511677.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75610339.89</td>
    <td align="right"> 15838047.94</td>
    <td align="right"> 59772291.95</td>
    <td align="right">0.111900E+09</td>
    <td align="right"> 70542980.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 63271126.17</td>
    <td align="right">     1456.43</td>
    <td align="right"> 63269669.74</td>
    <td align="right"> 96257998.49</td>
    <td align="right"> 49377769.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 63443110.72</td>
    <td align="right">        1.52</td>
    <td align="right"> 63443109.20</td>
    <td align="right">0.117691E+09</td>
    <td align="right"> 34386688.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 64010320.81</td>
    <td align="right">   157614.46</td>
    <td align="right"> 63852706.35</td>
    <td align="right">0.122240E+09</td>
    <td align="right"> 27527669.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 68122900.47</td>
    <td align="right">  4337208.43</td>
    <td align="right"> 63785692.04</td>
    <td align="right">0.132715E+09</td>
    <td align="right"> 25231051.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 82915999.83</td>
    <td align="right"> 26251957.62</td>
    <td align="right"> 56664042.21</td>
    <td align="right">0.138343E+09</td>
    <td align="right"> 51282558.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148470E+09</td>
    <td align="right"> 96706110.07</td>
    <td align="right"> 51763552.43</td>
    <td align="right">0.221834E+09</td>
    <td align="right">0.102346E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157594E+09</td>
    <td align="right">0.105772E+09</td>
    <td align="right"> 51822323.80</td>
    <td align="right">0.214604E+09</td>
    <td align="right">0.123433E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165322E+09</td>
    <td align="right">0.117477E+09</td>
    <td align="right"> 47845115.78</td>
    <td align="right">0.210137E+09</td>
    <td align="right">0.144370E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132484E+10</td>
    <td align="right">0.644551E+09</td>
    <td align="right">0.680290E+09</td>
    <td align="right">0.193737E+10</td>
    <td align="right">0.999812E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 63271126.17</td>
    <td align="right">        1.52</td>
    <td align="right"> 45427997.50</td>
    <td align="right"> 96257998.49</td>
    <td align="right"> 25231051.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167588E+09</td>
    <td align="right">0.118109E+09</td>
    <td align="right"> 63852706.35</td>
    <td align="right">0.221834E+09</td>
    <td align="right">0.158007E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.236051E+09</td>
    <td align="right">0.165472E+09</td>
    <td align="right"> 70578978.82</td>
    <td align="right">0.288649E+09</td>
    <td align="right">0.219878E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198908E+09</td>
    <td align="right">0.134119E+09</td>
    <td align="right"> 64789198.32</td>
    <td align="right">0.263811E+09</td>
    <td align="right">0.169751E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197427E+09</td>
    <td align="right">0.103821E+09</td>
    <td align="right"> 93606291.39</td>
    <td align="right">0.284565E+09</td>
    <td align="right">0.127985E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126040E+09</td>
    <td align="right"> 35463841.22</td>
    <td align="right"> 90576566.45</td>
    <td align="right">0.196481E+09</td>
    <td align="right"> 99053219.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97944464.59</td>
    <td align="right">  3810509.71</td>
    <td align="right"> 94133954.88</td>
    <td align="right">0.153068E+09</td>
    <td align="right"> 69474539.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 91070628.87</td>
    <td align="right">    12022.53</td>
    <td align="right"> 91058606.33</td>
    <td align="right">0.167082E+09</td>
    <td align="right"> 48696139.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 93504521.95</td>
    <td align="right">  1007216.50</td>
    <td align="right"> 92497305.44</td>
    <td align="right">0.177005E+09</td>
    <td align="right"> 39027451.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112361E+09</td>
    <td align="right"> 14442796.34</td>
    <td align="right"> 97918165.50</td>
    <td align="right">0.219478E+09</td>
    <td align="right"> 35962539.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134563E+09</td>
    <td align="right"> 48597088.03</td>
    <td align="right"> 85966257.89</td>
    <td align="right">0.228340E+09</td>
    <td align="right"> 72488043.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213240E+09</td>
    <td align="right">0.138950E+09</td>
    <td align="right"> 74289511.30</td>
    <td align="right">0.318700E+09</td>
    <td align="right">0.143198E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222038E+09</td>
    <td align="right">0.148188E+09</td>
    <td align="right"> 73850201.68</td>
    <td align="right">0.301836E+09</td>
    <td align="right">0.172576E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.232770E+09</td>
    <td align="right">0.164586E+09</td>
    <td align="right"> 68184221.79</td>
    <td align="right">0.295669E+09</td>
    <td align="right">0.201417E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195592E+10</td>
    <td align="right">0.958470E+09</td>
    <td align="right">0.997449E+09</td>
    <td align="right">0.289468E+10</td>
    <td align="right">0.139951E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 91070628.87</td>
    <td align="right">    12022.53</td>
    <td align="right"> 64789198.32</td>
    <td align="right">0.153068E+09</td>
    <td align="right"> 35962539.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.236051E+09</td>
    <td align="right">0.165472E+09</td>
    <td align="right"> 97918165.50</td>
    <td align="right">0.318700E+09</td>
    <td align="right">0.219878E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 65924770.96</td>
    <td align="right"> 30135469.38</td>
    <td align="right"> 35789301.58</td>
    <td align="right"> 51523708.00</td>
    <td align="right">0.162714E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75172428.95</td>
    <td align="right"> 40727462.79</td>
    <td align="right"> 34444966.17</td>
    <td align="right"> 79619521.42</td>
    <td align="right">0.120102E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103449E+09</td>
    <td align="right"> 47131248.16</td>
    <td align="right"> 56318214.38</td>
    <td align="right">0.126748E+09</td>
    <td align="right"> 84360324.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119769E+09</td>
    <td align="right"> 54179622.65</td>
    <td align="right"> 65589144.50</td>
    <td align="right">0.174294E+09</td>
    <td align="right"> 65167523.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134844E+09</td>
    <td align="right"> 56471295.11</td>
    <td align="right"> 78372654.70</td>
    <td align="right">0.211971E+09</td>
    <td align="right"> 47759158.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134775E+09</td>
    <td align="right"> 55819635.90</td>
    <td align="right"> 78955611.16</td>
    <td align="right">0.235481E+09</td>
    <td align="right"> 33704206.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136349E+09</td>
    <td align="right"> 57059205.19</td>
    <td align="right"> 79290027.69</td>
    <td align="right">0.242765E+09</td>
    <td align="right"> 28050232.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125111E+09</td>
    <td align="right"> 49439049.54</td>
    <td align="right"> 75672129.23</td>
    <td align="right">0.226103E+09</td>
    <td align="right"> 25245434.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100566E+09</td>
    <td align="right"> 44736294.46</td>
    <td align="right"> 55829968.02</td>
    <td align="right">0.158032E+09</td>
    <td align="right"> 48850426.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 89463150.46</td>
    <td align="right"> 46553845.64</td>
    <td align="right"> 42909304.82</td>
    <td align="right">0.113640E+09</td>
    <td align="right"> 96959437.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69506862.03</td>
    <td align="right"> 31802652.54</td>
    <td align="right"> 37704209.49</td>
    <td align="right"> 69313913.86</td>
    <td align="right">0.118903E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 62413596.67</td>
    <td align="right"> 28846750.53</td>
    <td align="right"> 33566846.14</td>
    <td align="right"> 50297211.91</td>
    <td align="right">0.142746E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121734E+10</td>
    <td align="right">0.542903E+09</td>
    <td align="right">0.674442E+09</td>
    <td align="right">0.173979E+10</td>
    <td align="right">0.974561E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62413596.67</td>
    <td align="right"> 28846750.53</td>
    <td align="right"> 33566846.14</td>
    <td align="right"> 50297211.91</td>
    <td align="right"> 25245434.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136349E+09</td>
    <td align="right"> 57059205.19</td>
    <td align="right"> 79290027.69</td>
    <td align="right">0.242765E+09</td>
    <td align="right">0.162714E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 65922766.61</td>
    <td align="right"> 30135469.38</td>
    <td align="right"> 35787297.23</td>
    <td align="right"> 51522475.88</td>
    <td align="right">0.162713E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75170605.93</td>
    <td align="right"> 40727462.79</td>
    <td align="right"> 34443143.14</td>
    <td align="right"> 79618108.90</td>
    <td align="right">0.120101E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103447E+09</td>
    <td align="right"> 47131248.16</td>
    <td align="right"> 56315427.03</td>
    <td align="right">0.126745E+09</td>
    <td align="right"> 84358856.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119766E+09</td>
    <td align="right"> 54179622.65</td>
    <td align="right"> 65586017.77</td>
    <td align="right">0.174290E+09</td>
    <td align="right"> 65166012.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134840E+09</td>
    <td align="right"> 56471295.11</td>
    <td align="right"> 78369039.68</td>
    <td align="right">0.211966E+09</td>
    <td align="right"> 47757853.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134772E+09</td>
    <td align="right"> 55819635.90</td>
    <td align="right"> 78952175.81</td>
    <td align="right">0.235477E+09</td>
    <td align="right"> 33702897.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136346E+09</td>
    <td align="right"> 57059205.19</td>
    <td align="right"> 79286430.52</td>
    <td align="right">0.242760E+09</td>
    <td align="right"> 28049110.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125108E+09</td>
    <td align="right"> 49439049.54</td>
    <td align="right"> 75668622.44</td>
    <td align="right">0.226099E+09</td>
    <td align="right"> 25244208.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100563E+09</td>
    <td align="right"> 44736294.46</td>
    <td align="right"> 55827178.09</td>
    <td align="right">0.158029E+09</td>
    <td align="right"> 48849036.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 89461196.76</td>
    <td align="right"> 46553845.64</td>
    <td align="right"> 42907351.12</td>
    <td align="right">0.113639E+09</td>
    <td align="right"> 96957975.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69504875.71</td>
    <td align="right"> 31802652.54</td>
    <td align="right"> 37702223.17</td>
    <td align="right"> 69312119.13</td>
    <td align="right">0.118901E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 62411759.92</td>
    <td align="right"> 28846750.53</td>
    <td align="right"> 33565009.39</td>
    <td align="right"> 50295908.86</td>
    <td align="right">0.142744E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121731E+10</td>
    <td align="right">0.542903E+09</td>
    <td align="right">0.674410E+09</td>
    <td align="right">0.173975E+10</td>
    <td align="right">0.974546E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62411759.92</td>
    <td align="right"> 28846750.53</td>
    <td align="right"> 33565009.39</td>
    <td align="right"> 50295908.86</td>
    <td align="right"> 25244208.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136346E+09</td>
    <td align="right"> 57059205.19</td>
    <td align="right"> 79286430.52</td>
    <td align="right">0.242760E+09</td>
    <td align="right">0.162713E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 65922766.61</td>
    <td align="right"> 30135469.38</td>
    <td align="right"> 35787297.23</td>
    <td align="right"> 51522475.88</td>
    <td align="right">0.162713E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75170605.93</td>
    <td align="right"> 40727462.79</td>
    <td align="right"> 34443143.14</td>
    <td align="right"> 79618108.90</td>
    <td align="right">0.120101E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103447E+09</td>
    <td align="right"> 47131248.16</td>
    <td align="right"> 56315427.03</td>
    <td align="right">0.126745E+09</td>
    <td align="right"> 84358856.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119766E+09</td>
    <td align="right"> 54179622.65</td>
    <td align="right"> 65586017.77</td>
    <td align="right">0.174290E+09</td>
    <td align="right"> 65166012.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134840E+09</td>
    <td align="right"> 56471295.11</td>
    <td align="right"> 78369039.68</td>
    <td align="right">0.211966E+09</td>
    <td align="right"> 47757853.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134772E+09</td>
    <td align="right"> 55819635.90</td>
    <td align="right"> 78952175.81</td>
    <td align="right">0.235477E+09</td>
    <td align="right"> 33702897.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136346E+09</td>
    <td align="right"> 57059205.19</td>
    <td align="right"> 79286430.52</td>
    <td align="right">0.242760E+09</td>
    <td align="right"> 28049110.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125108E+09</td>
    <td align="right"> 49439049.54</td>
    <td align="right"> 75668622.44</td>
    <td align="right">0.226099E+09</td>
    <td align="right"> 25244208.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100563E+09</td>
    <td align="right"> 44736294.46</td>
    <td align="right"> 55827178.09</td>
    <td align="right">0.158029E+09</td>
    <td align="right"> 48849036.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 89461196.76</td>
    <td align="right"> 46553845.64</td>
    <td align="right"> 42907351.12</td>
    <td align="right">0.113639E+09</td>
    <td align="right"> 96957975.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69504875.71</td>
    <td align="right"> 31802652.54</td>
    <td align="right"> 37702223.17</td>
    <td align="right"> 69312119.13</td>
    <td align="right">0.118901E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 62411759.92</td>
    <td align="right"> 28846750.53</td>
    <td align="right"> 33565009.39</td>
    <td align="right"> 50295908.86</td>
    <td align="right">0.142744E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121731E+10</td>
    <td align="right">0.542903E+09</td>
    <td align="right">0.674410E+09</td>
    <td align="right">0.173975E+10</td>
    <td align="right">0.974546E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62411759.92</td>
    <td align="right"> 28846750.53</td>
    <td align="right"> 33565009.39</td>
    <td align="right"> 50295908.86</td>
    <td align="right"> 25244208.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136346E+09</td>
    <td align="right"> 57059205.19</td>
    <td align="right"> 79286430.52</td>
    <td align="right">0.242760E+09</td>
    <td align="right">0.162713E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 65997192.58</td>
    <td align="right"> 30175681.90</td>
    <td align="right"> 35821510.69</td>
    <td align="right"> 51590947.41</td>
    <td align="right">0.162598E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75180419.27</td>
    <td align="right"> 40732237.87</td>
    <td align="right"> 34448181.40</td>
    <td align="right"> 79631775.71</td>
    <td align="right">0.120094E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103449E+09</td>
    <td align="right"> 47131249.91</td>
    <td align="right"> 56318244.95</td>
    <td align="right">0.126748E+09</td>
    <td align="right"> 84360285.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119769E+09</td>
    <td align="right"> 54179622.65</td>
    <td align="right"> 65589144.66</td>
    <td align="right">0.174294E+09</td>
    <td align="right"> 65167523.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134844E+09</td>
    <td align="right"> 56471295.11</td>
    <td align="right"> 78372654.89</td>
    <td align="right">0.211971E+09</td>
    <td align="right"> 47759159.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134775E+09</td>
    <td align="right"> 55819635.90</td>
    <td align="right"> 78955611.33</td>
    <td align="right">0.235481E+09</td>
    <td align="right"> 33704206.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136349E+09</td>
    <td align="right"> 57059205.19</td>
    <td align="right"> 79290027.88</td>
    <td align="right">0.242765E+09</td>
    <td align="right"> 28050232.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125111E+09</td>
    <td align="right"> 49439049.54</td>
    <td align="right"> 75672129.41</td>
    <td align="right">0.226103E+09</td>
    <td align="right"> 25245434.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100566E+09</td>
    <td align="right"> 44736294.46</td>
    <td align="right"> 55829968.16</td>
    <td align="right">0.158032E+09</td>
    <td align="right"> 48850427.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 89464969.39</td>
    <td align="right"> 46555206.12</td>
    <td align="right"> 42909763.27</td>
    <td align="right">0.113645E+09</td>
    <td align="right"> 96959406.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69549080.08</td>
    <td align="right"> 31824289.63</td>
    <td align="right"> 37724790.45</td>
    <td align="right"> 69406239.41</td>
    <td align="right">0.118892E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 62510290.86</td>
    <td align="right"> 28898282.27</td>
    <td align="right"> 33612008.60</td>
    <td align="right"> 50445154.93</td>
    <td align="right">0.142652E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121757E+10</td>
    <td align="right">0.543022E+09</td>
    <td align="right">0.674544E+09</td>
    <td align="right">0.174011E+10</td>
    <td align="right">0.974332E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62510290.86</td>
    <td align="right"> 28898282.27</td>
    <td align="right"> 33612008.60</td>
    <td align="right"> 50445154.93</td>
    <td align="right"> 25245434.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136349E+09</td>
    <td align="right"> 57059205.19</td>
    <td align="right"> 79290027.88</td>
    <td align="right">0.242765E+09</td>
    <td align="right">0.162598E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29858458.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 29858458.89</td>
    <td align="right">  6340330.66</td>
    <td align="right">0.180013E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 30058875.22</td>
    <td align="right">        0.00</td>
    <td align="right"> 30058875.22</td>
    <td align="right"> 16714913.24</td>
    <td align="right">0.131311E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46764552.98</td>
    <td align="right">        0.00</td>
    <td align="right"> 46764552.98</td>
    <td align="right"> 40976028.75</td>
    <td align="right"> 88719649.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54770980.85</td>
    <td align="right">   235560.59</td>
    <td align="right"> 54535420.26</td>
    <td align="right"> 70586994.14</td>
    <td align="right"> 67485912.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 67143570.36</td>
    <td align="right">  1937883.74</td>
    <td align="right"> 65205686.62</td>
    <td align="right">0.101491E+09</td>
    <td align="right"> 46918358.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 70707968.97</td>
    <td align="right">  4101721.96</td>
    <td align="right"> 66606247.02</td>
    <td align="right">0.130168E+09</td>
    <td align="right"> 32441305.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 69242681.67</td>
    <td align="right">  2980113.72</td>
    <td align="right"> 66262567.95</td>
    <td align="right">0.131988E+09</td>
    <td align="right"> 26472302.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62355177.95</td>
    <td align="right">   631115.59</td>
    <td align="right"> 61724062.37</td>
    <td align="right">0.121457E+09</td>
    <td align="right"> 23739111.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 45629841.70</td>
    <td align="right">     6248.62</td>
    <td align="right"> 45623593.08</td>
    <td align="right"> 68034784.91</td>
    <td align="right"> 48729195.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 36075149.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 36075149.09</td>
    <td align="right"> 32337014.20</td>
    <td align="right">0.101629E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30977747.97</td>
    <td align="right">        0.00</td>
    <td align="right"> 30977747.97</td>
    <td align="right"> 16827268.66</td>
    <td align="right">0.127731E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27616552.75</td>
    <td align="right">        0.00</td>
    <td align="right"> 27616552.75</td>
    <td align="right">  6037606.98</td>
    <td align="right">0.155810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571202E+09</td>
    <td align="right">  9892644.22</td>
    <td align="right">0.561309E+09</td>
    <td align="right">0.742958E+09</td>
    <td align="right">0.103100E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27616552.75</td>
    <td align="right">        0.00</td>
    <td align="right"> 27616552.75</td>
    <td align="right">  6037606.98</td>
    <td align="right"> 23739111.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70707968.97</td>
    <td align="right">  4101721.96</td>
    <td align="right"> 66606247.02</td>
    <td align="right">0.131988E+09</td>
    <td align="right">0.180013E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29856454.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 29856454.44</td>
    <td align="right">  6339475.42</td>
    <td align="right">0.180012E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 30057052.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 30057052.09</td>
    <td align="right"> 16713582.10</td>
    <td align="right">0.131310E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46761765.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 46761765.49</td>
    <td align="right"> 40973144.35</td>
    <td align="right"> 88718297.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54701359.92</td>
    <td align="right">   220504.16</td>
    <td align="right"> 54480855.77</td>
    <td align="right"> 70580520.95</td>
    <td align="right"> 67631435.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66910554.99</td>
    <td align="right">  1844639.00</td>
    <td align="right"> 65065915.99</td>
    <td align="right">0.101002E+09</td>
    <td align="right"> 46975431.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 70514018.11</td>
    <td align="right">  4015587.94</td>
    <td align="right"> 66498430.17</td>
    <td align="right">0.129708E+09</td>
    <td align="right"> 32440058.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 69009234.47</td>
    <td align="right">  2879552.58</td>
    <td align="right"> 66129681.89</td>
    <td align="right">0.131430E+09</td>
    <td align="right"> 26471414.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62187568.88</td>
    <td align="right">   580754.45</td>
    <td align="right"> 61606814.43</td>
    <td align="right">0.121074E+09</td>
    <td align="right"> 23739242.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 45626603.34</td>
    <td align="right">     6228.73</td>
    <td align="right"> 45620374.60</td>
    <td align="right"> 68031673.70</td>
    <td align="right"> 48729005.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 36073195.29</td>
    <td align="right">        0.00</td>
    <td align="right"> 36073195.29</td>
    <td align="right"> 32335270.65</td>
    <td align="right">0.101627E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30975761.55</td>
    <td align="right">        0.00</td>
    <td align="right"> 30975761.55</td>
    <td align="right"> 16825692.77</td>
    <td align="right">0.127729E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27614715.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 27614715.91</td>
    <td align="right">  6036581.32</td>
    <td align="right">0.155809E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.570288E+09</td>
    <td align="right">  9547266.86</td>
    <td align="right">0.560741E+09</td>
    <td align="right">0.741049E+09</td>
    <td align="right">0.103119E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27614715.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 27614715.91</td>
    <td align="right">  6036581.32</td>
    <td align="right"> 23739242.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70514018.11</td>
    <td align="right">  4015587.94</td>
    <td align="right"> 66498430.17</td>
    <td align="right">0.131430E+09</td>
    <td align="right">0.180012E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29856454.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 29856454.44</td>
    <td align="right">  6339475.42</td>
    <td align="right">0.180012E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 30057052.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 30057052.09</td>
    <td align="right"> 16713582.10</td>
    <td align="right">0.131310E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46761765.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 46761765.49</td>
    <td align="right"> 40973144.35</td>
    <td align="right"> 88718297.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54688484.50</td>
    <td align="right">   217588.21</td>
    <td align="right"> 54470896.29</td>
    <td align="right"> 70580311.48</td>
    <td align="right"> 67660553.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66910554.99</td>
    <td align="right">  1844639.00</td>
    <td align="right"> 65065915.99</td>
    <td align="right">0.101002E+09</td>
    <td align="right"> 46975431.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 70514018.11</td>
    <td align="right">  4015587.94</td>
    <td align="right"> 66498430.17</td>
    <td align="right">0.129708E+09</td>
    <td align="right"> 32440058.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 69009234.47</td>
    <td align="right">  2879552.58</td>
    <td align="right"> 66129681.89</td>
    <td align="right">0.131430E+09</td>
    <td align="right"> 26471414.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62187032.34</td>
    <td align="right">   580760.65</td>
    <td align="right"> 61606271.69</td>
    <td align="right">0.121074E+09</td>
    <td align="right"> 23740971.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 45625148.33</td>
    <td align="right">     6122.93</td>
    <td align="right"> 45619025.41</td>
    <td align="right"> 68035273.75</td>
    <td align="right"> 48735503.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 36073195.29</td>
    <td align="right">        0.00</td>
    <td align="right"> 36073195.29</td>
    <td align="right"> 32335270.65</td>
    <td align="right">0.101627E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30975761.55</td>
    <td align="right">        0.00</td>
    <td align="right"> 30975761.55</td>
    <td align="right"> 16825692.77</td>
    <td align="right">0.127729E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27614715.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 27614715.91</td>
    <td align="right">  6036581.32</td>
    <td align="right">0.155809E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.570273E+09</td>
    <td align="right">  9544251.30</td>
    <td align="right">0.560729E+09</td>
    <td align="right">0.741054E+09</td>
    <td align="right">0.103123E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27614715.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 27614715.91</td>
    <td align="right">  6036581.32</td>
    <td align="right"> 23740971.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70514018.11</td>
    <td align="right">  4015587.94</td>
    <td align="right"> 66498430.17</td>
    <td align="right">0.131430E+09</td>
    <td align="right">0.180012E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29856454.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 29856454.44</td>
    <td align="right">  6339475.42</td>
    <td align="right">0.180012E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 30057052.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 30057052.09</td>
    <td align="right"> 16713582.10</td>
    <td align="right">0.131310E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46761765.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 46761765.49</td>
    <td align="right"> 40973144.35</td>
    <td align="right"> 88718297.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54688484.50</td>
    <td align="right">   217588.21</td>
    <td align="right"> 54470896.29</td>
    <td align="right"> 70580311.48</td>
    <td align="right"> 67660553.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66910554.99</td>
    <td align="right">  1844639.00</td>
    <td align="right"> 65065915.99</td>
    <td align="right">0.101002E+09</td>
    <td align="right"> 46975431.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 70514018.11</td>
    <td align="right">  4015587.94</td>
    <td align="right"> 66498430.17</td>
    <td align="right">0.129708E+09</td>
    <td align="right"> 32440058.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 69009234.47</td>
    <td align="right">  2879552.58</td>
    <td align="right"> 66129681.89</td>
    <td align="right">0.131430E+09</td>
    <td align="right"> 26471414.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62187612.63</td>
    <td align="right">   580773.37</td>
    <td align="right"> 61606839.26</td>
    <td align="right">0.121077E+09</td>
    <td align="right"> 23742941.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 45625785.48</td>
    <td align="right">     6106.04</td>
    <td align="right"> 45619679.43</td>
    <td align="right"> 68041105.48</td>
    <td align="right"> 48740346.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 36073195.29</td>
    <td align="right">        0.00</td>
    <td align="right"> 36073195.29</td>
    <td align="right"> 32335270.65</td>
    <td align="right">0.101627E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30975761.55</td>
    <td align="right">        0.00</td>
    <td align="right"> 30975761.55</td>
    <td align="right"> 16825692.77</td>
    <td align="right">0.127729E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27614715.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 27614715.91</td>
    <td align="right">  6036581.32</td>
    <td align="right">0.155809E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.570275E+09</td>
    <td align="right">  9544247.14</td>
    <td align="right">0.560730E+09</td>
    <td align="right">0.741062E+09</td>
    <td align="right">0.103124E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27614715.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 27614715.91</td>
    <td align="right">  6036581.32</td>
    <td align="right"> 23742941.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70514018.11</td>
    <td align="right">  4015587.94</td>
    <td align="right"> 66498430.17</td>
    <td align="right">0.131430E+09</td>
    <td align="right">0.180012E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29856454.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 29856454.44</td>
    <td align="right">  6339475.42</td>
    <td align="right">0.180012E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 30057052.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 30057052.09</td>
    <td align="right"> 16713582.10</td>
    <td align="right">0.131310E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46761765.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 46761765.49</td>
    <td align="right"> 40973144.35</td>
    <td align="right"> 88718297.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54699998.39</td>
    <td align="right">   220288.29</td>
    <td align="right"> 54479710.10</td>
    <td align="right"> 70600852.01</td>
    <td align="right"> 67655049.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66910554.99</td>
    <td align="right">  1844639.00</td>
    <td align="right"> 65065915.99</td>
    <td align="right">0.101002E+09</td>
    <td align="right"> 46975431.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 70514018.11</td>
    <td align="right">  4015587.94</td>
    <td align="right"> 66498430.17</td>
    <td align="right">0.129708E+09</td>
    <td align="right"> 32440058.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 69009234.47</td>
    <td align="right">  2879552.58</td>
    <td align="right"> 66129681.89</td>
    <td align="right">0.131430E+09</td>
    <td align="right"> 26471414.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62188417.43</td>
    <td align="right">   580791.32</td>
    <td align="right"> 61607626.11</td>
    <td align="right">0.121080E+09</td>
    <td align="right"> 23744662.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 45626979.42</td>
    <td align="right">     6139.43</td>
    <td align="right"> 45620839.99</td>
    <td align="right"> 68047089.21</td>
    <td align="right"> 48744323.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 36073195.29</td>
    <td align="right">        0.00</td>
    <td align="right"> 36073195.29</td>
    <td align="right"> 32335270.65</td>
    <td align="right">0.101627E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30975761.55</td>
    <td align="right">        0.00</td>
    <td align="right"> 30975761.55</td>
    <td align="right"> 16825692.77</td>
    <td align="right">0.127729E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27614715.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 27614715.91</td>
    <td align="right">  6036581.32</td>
    <td align="right">0.155809E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.570288E+09</td>
    <td align="right">  9546998.55</td>
    <td align="right">0.560741E+09</td>
    <td align="right">0.741092E+09</td>
    <td align="right">0.103124E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27614715.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 27614715.91</td>
    <td align="right">  6036581.32</td>
    <td align="right"> 23744662.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70514018.11</td>
    <td align="right">  4015587.94</td>
    <td align="right"> 66498430.17</td>
    <td align="right">0.131430E+09</td>
    <td align="right">0.180012E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29858458.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 29858458.79</td>
    <td align="right">  6340330.61</td>
    <td align="right">0.180013E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 30058875.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 30058875.12</td>
    <td align="right"> 16714913.17</td>
    <td align="right">0.131311E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46764552.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 46764552.83</td>
    <td align="right"> 40976028.60</td>
    <td align="right"> 88719649.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54775524.76</td>
    <td align="right">   236614.94</td>
    <td align="right"> 54538909.82</td>
    <td align="right"> 70729837.77</td>
    <td align="right"> 67621844.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 67128347.19</td>
    <td align="right">  1926449.99</td>
    <td align="right"> 65201897.20</td>
    <td align="right">0.101507E+09</td>
    <td align="right"> 46976625.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 70704149.42</td>
    <td align="right">  4094484.04</td>
    <td align="right"> 66609665.38</td>
    <td align="right">0.130147E+09</td>
    <td align="right"> 32441305.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 69217787.95</td>
    <td align="right">  2954448.33</td>
    <td align="right"> 66263339.61</td>
    <td align="right">0.131907E+09</td>
    <td align="right"> 26472520.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62353295.99</td>
    <td align="right">   626714.88</td>
    <td align="right"> 61726581.11</td>
    <td align="right">0.121449E+09</td>
    <td align="right"> 23746024.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 45630710.79</td>
    <td align="right">     6153.13</td>
    <td align="right"> 45624557.66</td>
    <td align="right"> 68052453.23</td>
    <td align="right"> 48746041.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 36075148.99</td>
    <td align="right">        0.00</td>
    <td align="right"> 36075148.99</td>
    <td align="right"> 32337014.11</td>
    <td align="right">0.101629E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30977747.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 30977747.87</td>
    <td align="right"> 16827268.58</td>
    <td align="right">0.127731E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27616552.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 27616552.65</td>
    <td align="right">  6037606.92</td>
    <td align="right">0.155810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571161E+09</td>
    <td align="right">  9844865.32</td>
    <td align="right">0.561316E+09</td>
    <td align="right">0.743025E+09</td>
    <td align="right">0.103122E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27616552.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 27616552.65</td>
    <td align="right">  6037606.92</td>
    <td align="right"> 23746024.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70704149.42</td>
    <td align="right">  4094484.04</td>
    <td align="right"> 66609665.38</td>
    <td align="right">0.131907E+09</td>
    <td align="right">0.180013E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67976074.45</td>
    <td align="right"> 31987527.74</td>
    <td align="right"> 35988546.71</td>
    <td align="right"> 59833662.38</td>
    <td align="right">0.170539E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 70101915.23</td>
    <td align="right"> 33079084.95</td>
    <td align="right"> 37022830.27</td>
    <td align="right"> 78155858.08</td>
    <td align="right">0.128047E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113784E+09</td>
    <td align="right"> 55206550.11</td>
    <td align="right"> 58577416.18</td>
    <td align="right">0.149891E+09</td>
    <td align="right"> 91781792.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122527E+09</td>
    <td align="right"> 55992998.48</td>
    <td align="right"> 66533926.49</td>
    <td align="right">0.183221E+09</td>
    <td align="right"> 72061074.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125985E+09</td>
    <td align="right"> 47316269.98</td>
    <td align="right"> 78668517.73</td>
    <td align="right">0.202187E+09</td>
    <td align="right"> 52656579.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127867E+09</td>
    <td align="right"> 48602968.17</td>
    <td align="right"> 79263887.80</td>
    <td align="right">0.226654E+09</td>
    <td align="right"> 37594093.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124574E+09</td>
    <td align="right"> 45675756.70</td>
    <td align="right"> 78898490.49</td>
    <td align="right">0.225617E+09</td>
    <td align="right"> 30369987.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122711E+09</td>
    <td align="right"> 45726754.88</td>
    <td align="right"> 76984160.68</td>
    <td align="right">0.223800E+09</td>
    <td align="right"> 28118937.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 98019444.74</td>
    <td align="right"> 41121843.41</td>
    <td align="right"> 56897601.33</td>
    <td align="right">0.156099E+09</td>
    <td align="right"> 52158692.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 91110818.15</td>
    <td align="right"> 47413293.70</td>
    <td align="right"> 43697524.45</td>
    <td align="right">0.123484E+09</td>
    <td align="right">0.105150E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 70679630.44</td>
    <td align="right"> 32063989.35</td>
    <td align="right"> 38615641.09</td>
    <td align="right"> 80420001.51</td>
    <td align="right">0.129087E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 60412493.23</td>
    <td align="right"> 26808800.80</td>
    <td align="right"> 33603692.43</td>
    <td align="right"> 55093914.88</td>
    <td align="right">0.152881E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119575E+10</td>
    <td align="right">0.510996E+09</td>
    <td align="right">0.684752E+09</td>
    <td align="right">0.176446E+10</td>
    <td align="right">0.105045E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 60412493.23</td>
    <td align="right"> 26808800.80</td>
    <td align="right"> 33603692.43</td>
    <td align="right"> 55093914.88</td>
    <td align="right"> 28118937.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127867E+09</td>
    <td align="right"> 55992998.48</td>
    <td align="right"> 79263887.80</td>
    <td align="right">0.226654E+09</td>
    <td align="right">0.170539E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67905777.51</td>
    <td align="right"> 31949059.29</td>
    <td align="right"> 35956718.22</td>
    <td align="right"> 59760838.39</td>
    <td align="right">0.170638E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 70092658.99</td>
    <td align="right"> 33075121.57</td>
    <td align="right"> 37017537.43</td>
    <td align="right"> 78140663.18</td>
    <td align="right">0.128050E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113781E+09</td>
    <td align="right"> 55206549.18</td>
    <td align="right"> 58574544.45</td>
    <td align="right">0.149887E+09</td>
    <td align="right"> 91780429.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122524E+09</td>
    <td align="right"> 55992998.48</td>
    <td align="right"> 66530799.76</td>
    <td align="right">0.183217E+09</td>
    <td align="right"> 72059727.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125981E+09</td>
    <td align="right"> 47316269.98</td>
    <td align="right"> 78664902.71</td>
    <td align="right">0.202182E+09</td>
    <td align="right"> 52655377.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127863E+09</td>
    <td align="right"> 48602968.17</td>
    <td align="right"> 79260452.45</td>
    <td align="right">0.226650E+09</td>
    <td align="right"> 37592882.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124571E+09</td>
    <td align="right"> 45675756.70</td>
    <td align="right"> 78894893.31</td>
    <td align="right">0.225613E+09</td>
    <td align="right"> 30368866.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122707E+09</td>
    <td align="right"> 45726754.88</td>
    <td align="right"> 76980653.90</td>
    <td align="right">0.223796E+09</td>
    <td align="right"> 28117671.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 98016654.82</td>
    <td align="right"> 41121843.41</td>
    <td align="right"> 56894811.40</td>
    <td align="right">0.156096E+09</td>
    <td align="right"> 52157244.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 91107194.34</td>
    <td align="right"> 47411997.89</td>
    <td align="right"> 43695196.45</td>
    <td align="right">0.123478E+09</td>
    <td align="right">0.105149E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 70637792.16</td>
    <td align="right"> 32045167.10</td>
    <td align="right"> 38592625.06</td>
    <td align="right"> 80333383.95</td>
    <td align="right">0.129095E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 60316636.62</td>
    <td align="right"> 26758468.04</td>
    <td align="right"> 33558168.58</td>
    <td align="right"> 54927134.49</td>
    <td align="right">0.152947E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119550E+10</td>
    <td align="right">0.510883E+09</td>
    <td align="right">0.684621E+09</td>
    <td align="right">0.176408E+10</td>
    <td align="right">0.105061E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 60316636.62</td>
    <td align="right"> 26758468.04</td>
    <td align="right"> 33558168.58</td>
    <td align="right"> 54927134.49</td>
    <td align="right"> 28117671.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127863E+09</td>
    <td align="right"> 55992998.48</td>
    <td align="right"> 79260452.45</td>
    <td align="right">0.226650E+09</td>
    <td align="right">0.170638E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67905777.51</td>
    <td align="right"> 31949059.29</td>
    <td align="right"> 35956718.22</td>
    <td align="right"> 59760838.39</td>
    <td align="right">0.170638E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 70092658.99</td>
    <td align="right"> 33075121.57</td>
    <td align="right"> 37017537.43</td>
    <td align="right"> 78140663.18</td>
    <td align="right">0.128050E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113781E+09</td>
    <td align="right"> 55206549.18</td>
    <td align="right"> 58574544.45</td>
    <td align="right">0.149887E+09</td>
    <td align="right"> 91780429.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122524E+09</td>
    <td align="right"> 55992998.48</td>
    <td align="right"> 66530799.76</td>
    <td align="right">0.183217E+09</td>
    <td align="right"> 72059727.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125981E+09</td>
    <td align="right"> 47316269.98</td>
    <td align="right"> 78664902.71</td>
    <td align="right">0.202182E+09</td>
    <td align="right"> 52655377.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127863E+09</td>
    <td align="right"> 48602968.17</td>
    <td align="right"> 79260452.45</td>
    <td align="right">0.226650E+09</td>
    <td align="right"> 37592882.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124571E+09</td>
    <td align="right"> 45675756.70</td>
    <td align="right"> 78894893.31</td>
    <td align="right">0.225613E+09</td>
    <td align="right"> 30368866.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122707E+09</td>
    <td align="right"> 45726754.88</td>
    <td align="right"> 76980653.90</td>
    <td align="right">0.223796E+09</td>
    <td align="right"> 28117671.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 98016654.82</td>
    <td align="right"> 41121843.41</td>
    <td align="right"> 56894811.40</td>
    <td align="right">0.156096E+09</td>
    <td align="right"> 52157244.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 91107194.34</td>
    <td align="right"> 47411997.89</td>
    <td align="right"> 43695196.45</td>
    <td align="right">0.123478E+09</td>
    <td align="right">0.105149E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 70637792.16</td>
    <td align="right"> 32045167.10</td>
    <td align="right"> 38592625.06</td>
    <td align="right"> 80333383.95</td>
    <td align="right">0.129095E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 60316636.62</td>
    <td align="right"> 26758468.04</td>
    <td align="right"> 33558168.58</td>
    <td align="right"> 54927134.49</td>
    <td align="right">0.152947E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119550E+10</td>
    <td align="right">0.510883E+09</td>
    <td align="right">0.684621E+09</td>
    <td align="right">0.176408E+10</td>
    <td align="right">0.105061E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 60316636.62</td>
    <td align="right"> 26758468.04</td>
    <td align="right"> 33558168.58</td>
    <td align="right"> 54927134.49</td>
    <td align="right"> 28117671.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127863E+09</td>
    <td align="right"> 55992998.48</td>
    <td align="right"> 79260452.45</td>
    <td align="right">0.226650E+09</td>
    <td align="right">0.170638E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67907781.97</td>
    <td align="right"> 31949059.29</td>
    <td align="right"> 35958722.68</td>
    <td align="right"> 59761943.67</td>
    <td align="right">0.170639E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 70094482.11</td>
    <td align="right"> 33075121.57</td>
    <td align="right"> 37019360.55</td>
    <td align="right"> 78142133.48</td>
    <td align="right">0.128051E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113784E+09</td>
    <td align="right"> 55206549.18</td>
    <td align="right"> 58577331.94</td>
    <td align="right">0.149890E+09</td>
    <td align="right"> 91781792.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122527E+09</td>
    <td align="right"> 55992998.48</td>
    <td align="right"> 66533926.65</td>
    <td align="right">0.183221E+09</td>
    <td align="right"> 72061074.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125985E+09</td>
    <td align="right"> 47316269.98</td>
    <td align="right"> 78668517.92</td>
    <td align="right">0.202187E+09</td>
    <td align="right"> 52656579.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127867E+09</td>
    <td align="right"> 48602968.17</td>
    <td align="right"> 79263887.98</td>
    <td align="right">0.226654E+09</td>
    <td align="right"> 37594093.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124574E+09</td>
    <td align="right"> 45675756.70</td>
    <td align="right"> 78898490.68</td>
    <td align="right">0.225617E+09</td>
    <td align="right"> 30369987.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122711E+09</td>
    <td align="right"> 45726754.88</td>
    <td align="right"> 76984160.86</td>
    <td align="right">0.223800E+09</td>
    <td align="right"> 28118937.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 98019444.88</td>
    <td align="right"> 41121843.41</td>
    <td align="right"> 56897601.47</td>
    <td align="right">0.156099E+09</td>
    <td align="right"> 52158692.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 91109148.14</td>
    <td align="right"> 47411997.89</td>
    <td align="right"> 43697150.26</td>
    <td align="right">0.123480E+09</td>
    <td align="right">0.105150E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 70639778.58</td>
    <td align="right"> 32045167.10</td>
    <td align="right"> 38594611.48</td>
    <td align="right"> 80335051.43</td>
    <td align="right">0.129096E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 60318473.46</td>
    <td align="right"> 26758468.04</td>
    <td align="right"> 33560005.42</td>
    <td align="right"> 54928315.50</td>
    <td align="right">0.152948E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119554E+10</td>
    <td align="right">0.510883E+09</td>
    <td align="right">0.684654E+09</td>
    <td align="right">0.176412E+10</td>
    <td align="right">0.105063E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 60318473.46</td>
    <td align="right"> 26758468.04</td>
    <td align="right"> 33560005.42</td>
    <td align="right"> 54928315.50</td>
    <td align="right"> 28118937.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127867E+09</td>
    <td align="right"> 55992998.48</td>
    <td align="right"> 79263887.98</td>
    <td align="right">0.226654E+09</td>
    <td align="right">0.170639E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      567.14</td>
    <td align="right">      436.05</td>
    <td align="right">      463.55</td>
    <td align="right">      326.36</td>
    <td align="right">      137.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      574.07</td>
    <td align="right">      372.24</td>
    <td align="right">      432.31</td>
    <td align="right">      292.87</td>
    <td align="right">      139.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.41</td>
    <td align="right">      252.83</td>
    <td align="right">      358.93</td>
    <td align="right">      182.50</td>
    <td align="right">      176.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      334.16</td>
    <td align="right">      201.77</td>
    <td align="right">      223.27</td>
    <td align="right">       50.17</td>
    <td align="right">      173.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      272.75</td>
    <td align="right">      136.55</td>
    <td align="right">      178.29</td>
    <td align="right">        1.42</td>
    <td align="right">      176.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      336.89</td>
    <td align="right">       98.38</td>
    <td align="right">      181.99</td>
    <td align="right">        0.00</td>
    <td align="right">      181.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      339.90</td>
    <td align="right">       76.23</td>
    <td align="right">      178.30</td>
    <td align="right">        0.73</td>
    <td align="right">      177.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      378.97</td>
    <td align="right">       69.95</td>
    <td align="right">      194.44</td>
    <td align="right">       15.07</td>
    <td align="right">      179.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      407.79</td>
    <td align="right">      146.99</td>
    <td align="right">      243.48</td>
    <td align="right">       79.38</td>
    <td align="right">      164.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      615.92</td>
    <td align="right">      282.73</td>
    <td align="right">      412.21</td>
    <td align="right">      268.51</td>
    <td align="right">      143.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      613.21</td>
    <td align="right">      352.30</td>
    <td align="right">      450.46</td>
    <td align="right">      302.01</td>
    <td align="right">      148.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      581.12</td>
    <td align="right">      398.60</td>
    <td align="right">      457.25</td>
    <td align="right">      324.61</td>
    <td align="right">      132.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      460.26</td>
    <td align="right">      234.65</td>
    <td align="right">      314.01</td>
    <td align="right">      152.99</td>
    <td align="right">      161.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      272.75</td>
    <td align="right">       69.95</td>
    <td align="right">      178.29</td>
    <td align="right">        0.00</td>
    <td align="right">      132.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      615.92</td>
    <td align="right">      436.05</td>
    <td align="right">      463.55</td>
    <td align="right">      326.36</td>
    <td align="right">      181.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       76.97</td>
    <td align="right">      242.96</td>
    <td align="right">       98.48</td>
    <td align="right">       45.02</td>
    <td align="right">       53.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      131.65</td>
    <td align="right">      198.58</td>
    <td align="right">      124.29</td>
    <td align="right">       67.34</td>
    <td align="right">       56.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      189.29</td>
    <td align="right">      125.99</td>
    <td align="right">      154.49</td>
    <td align="right">       70.39</td>
    <td align="right">       84.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.97</td>
    <td align="right">      100.57</td>
    <td align="right">      184.83</td>
    <td align="right">       83.61</td>
    <td align="right">      101.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      316.56</td>
    <td align="right">       71.32</td>
    <td align="right">      201.38</td>
    <td align="right">       84.34</td>
    <td align="right">      117.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      363.39</td>
    <td align="right">       52.01</td>
    <td align="right">      207.98</td>
    <td align="right">       86.14</td>
    <td align="right">      121.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      362.55</td>
    <td align="right">       41.89</td>
    <td align="right">      203.63</td>
    <td align="right">       85.21</td>
    <td align="right">      118.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      337.67</td>
    <td align="right">       37.70</td>
    <td align="right">      186.84</td>
    <td align="right">       73.83</td>
    <td align="right">      113.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      243.87</td>
    <td align="right">       75.39</td>
    <td align="right">      155.19</td>
    <td align="right">       69.04</td>
    <td align="right">       86.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      169.71</td>
    <td align="right">      144.80</td>
    <td align="right">      133.61</td>
    <td align="right">       69.53</td>
    <td align="right">       64.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      107.00</td>
    <td align="right">      183.49</td>
    <td align="right">      107.28</td>
    <td align="right">       49.09</td>
    <td align="right">       58.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.17</td>
    <td align="right">      213.14</td>
    <td align="right">       93.24</td>
    <td align="right">       43.10</td>
    <td align="right">       50.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      220.68</td>
    <td align="right">      123.60</td>
    <td align="right">      154.41</td>
    <td align="right">       68.87</td>
    <td align="right">       85.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       75.17</td>
    <td align="right">       37.70</td>
    <td align="right">       93.24</td>
    <td align="right">       43.10</td>
    <td align="right">       50.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      363.39</td>
    <td align="right">      242.96</td>
    <td align="right">      207.98</td>
    <td align="right">       86.14</td>
    <td align="right">      121.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.20</td>
    <td align="right">      403.25</td>
    <td align="right">       66.88</td>
    <td align="right">        0.00</td>
    <td align="right">       66.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.45</td>
    <td align="right">      325.67</td>
    <td align="right">       74.55</td>
    <td align="right">        0.00</td>
    <td align="right">       74.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.79</td>
    <td align="right">      198.74</td>
    <td align="right">      104.76</td>
    <td align="right">        0.00</td>
    <td align="right">      104.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      163.45</td>
    <td align="right">      156.53</td>
    <td align="right">      126.67</td>
    <td align="right">        0.52</td>
    <td align="right">      126.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      226.63</td>
    <td align="right">      105.21</td>
    <td align="right">      150.06</td>
    <td align="right">        4.20</td>
    <td align="right">      145.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      300.60</td>
    <td align="right">       75.09</td>
    <td align="right">      163.38</td>
    <td align="right">        9.36</td>
    <td align="right">      154.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      294.81</td>
    <td align="right">       59.30</td>
    <td align="right">      154.76</td>
    <td align="right">        6.52</td>
    <td align="right">      148.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      271.51</td>
    <td align="right">       53.19</td>
    <td align="right">      139.43</td>
    <td align="right">        1.34</td>
    <td align="right">      138.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      157.50</td>
    <td align="right">      112.82</td>
    <td align="right">      105.62</td>
    <td align="right">        0.01</td>
    <td align="right">      105.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       72.44</td>
    <td align="right">      227.66</td>
    <td align="right">       80.81</td>
    <td align="right">        0.00</td>
    <td align="right">       80.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.95</td>
    <td align="right">      295.67</td>
    <td align="right">       71.70</td>
    <td align="right">        0.00</td>
    <td align="right">       71.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.52</td>
    <td align="right">      349.03</td>
    <td align="right">       61.86</td>
    <td align="right">        0.00</td>
    <td align="right">       61.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      141.12</td>
    <td align="right">      196.19</td>
    <td align="right">      108.56</td>
    <td align="right">        1.84</td>
    <td align="right">      106.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.52</td>
    <td align="right">       53.19</td>
    <td align="right">       61.86</td>
    <td align="right">        0.00</td>
    <td align="right">       61.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      300.60</td>
    <td align="right">      403.25</td>
    <td align="right">      163.38</td>
    <td align="right">        9.36</td>
    <td align="right">      154.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       89.28</td>
    <td align="right">      254.80</td>
    <td align="right">      101.44</td>
    <td align="right">       47.73</td>
    <td align="right">       53.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      129.21</td>
    <td align="right">      211.72</td>
    <td align="right">      115.90</td>
    <td align="right">       54.69</td>
    <td align="right">       61.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.85</td>
    <td align="right">      137.07</td>
    <td align="right">      169.93</td>
    <td align="right">       82.45</td>
    <td align="right">       87.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      282.75</td>
    <td align="right">      111.20</td>
    <td align="right">      189.08</td>
    <td align="right">       86.41</td>
    <td align="right">      102.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      301.95</td>
    <td align="right">       78.64</td>
    <td align="right">      188.15</td>
    <td align="right">       70.66</td>
    <td align="right">      117.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      349.77</td>
    <td align="right">       58.01</td>
    <td align="right">      197.32</td>
    <td align="right">       75.00</td>
    <td align="right">      122.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      336.94</td>
    <td align="right">       45.35</td>
    <td align="right">      186.04</td>
    <td align="right">       68.21</td>
    <td align="right">      117.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      334.23</td>
    <td align="right">       41.99</td>
    <td align="right">      183.26</td>
    <td align="right">       68.29</td>
    <td align="right">      114.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      240.89</td>
    <td align="right">       80.49</td>
    <td align="right">      151.26</td>
    <td align="right">       63.46</td>
    <td align="right">       87.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      184.41</td>
    <td align="right">      157.03</td>
    <td align="right">      136.06</td>
    <td align="right">       70.81</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      124.01</td>
    <td align="right">      199.22</td>
    <td align="right">      109.03</td>
    <td align="right">       49.46</td>
    <td align="right">       59.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.09</td>
    <td align="right">      228.39</td>
    <td align="right">       90.12</td>
    <td align="right">       39.98</td>
    <td align="right">       50.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      223.77</td>
    <td align="right">      133.25</td>
    <td align="right">      151.65</td>
    <td align="right">       64.80</td>
    <td align="right">       86.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.09</td>
    <td align="right">       41.99</td>
    <td align="right">       90.12</td>
    <td align="right">       39.98</td>
    <td align="right">       50.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      349.77</td>
    <td align="right">      254.80</td>
    <td align="right">      197.32</td>
    <td align="right">       86.41</td>
    <td align="right">      122.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151903E+10</td>
    <td align="right">0.116790E+10</td>
    <td align="right">0.124157E+10</td>
    <td align="right">0.874126E+09</td>
    <td align="right">0.367447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138878E+10</td>
    <td align="right">0.900521E+09</td>
    <td align="right">0.104585E+10</td>
    <td align="right">0.708499E+09</td>
    <td align="right">0.337350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135904E+10</td>
    <td align="right">0.677167E+09</td>
    <td align="right">0.961358E+09</td>
    <td align="right">0.488805E+09</td>
    <td align="right">0.472553E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.866140E+09</td>
    <td align="right">0.522992E+09</td>
    <td align="right">0.578721E+09</td>
    <td align="right">0.130039E+09</td>
    <td align="right">0.448682E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.730523E+09</td>
    <td align="right">0.365733E+09</td>
    <td align="right">0.477524E+09</td>
    <td align="right">  3813215.65</td>
    <td align="right">0.473711E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.873208E+09</td>
    <td align="right">0.255009E+09</td>
    <td align="right">0.471715E+09</td>
    <td align="right">    12024.27</td>
    <td align="right">0.471703E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.910401E+09</td>
    <td align="right">0.204184E+09</td>
    <td align="right">0.477546E+09</td>
    <td align="right">  1949167.42</td>
    <td align="right">0.475597E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101504E+10</td>
    <td align="right">0.187343E+09</td>
    <td align="right">0.520791E+09</td>
    <td align="right"> 40360623.16</td>
    <td align="right">0.480430E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105698E+10</td>
    <td align="right">0.381006E+09</td>
    <td align="right">0.631110E+09</td>
    <td align="right">0.205746E+09</td>
    <td align="right">0.425364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164969E+10</td>
    <td align="right">0.757266E+09</td>
    <td align="right">0.110405E+10</td>
    <td align="right">0.719187E+09</td>
    <td align="right">0.384863E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158945E+10</td>
    <td align="right">0.913162E+09</td>
    <td align="right">0.116760E+10</td>
    <td align="right">0.782820E+09</td>
    <td align="right">0.384776E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155648E+10</td>
    <td align="right">0.106762E+10</td>
    <td align="right">0.122469E+10</td>
    <td align="right">0.869446E+09</td>
    <td align="right">0.355248E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145148E+11</td>
    <td align="right">0.739991E+10</td>
    <td align="right">0.990253E+10</td>
    <td align="right">0.482480E+10</td>
    <td align="right">0.507772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.730523E+09</td>
    <td align="right">0.187343E+09</td>
    <td align="right">0.471715E+09</td>
    <td align="right">    12024.27</td>
    <td align="right">0.337350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164969E+10</td>
    <td align="right">0.116790E+10</td>
    <td align="right">0.124157E+10</td>
    <td align="right">0.874126E+09</td>
    <td align="right">0.480430E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.206152E+09</td>
    <td align="right">0.650731E+09</td>
    <td align="right">0.263767E+09</td>
    <td align="right">0.120582E+09</td>
    <td align="right">0.143185E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318488E+09</td>
    <td align="right">0.480398E+09</td>
    <td align="right">0.300694E+09</td>
    <td align="right">0.162915E+09</td>
    <td align="right">0.137779E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506985E+09</td>
    <td align="right">0.337438E+09</td>
    <td align="right">0.413792E+09</td>
    <td align="right">0.188525E+09</td>
    <td align="right">0.225267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.697167E+09</td>
    <td align="right">0.260667E+09</td>
    <td align="right">0.479069E+09</td>
    <td align="right">0.216718E+09</td>
    <td align="right">0.262350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.847873E+09</td>
    <td align="right">0.191034E+09</td>
    <td align="right">0.539369E+09</td>
    <td align="right">0.225885E+09</td>
    <td align="right">0.313483E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.941916E+09</td>
    <td align="right">0.134814E+09</td>
    <td align="right">0.539094E+09</td>
    <td align="right">0.223279E+09</td>
    <td align="right">0.315816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.971049E+09</td>
    <td align="right">0.112199E+09</td>
    <td align="right">0.545390E+09</td>
    <td align="right">0.228237E+09</td>
    <td align="right">0.317153E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.904404E+09</td>
    <td align="right">0.100979E+09</td>
    <td align="right">0.500438E+09</td>
    <td align="right">0.197756E+09</td>
    <td align="right">0.302682E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.632122E+09</td>
    <td align="right">0.195399E+09</td>
    <td align="right">0.402259E+09</td>
    <td align="right">0.178945E+09</td>
    <td align="right">0.223314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.454563E+09</td>
    <td align="right">0.387835E+09</td>
    <td align="right">0.357851E+09</td>
    <td align="right">0.186217E+09</td>
    <td align="right">0.171634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277344E+09</td>
    <td align="right">0.475598E+09</td>
    <td align="right">0.278066E+09</td>
    <td align="right">0.127232E+09</td>
    <td align="right">0.150833E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201327E+09</td>
    <td align="right">0.570879E+09</td>
    <td align="right">0.249747E+09</td>
    <td align="right">0.115439E+09</td>
    <td align="right">0.134309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.695939E+10</td>
    <td align="right">0.389797E+10</td>
    <td align="right">0.486954E+10</td>
    <td align="right">0.217173E+10</td>
    <td align="right">0.269781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201327E+09</td>
    <td align="right">0.100979E+09</td>
    <td align="right">0.249747E+09</td>
    <td align="right">0.115439E+09</td>
    <td align="right">0.134309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.971049E+09</td>
    <td align="right">0.650731E+09</td>
    <td align="right">0.545390E+09</td>
    <td align="right">0.228237E+09</td>
    <td align="right">0.317153E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38038562.97</td>
    <td align="right">0.108007E+10</td>
    <td align="right">0.179143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.179143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100284E+09</td>
    <td align="right">0.787860E+09</td>
    <td align="right">0.180346E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.180346E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.245845E+09</td>
    <td align="right">0.532312E+09</td>
    <td align="right">0.280576E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.280576E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423658E+09</td>
    <td align="right">0.405715E+09</td>
    <td align="right">0.328325E+09</td>
    <td align="right">  1348144.40</td>
    <td align="right">0.326977E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.607005E+09</td>
    <td align="right">0.281794E+09</td>
    <td align="right">0.401914E+09</td>
    <td align="right"> 11242889.72</td>
    <td align="right">0.390671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.779147E+09</td>
    <td align="right">0.194643E+09</td>
    <td align="right">0.423468E+09</td>
    <td align="right"> 24258557.75</td>
    <td align="right">0.399210E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.789613E+09</td>
    <td align="right">0.158830E+09</td>
    <td align="right">0.414497E+09</td>
    <td align="right"> 17452772.37</td>
    <td align="right">0.397045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727209E+09</td>
    <td align="right">0.142451E+09</td>
    <td align="right">0.373459E+09</td>
    <td align="right">  3580910.26</td>
    <td align="right">0.369878E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.408242E+09</td>
    <td align="right">0.292424E+09</td>
    <td align="right">0.273765E+09</td>
    <td align="right">    36998.89</td>
    <td align="right">0.273728E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.194015E+09</td>
    <td align="right">0.609767E+09</td>
    <td align="right">0.216443E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.216443E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100957E+09</td>
    <td align="right">0.766379E+09</td>
    <td align="right">0.185859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.185859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 36221539.18</td>
    <td align="right">0.934854E+09</td>
    <td align="right">0.165692E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.165692E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.445024E+10</td>
    <td align="right">0.618710E+10</td>
    <td align="right">0.342349E+10</td>
    <td align="right"> 57920273.39</td>
    <td align="right">0.336557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 36221539.18</td>
    <td align="right">0.142451E+09</td>
    <td align="right">0.165692E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.165692E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.789613E+09</td>
    <td align="right">0.108007E+10</td>
    <td align="right">0.423468E+09</td>
    <td align="right"> 24258557.75</td>
    <td align="right">0.399210E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239116E+09</td>
    <td align="right">0.682453E+09</td>
    <td align="right">0.271695E+09</td>
    <td align="right">0.127835E+09</td>
    <td align="right">0.143861E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312579E+09</td>
    <td align="right">0.512199E+09</td>
    <td align="right">0.280382E+09</td>
    <td align="right">0.132304E+09</td>
    <td align="right">0.148077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.599556E+09</td>
    <td align="right">0.367124E+09</td>
    <td align="right">0.455130E+09</td>
    <td align="right">0.220826E+09</td>
    <td align="right">0.234304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.732877E+09</td>
    <td align="right">0.288242E+09</td>
    <td align="right">0.490101E+09</td>
    <td align="right">0.223972E+09</td>
    <td align="right">0.266129E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.808737E+09</td>
    <td align="right">0.210624E+09</td>
    <td align="right">0.503932E+09</td>
    <td align="right">0.189265E+09</td>
    <td align="right">0.314667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.906607E+09</td>
    <td align="right">0.150374E+09</td>
    <td align="right">0.511461E+09</td>
    <td align="right">0.194412E+09</td>
    <td align="right">0.317049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.902460E+09</td>
    <td align="right">0.121478E+09</td>
    <td align="right">0.498290E+09</td>
    <td align="right">0.182703E+09</td>
    <td align="right">0.315587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.895192E+09</td>
    <td align="right">0.112473E+09</td>
    <td align="right">0.490837E+09</td>
    <td align="right">0.182907E+09</td>
    <td align="right">0.307930E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.624391E+09</td>
    <td align="right">0.208632E+09</td>
    <td align="right">0.392072E+09</td>
    <td align="right">0.164487E+09</td>
    <td align="right">0.227585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.493920E+09</td>
    <td align="right">0.420598E+09</td>
    <td align="right">0.364434E+09</td>
    <td align="right">0.189649E+09</td>
    <td align="right">0.174785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.321422E+09</td>
    <td align="right">0.516374E+09</td>
    <td align="right">0.282595E+09</td>
    <td align="right">0.128199E+09</td>
    <td align="right">0.154396E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219866E+09</td>
    <td align="right">0.611712E+09</td>
    <td align="right">0.241364E+09</td>
    <td align="right">0.107084E+09</td>
    <td align="right">0.134280E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.705672E+10</td>
    <td align="right">0.420228E+10</td>
    <td align="right">0.478229E+10</td>
    <td align="right">0.204364E+10</td>
    <td align="right">0.273865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219866E+09</td>
    <td align="right">0.112473E+09</td>
    <td align="right">0.241364E+09</td>
    <td align="right">0.107084E+09</td>
    <td align="right">0.134280E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.906607E+09</td>
    <td align="right">0.682453E+09</td>
    <td align="right">0.511461E+09</td>
    <td align="right">0.223972E+09</td>
    <td align="right">0.317049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.96</td>
    <td align="right">        1.39</td>
    <td align="right">        -3.0</td>
    <td align="right">        4.56</td>
    <td align="right">        -7.8</td>
    <td align="right">       48.74</td>
    <td align="right">      150.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.94</td>
    <td align="right">        4.18</td>
    <td align="right">        -1.3</td>
    <td align="right">        5.19</td>
    <td align="right">        -4.0</td>
    <td align="right">       51.84</td>
    <td align="right">      169.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.76</td>
    <td align="right">        8.97</td>
    <td align="right">        3.80</td>
    <td align="right">        4.89</td>
    <td align="right">        2.25</td>
    <td align="right">       76.95</td>
    <td align="right">      193.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.21</td>
    <td align="right">       12.54</td>
    <td align="right">        8.82</td>
    <td align="right">        3.95</td>
    <td align="right">        6.45</td>
    <td align="right">       95.37</td>
    <td align="right">      211.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.84</td>
    <td align="right">       16.44</td>
    <td align="right">       13.69</td>
    <td align="right">        3.50</td>
    <td align="right">       11.46</td>
    <td align="right">      117.34</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.80</td>
    <td align="right">       19.35</td>
    <td align="right">       16.45</td>
    <td align="right">        3.85</td>
    <td align="right">       15.08</td>
    <td align="right">      121.81</td>
    <td align="right">      213.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.06</td>
    <td align="right">       21.68</td>
    <td align="right">       19.85</td>
    <td align="right">        3.24</td>
    <td align="right">       17.64</td>
    <td align="right">      119.92</td>
    <td align="right">      194.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.55</td>
    <td align="right">       22.42</td>
    <td align="right">       20.72</td>
    <td align="right">        3.39</td>
    <td align="right">       18.21</td>
    <td align="right">      115.12</td>
    <td align="right">      179.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.53</td>
    <td align="right">       18.74</td>
    <td align="right">       16.82</td>
    <td align="right">        3.06</td>
    <td align="right">       13.44</td>
    <td align="right">       83.74</td>
    <td align="right">      156.58</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.03</td>
    <td align="right">       13.02</td>
    <td align="right">       10.77</td>
    <td align="right">        4.05</td>
    <td align="right">        5.85</td>
    <td align="right">       53.01</td>
    <td align="right">      190.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.94</td>
    <td align="right">        8.22</td>
    <td align="right">        4.17</td>
    <td align="right">        4.16</td>
    <td align="right">        0.30</td>
    <td align="right">       52.20</td>
    <td align="right">      150.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.70</td>
    <td align="right">        4.64</td>
    <td align="right">        0.26</td>
    <td align="right">        4.69</td>
    <td align="right">        -4.1</td>
    <td align="right">       44.81</td>
    <td align="right">      142.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.65</td>
    <td align="right">       12.68</td>
    <td align="right">        9.31</td>
    <td align="right">        4.04</td>
    <td align="right">        6.29</td>
    <td align="right">       81.91</td>
    <td align="right">      179.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.96</td>
    <td align="right">        1.39</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.06</td>
    <td align="right">        -7.8</td>
    <td align="right">       44.81</td>
    <td align="right">      142.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.55</td>
    <td align="right">       22.42</td>
    <td align="right">       20.72</td>
    <td align="right">        5.19</td>
    <td align="right">       18.21</td>
    <td align="right">      121.81</td>
    <td align="right">      213.08</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       12.97</td>
    <td align="right">        6.70</td>
    <td align="right">        5.70</td>
    <td align="right">       12.22</td>
    <td align="right">      200.50</td>
    <td align="right">       90.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.00</td>
    <td align="right">26-FEB-14:00</td>
    <td align="right">       12.75</td>
    <td align="right">        1.70</td>
    <td align="right">        4.10</td>
    <td align="right">        8.15</td>
    <td align="right">       91.50</td>
    <td align="right">      816.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.80</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       17.87</td>
    <td align="right">       12.20</td>
    <td align="right">        5.70</td>
    <td align="right">       16.30</td>
    <td align="right">      231.50</td>
    <td align="right">      710.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.90</td>
    <td align="right">17-APR-14:20</td>
    <td align="right">       16.56</td>
    <td align="right">        8.13</td>
    <td align="right">        2.03</td>
    <td align="right">       13.35</td>
    <td align="right">      125.83</td>
    <td align="right">      887.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.60</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       18.49</td>
    <td align="right">       11.70</td>
    <td align="right">        4.60</td>
    <td align="right">       15.76</td>
    <td align="right">      140.00</td>
    <td align="right">      875.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.40</td>
    <td align="right">06-JUN-14:00</td>
    <td align="right">       22.39</td>
    <td align="right">       17.20</td>
    <td align="right">        8.20</td>
    <td align="right">       22.13</td>
    <td align="right">      251.00</td>
    <td align="right">      561.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.70</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       23.91</td>
    <td align="right">       18.90</td>
    <td align="right">        2.10</td>
    <td align="right">       24.66</td>
    <td align="right">      274.00</td>
    <td align="right">      567.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.00</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       23.84</td>
    <td align="right">       19.40</td>
    <td align="right">        2.60</td>
    <td align="right">       26.15</td>
    <td align="right">      306.00</td>
    <td align="right">      508.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.70</td>
    <td align="right">07-SEP-15:09</td>
    <td align="right">       23.05</td>
    <td align="right">       19.60</td>
    <td align="right">        4.02</td>
    <td align="right">       22.55</td>
    <td align="right">      218.67</td>
    <td align="right">      591.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.00</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">       20.56</td>
    <td align="right">       16.10</td>
    <td align="right">        3.60</td>
    <td align="right">       17.57</td>
    <td align="right">       97.00</td>
    <td align="right">      561.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.40</td>
    <td align="right">05-NOV-15:00</td>
    <td align="right">       17.95</td>
    <td align="right">       14.40</td>
    <td align="right">        2.10</td>
    <td align="right">       14.10</td>
    <td align="right">      117.50</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.80</td>
    <td align="right">12-DEC-14:20</td>
    <td align="right">       16.78</td>
    <td align="right">       13.33</td>
    <td align="right">        5.20</td>
    <td align="right">       13.35</td>
    <td align="right">      144.17</td>
    <td align="right">      433.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.75</td>
    <td align="right">        1.70</td>
    <td align="right">        2.03</td>
    <td align="right">        8.15</td>
    <td align="right">       91.50</td>
    <td align="right">       90.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.91</td>
    <td align="right">       19.60</td>
    <td align="right">        8.20</td>
    <td align="right">       26.15</td>
    <td align="right">      306.00</td>
    <td align="right">      887.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -6.7</td>
    <td align="right">14-JAN-06:10</td>
    <td align="right">        -7.8</td>
    <td align="right">       -10.6</td>
    <td align="right">        4.95</td>
    <td align="right">       -24.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -12.8</td>
    <td align="right">12-FEB-06:00</td>
    <td align="right">       -13.8</td>
    <td align="right">       -18.3</td>
    <td align="right">        7.20</td>
    <td align="right">       -30.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.10</td>
    <td align="right">19-MAR-06:00</td>
    <td align="right">        -1.5</td>
    <td align="right">        -6.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -16.2</td>
    <td align="right">       17.00</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">06-APR-04:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.10</td>
    <td align="right">       -16.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.80</td>
    <td align="right">11-MAY-05:00</td>
    <td align="right">        5.45</td>
    <td align="right">        2.80</td>
    <td align="right">        4.10</td>
    <td align="right">        -7.8</td>
    <td align="right">       21.50</td>
    <td align="right">      204.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.10</td>
    <td align="right">10-JUN-04:00</td>
    <td align="right">        8.73</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.20</td>
    <td align="right">28-JUL-22:00</td>
    <td align="right">       16.88</td>
    <td align="right">       16.70</td>
    <td align="right">        4.10</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.30</td>
    <td align="right">25-AUG-05:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.70</td>
    <td align="right">        3.60</td>
    <td align="right">        5.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.70</td>
    <td align="right">29-SEP-03:00</td>
    <td align="right">       11.07</td>
    <td align="right">       10.60</td>
    <td align="right">        2.60</td>
    <td align="right">        -2.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.20</td>
    <td align="right">26-OCT-04:00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.70</td>
    <td align="right">        3.10</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -3.3</td>
    <td align="right">22-NOV-05:00</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.6</td>
    <td align="right">        5.20</td>
    <td align="right">       -20.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -5.6</td>
    <td align="right">18-DEC-07:00</td>
    <td align="right">        -7.3</td>
    <td align="right">       -11.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -22.7</td>
    <td align="right">       17.00</td>
    <td align="right">      320.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -12.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.8</td>
    <td align="right">       -18.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -30.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       16.70</td>
    <td align="right">        7.20</td>
    <td align="right">       14.28</td>
    <td align="right">       21.50</td>
    <td align="right">      320.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.51</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       18.30</td>
    <td align="right">       15.60</td>
    <td align="right">        8.80</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.81</td>
    <td align="right">18-FEB-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       13.91</td>
    <td align="right">       73.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.16</td>
    <td align="right">30-MAR-12:30</td>
    <td align="right">       25.85</td>
    <td align="right">       13.85</td>
    <td align="right">        5.45</td>
    <td align="right">       15.39</td>
    <td align="right">      323.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.01</td>
    <td align="right">04-APR-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.80</td>
    <td align="right">        9.30</td>
    <td align="right">       18.64</td>
    <td align="right">      307.00</td>
    <td align="right">      197.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.34</td>
    <td align="right">30-MAY-17:00</td>
    <td align="right">       27.80</td>
    <td align="right">       20.00</td>
    <td align="right">        4.10</td>
    <td align="right">       21.96</td>
    <td align="right">       97.50</td>
    <td align="right">       79.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.32</td>
    <td align="right">23-JUN-11:39</td>
    <td align="right">       31.13</td>
    <td align="right">       21.87</td>
    <td align="right">        4.83</td>
    <td align="right">       22.98</td>
    <td align="right">      338.17</td>
    <td align="right">      565.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.06</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.20</td>
    <td align="right">        3.60</td>
    <td align="right">       20.75</td>
    <td align="right">      116.50</td>
    <td align="right">      900.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.13</td>
    <td align="right">19-AUG-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.30</td>
    <td align="right">        3.10</td>
    <td align="right">       23.66</td>
    <td align="right">      197.00</td>
    <td align="right">      136.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.10</td>
    <td align="right">09-SEP-10:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.70</td>
    <td align="right">        2.60</td>
    <td align="right">       21.27</td>
    <td align="right">      236.00</td>
    <td align="right">      482.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.20</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.20</td>
    <td align="right">        5.70</td>
    <td align="right">       23.82</td>
    <td align="right">      159.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.88</td>
    <td align="right">19-NOV-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.10</td>
    <td align="right">        8.20</td>
    <td align="right">       13.91</td>
    <td align="right">      143.00</td>
    <td align="right">      384.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.57</td>
    <td align="right">13-DEC-10:00</td>
    <td align="right">       19.40</td>
    <td align="right">       16.70</td>
    <td align="right">        4.60</td>
    <td align="right">       14.47</td>
    <td align="right">      227.50</td>
    <td align="right">       77.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       13.85</td>
    <td align="right">        2.60</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       23.30</td>
    <td align="right">        9.30</td>
    <td align="right">       23.82</td>
    <td align="right">      338.17</td>
    <td align="right">      900.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.60</td>
    <td align="right">19-JAN-17:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.13</td>
    <td align="right">        6.70</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.00</td>
    <td align="right">18-FEB-16:19</td>
    <td align="right">       17.20</td>
    <td align="right">       15.81</td>
    <td align="right">        5.53</td>
    <td align="right">       13.91</td>
    <td align="right">       50.33</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.10</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       18.06</td>
    <td align="right">       13.90</td>
    <td align="right">       18.64</td>
    <td align="right">      268.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.80</td>
    <td align="right">04-APR-09:20</td>
    <td align="right">       20.77</td>
    <td align="right">       18.74</td>
    <td align="right">        7.53</td>
    <td align="right">       16.79</td>
    <td align="right">      242.00</td>
    <td align="right">      111.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.60</td>
    <td align="right">30-MAY-19:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.79</td>
    <td align="right">        2.60</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">18-JUN-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">       24.66</td>
    <td align="right">      140.50</td>
    <td align="right">      115.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">26-JUL-09:00</td>
    <td align="right">       26.10</td>
    <td align="right">       24.10</td>
    <td align="right">        3.60</td>
    <td align="right">       24.66</td>
    <td align="right">      338.00</td>
    <td align="right">      251.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.90</td>
    <td align="right">08-AUG-19:00</td>
    <td align="right">       26.10</td>
    <td align="right">       24.51</td>
    <td align="right">        1.50</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.30</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       23.89</td>
    <td align="right">        2.10</td>
    <td align="right">       22.13</td>
    <td align="right">      108.00</td>
    <td align="right">       57.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.20</td>
    <td align="right">18-OCT-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       23.04</td>
    <td align="right">        4.60</td>
    <td align="right">       23.32</td>
    <td align="right">      234.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.20</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       17.48</td>
    <td align="right">        3.60</td>
    <td align="right">       15.02</td>
    <td align="right">      276.50</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.70</td>
    <td align="right">13-DEC-16:19</td>
    <td align="right">       17.03</td>
    <td align="right">       16.82</td>
    <td align="right">        2.93</td>
    <td align="right">       14.10</td>
    <td align="right">       54.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.03</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       24.51</td>
    <td align="right">       13.90</td>
    <td align="right">       24.83</td>
    <td align="right">      338.00</td>
    <td align="right">      251.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.74</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.65</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.17</td>
    <td align="right">       38.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.98</td>
    <td align="right">       47.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.32</td>
    <td align="right">       52.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.28</td>
    <td align="right">       55.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.07</td>
    <td align="right">       52.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.20</td>
    <td align="right">       48.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.63</td>
    <td align="right">       36.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.78</td>
    <td align="right">       31.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.45</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.51</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.94</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.65</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.20</td>
    <td align="right">       55.84</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.585190E+09</td>
    <td align="right">-459987659.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-125202102.8</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.527002E+09</td>
    <td align="right">-417148165.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109854233.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.603302E+09</td>
    <td align="right">-487602737.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-115699358.4</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.506669E+09</td>
    <td align="right">-397142039.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109526965.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.513098E+09</td>
    <td align="right">-402368950.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-110729320.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.474372E+09</td>
    <td align="right">-369208711.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105163367.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.425642E+09</td>
    <td align="right">-318360009.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107281593.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472625E+09</td>
    <td align="right">-365192785.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107432620.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.438430E+09</td>
    <td align="right">-333317152.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105113011.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.489853E+09</td>
    <td align="right">-378591056.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-111261740.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.522719E+09</td>
    <td align="right">-412027786.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-110690747.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.540422E+09</td>
    <td align="right">-420552312.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-119869709.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.609932E+10</td>
    <td align="right">-0.476150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.133782E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.425642E+09</td>
    <td align="right">-487602737.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-125202102.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.603302E+09</td>
    <td align="right">-318360009.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105113011.0</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-11:09</td>
    <td align="right">     1357.39</td>
    <td align="right">       25.32</td>
    <td align="right">      140.33</td>
    <td align="right">      210.00</td>
    <td align="right">      590.81</td>
    <td align="right">       23.33</td>
    <td align="right">      162.50</td>
    <td align="right">      172.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      263.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-13:50</td>
    <td align="right">     2244.30</td>
    <td align="right">       26.36</td>
    <td align="right">      138.50</td>
    <td align="right">      188.67</td>
    <td align="right">      425.11</td>
    <td align="right">       20.52</td>
    <td align="right">      114.50</td>
    <td align="right">      146.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-12:39</td>
    <td align="right">      457.91</td>
    <td align="right">       17.12</td>
    <td align="right">        4.00</td>
    <td align="right">      221.83</td>
    <td align="right">      354.18</td>
    <td align="right">       21.27</td>
    <td align="right">      180.83</td>
    <td align="right">      172.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.33</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-11:20</td>
    <td align="right">      355.06</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">      176.33</td>
    <td align="right">      263.15</td>
    <td align="right">       20.67</td>
    <td align="right">      173.17</td>
    <td align="right">       88.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.00</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-09:50</td>
    <td align="right">      322.23</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">      179.50</td>
    <td align="right">      234.41</td>
    <td align="right">       20.67</td>
    <td align="right">      204.17</td>
    <td align="right">       32.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      411.67</td>
    <td align="right">        0.80</td>
