    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.536249E+11</td>
    <td align="right">0.125167E+11</td>
    <td align="right">     3232.23</td>
    <td align="right">0.431063E+11</td>
    <td align="right">0.105186E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172142E+10</td>
    <td align="right">0.366682E+09</td>
    <td align="right">      220.42</td>
    <td align="right">0.144770E+10</td>
    <td align="right">0.273727E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8929.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7123.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2351.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1651.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.818325E+10</td>
    <td align="right">0.197390E+10</td>
    <td align="right">      347.21</td>
    <td align="right">0.627715E+10</td>
    <td align="right">0.190610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9708.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8432.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5023.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2202.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124850E+10</td>
    <td align="right">0.266218E+09</td>
    <td align="right">      244.38</td>
    <td align="right">0.108452E+10</td>
    <td align="right">0.163979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6556.64</td>
    <td align="right">30-JAN-06:01</td>
    <td align="right">     5662.90</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">     1529.97</td>
    <td align="right">30-JAN-06:02</td>
    <td align="right">     1210.52</td>
    <td align="right">30-JAN-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133967E+10</td>
    <td align="right">0.291247E+09</td>
    <td align="right">      225.02</td>
    <td align="right">0.114145E+10</td>
    <td align="right">0.198216E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     6683.66</td>
    <td align="right">09-FEB-06:02</td>
    <td align="right">     5431.76</td>
    <td align="right">27-FEB-06:01</td>
    <td align="right">     2085.00</td>
    <td align="right">09-FEB-06:02</td>
    <td align="right">     1243.78</td>
    <td align="right">09-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181578E+10</td>
    <td align="right">0.410207E+09</td>
    <td align="right">      274.49</td>
    <td align="right">0.159940E+10</td>
    <td align="right">0.216382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     6689.32</td>
    <td align="right">29-MAR-05:02</td>
    <td align="right">     6231.70</td>
    <td align="right">28-MAR-05:01</td>
    <td align="right">     2140.31</td>
    <td align="right">29-MAR-05:02</td>
    <td align="right">     1311.99</td>
    <td align="right">02-MAR-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.203203E+10</td>
    <td align="right">0.474817E+09</td>
    <td align="right">      239.42</td>
    <td align="right">0.176690E+10</td>
    <td align="right">0.265135E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     6779.43</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">     6216.87</td>
    <td align="right">26-APR-05:01</td>
    <td align="right">     2397.12</td>
    <td align="right">10-APR-05:03</td>
    <td align="right">     1265.94</td>
    <td align="right">28-APR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333490E+10</td>
    <td align="right">0.816919E+09</td>
    <td align="right">      288.13</td>
    <td align="right">0.288848E+10</td>
    <td align="right">0.446421E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     6921.24</td>
    <td align="right">24-MAY-05:01</td>
    <td align="right">     6278.89</td>
    <td align="right">11-MAY-05:01</td>
    <td align="right">     2926.79</td>
    <td align="right">24-MAY-05:06</td>
    <td align="right">     1356.99</td>
    <td align="right">23-MAY-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398981E+10</td>
    <td align="right">0.981735E+09</td>
    <td align="right">      305.00</td>
    <td align="right">0.327021E+10</td>
    <td align="right">0.719605E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     7086.75</td>
    <td align="right">27-JUN-05:01</td>
    <td align="right">     5946.86</td>
    <td align="right">16-JUN-05:01</td>
    <td align="right">     3258.51</td>
    <td align="right">27-JUN-05:07</td>
    <td align="right">     1392.13</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458367E+10</td>
    <td align="right">0.112850E+10</td>
    <td align="right">      340.99</td>
    <td align="right">0.362342E+10</td>
    <td align="right">0.960257E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7071.09</td>
    <td align="right">06-JUL-05:01</td>
    <td align="right">     6305.64</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">     3436.82</td>
    <td align="right">27-JUL-05:08</td>
    <td align="right">     1558.67</td>
    <td align="right">30-JUL-14:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.542885E+10</td>
    <td align="right">0.133589E+10</td>
    <td align="right">      371.47</td>
    <td align="right">0.427931E+10</td>
    <td align="right">0.114954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     7071.09</td>
    <td align="right">31-AUG-05:01</td>
    <td align="right">     6127.57</td>
    <td align="right">06-AUG-15:23</td>
    <td align="right">     3640.22</td>
    <td align="right">23-AUG-05:08</td>
    <td align="right">     1561.58</td>
    <td align="right">10-AUG-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.420031E+10</td>
    <td align="right">0.100404E+10</td>
    <td align="right">      314.46</td>
    <td align="right">0.335713E+10</td>
    <td align="right">0.843174E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     7087.30</td>
    <td align="right">12-SEP-05:01</td>
    <td align="right">     6195.99</td>
    <td align="right">04-SEP-14:53</td>
    <td align="right">     3354.05</td>
    <td align="right">12-SEP-05:08</td>
    <td align="right">     1557.71</td>
    <td align="right">04-SEP-14:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.363340E+10</td>
    <td align="right">0.838769E+09</td>
    <td align="right">      294.16</td>
    <td align="right">0.301568E+10</td>
    <td align="right">0.617712E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     6932.28</td>
    <td align="right">17-OCT-05:01</td>
    <td align="right">     6330.70</td>
    <td align="right">20-OCT-05:01</td>
    <td align="right">     2857.46</td>
    <td align="right">18-OCT-05:06</td>
    <td align="right">     1466.27</td>
    <td align="right">09-OCT-16:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274824E+10</td>
    <td align="right">0.610302E+09</td>
    <td align="right">      254.11</td>
    <td align="right">0.228747E+10</td>
    <td align="right">0.460775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     6842.24</td>
    <td align="right">03-NOV-05:01</td>
    <td align="right">     6103.88</td>
    <td align="right">20-NOV-06:01</td>
    <td align="right">     2558.27</td>
    <td align="right">03-NOV-05:04</td>
    <td align="right">     1274.47</td>
    <td align="right">20-NOV-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.168592E+10</td>
    <td align="right">0.361745E+09</td>
    <td align="right">      238.31</td>
    <td align="right">0.142548E+10</td>
    <td align="right">0.260437E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     6671.26</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">     5725.06</td>
    <td align="right">13-DEC-06:01</td>
    <td align="right">     2178.52</td>
    <td align="right">06-DEC-06:03</td>
    <td align="right">     1236.24</td>
    <td align="right">12-DEC-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360411E+11</td>
    <td align="right">0.852038E+10</td>
    <td align="right">     3389.94</td>
    <td align="right">0.297394E+11</td>
    <td align="right">0.630163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124850E+10</td>
    <td align="right">0.266218E+09</td>
    <td align="right">      225.02</td>
    <td align="right">0.108452E+10</td>
    <td align="right">0.163979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6556.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5431.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1529.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1210.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.542885E+10</td>
    <td align="right">0.133589E+10</td>
    <td align="right">      371.47</td>
    <td align="right">0.427931E+10</td>
    <td align="right">0.114954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7087.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6330.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3640.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1561.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.65</td>
    <td align="right">       20.45</td>
    <td align="right">       22.21</td>
    <td align="right">       67.51</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.54</td>
    <td align="right">       15.78</td>
    <td align="right">       22.76</td>
    <td align="right">       65.08</td>
    <td align="right">       27.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.28</td>
    <td align="right">        6.06</td>
    <td align="right">       21.22</td>
    <td align="right">       51.33</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.70</td>
    <td align="right">        0.01</td>
    <td align="right">       18.69</td>
    <td align="right">       41.81</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
    <td align="right">       58.38</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       63.87</td>
    <td align="right">        1.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">       70.28</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.33</td>
    <td align="right">        0.22</td>
    <td align="right">       19.11</td>
    <td align="right">       71.24</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.63</td>
    <td align="right">        3.37</td>
    <td align="right">       20.25</td>
    <td align="right">       66.74</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.69</td>
    <td align="right">       14.41</td>
    <td align="right">       23.28</td>
    <td align="right">       84.15</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.26</td>
    <td align="right">       87.11</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.49</td>
    <td align="right">       21.38</td>
    <td align="right">       21.11</td>
    <td align="right">       71.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.51</td>
    <td align="right">        8.64</td>
    <td align="right">       20.88</td>
    <td align="right">       66.57</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.69</td>
    <td align="right">       41.81</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.28</td>
    <td align="right">       87.11</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.65</td>
    <td align="right">       20.45</td>
    <td align="right">       22.21</td>
    <td align="right">       67.51</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.54</td>
    <td align="right">       15.78</td>
    <td align="right">       22.76</td>
    <td align="right">       65.08</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.26</td>
    <td align="right">        6.06</td>
    <td align="right">       21.20</td>
    <td align="right">       51.28</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">       41.74</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
    <td align="right">       58.38</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       63.87</td>
    <td align="right">        1.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">       70.28</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.32</td>
    <td align="right">        0.21</td>
    <td align="right">       19.11</td>
    <td align="right">       71.22</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.52</td>
    <td align="right">        3.35</td>
    <td align="right">       20.18</td>
    <td align="right">       66.49</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.69</td>
    <td align="right">       14.41</td>
    <td align="right">       23.28</td>
    <td align="right">       84.15</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.26</td>
    <td align="right">       87.11</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.49</td>
    <td align="right">       21.38</td>
    <td align="right">       21.11</td>
    <td align="right">       71.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.50</td>
    <td align="right">        8.63</td>
    <td align="right">       20.87</td>
    <td align="right">       66.54</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">       41.74</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.28</td>
    <td align="right">       87.11</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.65</td>
    <td align="right">       20.45</td>
    <td align="right">       22.21</td>
    <td align="right">       67.51</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.54</td>
    <td align="right">       15.78</td>
    <td align="right">       22.76</td>
    <td align="right">       65.08</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.26</td>
    <td align="right">        6.06</td>
    <td align="right">       21.20</td>
    <td align="right">       51.28</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">       41.74</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
    <td align="right">       58.38</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       63.87</td>
    <td align="right">        1.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">       70.28</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.32</td>
    <td align="right">        0.21</td>
    <td align="right">       19.11</td>
    <td align="right">       71.22</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.52</td>
    <td align="right">        3.35</td>
    <td align="right">       20.17</td>
    <td align="right">       66.48</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.69</td>
    <td align="right">       14.41</td>
    <td align="right">       23.28</td>
    <td align="right">       84.15</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.26</td>
    <td align="right">       87.11</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.49</td>
    <td align="right">       21.38</td>
    <td align="right">       21.11</td>
    <td align="right">       71.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.50</td>
    <td align="right">        8.63</td>
    <td align="right">       20.87</td>
    <td align="right">       66.54</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">       41.74</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.28</td>
    <td align="right">       87.11</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.65</td>
    <td align="right">       20.45</td>
    <td align="right">       22.21</td>
    <td align="right">       67.51</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.54</td>
    <td align="right">       15.78</td>
    <td align="right">       22.76</td>
    <td align="right">       65.08</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.26</td>
    <td align="right">        6.06</td>
    <td align="right">       21.20</td>
    <td align="right">       51.28</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">       41.74</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
    <td align="right">       58.38</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       63.87</td>
    <td align="right">        1.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">       70.28</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.32</td>
    <td align="right">        0.21</td>
    <td align="right">       19.11</td>
    <td align="right">       71.22</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.52</td>
    <td align="right">        3.35</td>
    <td align="right">       20.17</td>
    <td align="right">       66.48</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.69</td>
    <td align="right">       14.41</td>
    <td align="right">       23.28</td>
    <td align="right">       84.15</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.26</td>
    <td align="right">       87.11</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.49</td>
    <td align="right">       21.38</td>
    <td align="right">       21.11</td>
    <td align="right">       71.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.50</td>
    <td align="right">        8.63</td>
    <td align="right">       20.87</td>
    <td align="right">       66.54</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">       41.74</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.28</td>
    <td align="right">       87.11</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.65</td>
    <td align="right">       20.45</td>
    <td align="right">       22.21</td>
    <td align="right">       67.51</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.54</td>
    <td align="right">       15.78</td>
    <td align="right">       22.76</td>
    <td align="right">       65.08</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.26</td>
    <td align="right">        6.06</td>
    <td align="right">       21.20</td>
    <td align="right">       51.28</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">       41.74</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
    <td align="right">       58.38</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       63.87</td>
    <td align="right">        1.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">       70.28</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.32</td>
    <td align="right">        0.21</td>
    <td align="right">       19.11</td>
    <td align="right">       71.22</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.52</td>
    <td align="right">        3.35</td>
    <td align="right">       20.18</td>
    <td align="right">       66.49</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.69</td>
    <td align="right">       14.41</td>
    <td align="right">       23.28</td>
    <td align="right">       84.15</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.26</td>
    <td align="right">       87.11</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.49</td>
    <td align="right">       21.38</td>
    <td align="right">       21.11</td>
    <td align="right">       71.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.50</td>
    <td align="right">        8.63</td>
    <td align="right">       20.87</td>
    <td align="right">       66.54</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">       18.66</td>
    <td align="right">       41.74</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.28</td>
    <td align="right">       87.11</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.65</td>
    <td align="right">       20.45</td>
    <td align="right">       22.21</td>
    <td align="right">       67.51</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.54</td>
    <td align="right">       15.78</td>
    <td align="right">       22.76</td>
    <td align="right">       65.08</td>
    <td align="right">       27.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.28</td>
    <td align="right">        6.06</td>
    <td align="right">       21.21</td>
    <td align="right">       51.30</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.70</td>
    <td align="right">        0.01</td>
    <td align="right">       18.69</td>
    <td align="right">       41.81</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
    <td align="right">       58.38</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">       63.87</td>
    <td align="right">        1.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">       70.28</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.33</td>
    <td align="right">        0.22</td>
    <td align="right">       19.11</td>
    <td align="right">       71.23</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.63</td>
    <td align="right">        3.37</td>
    <td align="right">       20.26</td>
    <td align="right">       66.75</td>
    <td align="right">        3.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.69</td>
    <td align="right">       14.41</td>
    <td align="right">       23.28</td>
    <td align="right">       84.15</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.26</td>
    <td align="right">       87.11</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.49</td>
    <td align="right">       21.38</td>
    <td align="right">       21.11</td>
    <td align="right">       71.00</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.51</td>
    <td align="right">        8.64</td>
    <td align="right">       20.88</td>
    <td align="right">       66.57</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">       18.69</td>
    <td align="right">       41.81</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       45.62</td>
    <td align="right">       22.36</td>
    <td align="right">       23.28</td>
    <td align="right">       87.11</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       60.42</td>
    <td align="right">       28.69</td>
    <td align="right">       31.73</td>
    <td align="right">       95.39</td>
    <td align="right">       45.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       56.63</td>
    <td align="right">       23.44</td>
    <td align="right">       33.19</td>
    <td align="right">       95.79</td>
    <td align="right">       38.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       44.01</td>
    <td align="right">       11.41</td>
    <td align="right">       32.60</td>
    <td align="right">       83.51</td>
    <td align="right">       28.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.08</td>
    <td align="right">        1.39</td>
    <td align="right">       28.69</td>
    <td align="right">       66.67</td>
    <td align="right">       18.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.32</td>
    <td align="right">        0.00</td>
    <td align="right">       28.32</td>
    <td align="right">       81.88</td>
    <td align="right">        6.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.44</td>
    <td align="right">        0.00</td>
    <td align="right">       28.44</td>
    <td align="right">       89.23</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.70</td>
    <td align="right">        0.00</td>
    <td align="right">       27.70</td>
    <td align="right">       98.10</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.23</td>
    <td align="right">        0.57</td>
    <td align="right">       27.65</td>
    <td align="right">      100.46</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.24</td>
    <td align="right">        7.68</td>
    <td align="right">       31.56</td>
    <td align="right">      105.89</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       58.44</td>
    <td align="right">       23.46</td>
    <td align="right">       34.98</td>
    <td align="right">      128.39</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       64.74</td>
    <td align="right">       31.49</td>
    <td align="right">       33.24</td>
    <td align="right">      122.79</td>
    <td align="right">       27.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       60.08</td>
    <td align="right">       29.96</td>
    <td align="right">       30.12</td>
    <td align="right">      100.00</td>
    <td align="right">       40.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.79</td>
    <td align="right">       13.12</td>
    <td align="right">       30.67</td>
    <td align="right">       97.37</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.70</td>
    <td align="right">        0.00</td>
    <td align="right">       27.65</td>
    <td align="right">       66.67</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       64.74</td>
    <td align="right">       31.49</td>
    <td align="right">       34.98</td>
    <td align="right">      128.39</td>
    <td align="right">       45.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.74</td>
    <td align="right">        7.00</td>
    <td align="right">       15.74</td>
    <td align="right">       29.88</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.55</td>
    <td align="right">        6.67</td>
    <td align="right">       17.88</td>
    <td align="right">       36.64</td>
    <td align="right">       25.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.86</td>
    <td align="right">        6.55</td>
    <td align="right">       20.31</td>
    <td align="right">       47.35</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.45</td>
    <td align="right">        9.25</td>
    <td align="right">       23.20</td>
    <td align="right">       67.06</td>
    <td align="right">       12.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.38</td>
    <td align="right">       11.43</td>
    <td align="right">       24.95</td>
    <td align="right">       89.44</td>
    <td align="right">        4.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.39</td>
    <td align="right">       10.52</td>
    <td align="right">       24.87</td>
    <td align="right">       93.08</td>
    <td align="right">        1.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.84</td>
    <td align="right">        9.07</td>
    <td align="right">       23.76</td>
    <td align="right">       97.29</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.89</td>
    <td align="right">       10.12</td>
    <td align="right">       23.76</td>
    <td align="right">      100.57</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.17</td>
    <td align="right">        9.82</td>
    <td align="right">       22.35</td>
    <td align="right">       81.90</td>
    <td align="right">        2.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.52</td>
    <td align="right">        9.65</td>
    <td align="right">       19.87</td>
    <td align="right">       65.34</td>
    <td align="right">        8.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.90</td>
    <td align="right">        7.95</td>
    <td align="right">       16.95</td>
    <td align="right">       46.17</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.15</td>
    <td align="right">        5.62</td>
    <td align="right">       14.53</td>
    <td align="right">       28.69</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.34</td>
    <td align="right">        8.65</td>
    <td align="right">       20.69</td>
    <td align="right">       65.45</td>
    <td align="right">       12.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.15</td>
    <td align="right">        5.62</td>
    <td align="right">       14.53</td>
    <td align="right">       28.69</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.38</td>
    <td align="right">       11.43</td>
    <td align="right">       24.95</td>
    <td align="right">      100.57</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.74</td>
    <td align="right">        7.00</td>
    <td align="right">       15.74</td>
    <td align="right">       29.88</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.55</td>
    <td align="right">        6.67</td>
    <td align="right">       17.88</td>
    <td align="right">       36.64</td>
    <td align="right">       25.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.86</td>
    <td align="right">        6.55</td>
    <td align="right">       20.31</td>
    <td align="right">       47.35</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.45</td>
    <td align="right">        9.25</td>
    <td align="right">       23.20</td>
    <td align="right">       67.06</td>
    <td align="right">       12.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.38</td>
    <td align="right">       11.43</td>
    <td align="right">       24.95</td>
    <td align="right">       89.44</td>
    <td align="right">        4.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.39</td>
    <td align="right">       10.52</td>
    <td align="right">       24.87</td>
    <td align="right">       93.08</td>
    <td align="right">        1.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.83</td>
    <td align="right">        9.07</td>
    <td align="right">       23.76</td>
    <td align="right">       97.29</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.89</td>
    <td align="right">       10.12</td>
    <td align="right">       23.76</td>
    <td align="right">      100.57</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.17</td>
    <td align="right">        9.82</td>
    <td align="right">       22.35</td>
    <td align="right">       81.90</td>
    <td align="right">        2.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.52</td>
    <td align="right">        9.65</td>
    <td align="right">       19.87</td>
    <td align="right">       65.34</td>
    <td align="right">        8.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.90</td>
    <td align="right">        7.95</td>
    <td align="right">       16.94</td>
    <td align="right">       46.17</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.14</td>
    <td align="right">        5.62</td>
    <td align="right">       14.53</td>
    <td align="right">       28.69</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.34</td>
    <td align="right">        8.65</td>
    <td align="right">       20.69</td>
    <td align="right">       65.44</td>
    <td align="right">       12.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.14</td>
    <td align="right">        5.62</td>
    <td align="right">       14.53</td>
    <td align="right">       28.69</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.38</td>
    <td align="right">       11.43</td>
    <td align="right">       24.95</td>
    <td align="right">      100.57</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.74</td>
    <td align="right">        7.00</td>
    <td align="right">       15.74</td>
    <td align="right">       29.88</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.55</td>
    <td align="right">        6.67</td>
    <td align="right">       17.88</td>
    <td align="right">       36.64</td>
    <td align="right">       25.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.86</td>
    <td align="right">        6.55</td>
    <td align="right">       20.31</td>
    <td align="right">       47.35</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.45</td>
    <td align="right">        9.25</td>
    <td align="right">       23.20</td>
    <td align="right">       67.06</td>
    <td align="right">       12.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.38</td>
    <td align="right">       11.43</td>
    <td align="right">       24.95</td>
    <td align="right">       89.44</td>
    <td align="right">        4.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.39</td>
    <td align="right">       10.52</td>
    <td align="right">       24.87</td>
    <td align="right">       93.08</td>
    <td align="right">        1.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.83</td>
    <td align="right">        9.07</td>
    <td align="right">       23.76</td>
    <td align="right">       97.29</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.89</td>
    <td align="right">       10.12</td>
    <td align="right">       23.76</td>
    <td align="right">      100.57</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.17</td>
    <td align="right">        9.82</td>
    <td align="right">       22.35</td>
    <td align="right">       81.90</td>
    <td align="right">        2.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.52</td>
    <td align="right">        9.65</td>
    <td align="right">       19.87</td>
    <td align="right">       65.34</td>
    <td align="right">        8.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.90</td>
    <td align="right">        7.95</td>
    <td align="right">       16.94</td>
    <td align="right">       46.17</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.14</td>
    <td align="right">        5.62</td>
    <td align="right">       14.53</td>
    <td align="right">       28.69</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.34</td>
    <td align="right">        8.65</td>
    <td align="right">       20.69</td>
    <td align="right">       65.44</td>
    <td align="right">       12.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.14</td>
    <td align="right">        5.62</td>
    <td align="right">       14.53</td>
    <td align="right">       28.69</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.38</td>
    <td align="right">       11.43</td>
    <td align="right">       24.95</td>
    <td align="right">      100.57</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.74</td>
    <td align="right">        7.00</td>
    <td align="right">       15.74</td>
    <td align="right">       29.88</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.55</td>
    <td align="right">        6.67</td>
    <td align="right">       17.88</td>
    <td align="right">       36.64</td>
    <td align="right">       25.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.86</td>
    <td align="right">        6.55</td>
    <td align="right">       20.31</td>
    <td align="right">       47.35</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.45</td>
    <td align="right">        9.25</td>
    <td align="right">       23.20</td>
    <td align="right">       67.06</td>
    <td align="right">       12.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.38</td>
    <td align="right">       11.43</td>
    <td align="right">       24.95</td>
    <td align="right">       89.44</td>
    <td align="right">        4.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.39</td>
    <td align="right">       10.52</td>
    <td align="right">       24.87</td>
    <td align="right">       93.08</td>
    <td align="right">        1.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.84</td>
    <td align="right">        9.07</td>
    <td align="right">       23.76</td>
    <td align="right">       97.29</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.89</td>
    <td align="right">       10.12</td>
    <td align="right">       23.76</td>
    <td align="right">      100.57</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.17</td>
    <td align="right">        9.82</td>
    <td align="right">       22.35</td>
    <td align="right">       81.90</td>
    <td align="right">        2.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.52</td>
    <td align="right">        9.65</td>
    <td align="right">       19.87</td>
    <td align="right">       65.34</td>
    <td align="right">        8.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.90</td>
    <td align="right">        7.95</td>
    <td align="right">       16.95</td>
    <td align="right">       46.17</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.15</td>
    <td align="right">        5.62</td>
    <td align="right">       14.53</td>
    <td align="right">       28.70</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.34</td>
    <td align="right">        8.65</td>
    <td align="right">       20.69</td>
    <td align="right">       65.45</td>
    <td align="right">       12.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.15</td>
    <td align="right">        5.62</td>
    <td align="right">       14.53</td>
    <td align="right">       28.70</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.38</td>
    <td align="right">       11.43</td>
    <td align="right">       24.95</td>
    <td align="right">      100.57</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">       12.62</td>
    <td align="right">       13.95</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       19.97</td>
    <td align="right">       26.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">       16.69</td>
    <td align="right">       29.58</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.83</td>
    <td align="right">        0.04</td>
    <td align="right">       18.80</td>
    <td align="right">       42.40</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.84</td>
    <td align="right">        0.49</td>
    <td align="right">       20.34</td>
    <td align="right">       61.16</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.67</td>
    <td align="right">        0.88</td>
    <td align="right">       20.78</td>
    <td align="right">       68.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.19</td>
    <td align="right">        0.38</td>
    <td align="right">       19.80</td>
    <td align="right">       74.31</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.38</td>
    <td align="right">        0.13</td>
    <td align="right">       19.25</td>
    <td align="right">       74.00</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">       17.76</td>
    <td align="right">       55.62</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">       15.71</td>
    <td align="right">       40.33</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.43</td>
    <td align="right">       26.21</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       15.24</td>
    <td align="right">       28.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.96</td>
    <td align="right">        0.16</td>
    <td align="right">       16.80</td>
    <td align="right">       43.56</td>
    <td align="right">       12.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       13.95</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.67</td>
    <td align="right">        0.88</td>
    <td align="right">       20.78</td>
    <td align="right">       74.31</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">       12.62</td>
    <td align="right">       13.95</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       19.97</td>
    <td align="right">       26.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">       16.69</td>
    <td align="right">       29.58</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.80</td>
    <td align="right">        0.03</td>
    <td align="right">       18.77</td>
    <td align="right">       42.34</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.77</td>
    <td align="right">        0.47</td>
    <td align="right">       20.29</td>
    <td align="right">       60.97</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.64</td>
    <td align="right">        0.87</td>
    <td align="right">       20.76</td>
    <td align="right">       68.19</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.14</td>
    <td align="right">        0.37</td>
    <td align="right">       19.77</td>
    <td align="right">       74.20</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.32</td>
    <td align="right">        0.12</td>
    <td align="right">       19.20</td>
    <td align="right">       73.85</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">       17.76</td>
    <td align="right">       55.61</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">       15.70</td>
    <td align="right">       40.33</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.43</td>
    <td align="right">       26.21</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       15.24</td>
    <td align="right">       28.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.94</td>
    <td align="right">        0.16</td>
    <td align="right">       16.78</td>
    <td align="right">       43.51</td>
    <td align="right">       12.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       13.95</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.64</td>
    <td align="right">        0.87</td>
    <td align="right">       20.76</td>
    <td align="right">       74.20</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">       12.62</td>
    <td align="right">       13.95</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       19.97</td>
    <td align="right">       26.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">       16.69</td>
    <td align="right">       29.58</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.80</td>
    <td align="right">        0.03</td>
    <td align="right">       18.77</td>
    <td align="right">       42.34</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.77</td>
    <td align="right">        0.47</td>
    <td align="right">       20.29</td>
    <td align="right">       60.97</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.64</td>
    <td align="right">        0.87</td>
    <td align="right">       20.76</td>
    <td align="right">       68.19</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.14</td>
    <td align="right">        0.37</td>
    <td align="right">       19.77</td>
    <td align="right">       74.20</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.32</td>
    <td align="right">        0.12</td>
    <td align="right">       19.20</td>
    <td align="right">       73.85</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">       17.75</td>
    <td align="right">       55.61</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">       15.70</td>
    <td align="right">       40.33</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.43</td>
    <td align="right">       26.21</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       15.24</td>
    <td align="right">       28.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.94</td>
    <td align="right">        0.16</td>
    <td align="right">       16.78</td>
    <td align="right">       43.51</td>
    <td align="right">       12.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       13.95</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.64</td>
    <td align="right">        0.87</td>
    <td align="right">       20.76</td>
    <td align="right">       74.20</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">       12.62</td>
    <td align="right">       13.95</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       19.97</td>
    <td align="right">       26.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">       16.69</td>
    <td align="right">       29.58</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.80</td>
    <td align="right">        0.03</td>
    <td align="right">       18.77</td>
    <td align="right">       42.34</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.77</td>
    <td align="right">        0.47</td>
    <td align="right">       20.29</td>
    <td align="right">       60.97</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.64</td>
    <td align="right">        0.87</td>
    <td align="right">       20.76</td>
    <td align="right">       68.19</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.14</td>
    <td align="right">        0.37</td>
    <td align="right">       19.77</td>
    <td align="right">       74.20</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.32</td>
    <td align="right">        0.12</td>
    <td align="right">       19.20</td>
    <td align="right">       73.85</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">       17.76</td>
    <td align="right">       55.61</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">       15.70</td>
    <td align="right">       40.33</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.43</td>
    <td align="right">       26.21</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       15.24</td>
    <td align="right">       28.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.94</td>
    <td align="right">        0.16</td>
    <td align="right">       16.78</td>
    <td align="right">       43.51</td>
    <td align="right">       12.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       13.95</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.64</td>
    <td align="right">        0.87</td>
    <td align="right">       20.76</td>
    <td align="right">       74.20</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">       12.62</td>
    <td align="right">       13.95</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       19.97</td>
    <td align="right">       26.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">       16.69</td>
    <td align="right">       29.58</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.80</td>
    <td align="right">        0.03</td>
    <td align="right">       18.77</td>
    <td align="right">       42.34</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.77</td>
    <td align="right">        0.47</td>
    <td align="right">       20.29</td>
    <td align="right">       60.97</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.64</td>
    <td align="right">        0.87</td>
    <td align="right">       20.76</td>
    <td align="right">       68.19</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.14</td>
    <td align="right">        0.37</td>
    <td align="right">       19.77</td>
    <td align="right">       74.20</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.32</td>
    <td align="right">        0.12</td>
    <td align="right">       19.20</td>
    <td align="right">       73.85</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">       17.76</td>
    <td align="right">       55.62</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">       15.70</td>
    <td align="right">       40.33</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.43</td>
    <td align="right">       26.21</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       15.24</td>
    <td align="right">       28.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.94</td>
    <td align="right">        0.16</td>
    <td align="right">       16.78</td>
    <td align="right">       43.51</td>
    <td align="right">       12.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       13.95</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.64</td>
    <td align="right">        0.87</td>
    <td align="right">       20.76</td>
    <td align="right">       74.20</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">       12.62</td>
    <td align="right">       13.95</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       19.97</td>
    <td align="right">       26.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">       16.69</td>
    <td align="right">       29.58</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.84</td>
    <td align="right">        0.04</td>
    <td align="right">       18.80</td>
    <td align="right">       42.42</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.83</td>
    <td align="right">        0.49</td>
    <td align="right">       20.34</td>
    <td align="right">       61.13</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.67</td>
    <td align="right">        0.89</td>
    <td align="right">       20.79</td>
    <td align="right">       68.28</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.19</td>
    <td align="right">        0.38</td>
    <td align="right">       19.80</td>
    <td align="right">       74.31</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.38</td>
    <td align="right">        0.13</td>
    <td align="right">       19.25</td>
    <td align="right">       74.00</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">       17.76</td>
    <td align="right">       55.62</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">       15.71</td>
    <td align="right">       40.33</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">       13.43</td>
    <td align="right">       26.21</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       15.24</td>
    <td align="right">       28.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.96</td>
    <td align="right">        0.16</td>
    <td align="right">       16.80</td>
    <td align="right">       43.56</td>
    <td align="right">       12.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">       11.78</td>
    <td align="right">       13.95</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.67</td>
    <td align="right">        0.89</td>
    <td align="right">       20.79</td>
    <td align="right">       74.31</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.27</td>
    <td align="right">        6.49</td>
    <td align="right">       15.77</td>
    <td align="right">       31.35</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.18</td>
    <td align="right">        7.18</td>
    <td align="right">       18.00</td>
    <td align="right">       39.59</td>
    <td align="right">       27.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.66</td>
    <td align="right">        8.75</td>
    <td align="right">       20.91</td>
    <td align="right">       53.68</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.29</td>
    <td align="right">        9.00</td>
    <td align="right">       23.30</td>
    <td align="right">       67.57</td>
    <td align="right">       13.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.87</td>
    <td align="right">       10.18</td>
    <td align="right">       24.69</td>
    <td align="right">       87.26</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.02</td>
    <td align="right">       11.08</td>
    <td align="right">       24.94</td>
    <td align="right">       94.71</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.84</td>
    <td align="right">        9.02</td>
    <td align="right">       23.82</td>
    <td align="right">       97.48</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.11</td>
    <td align="right">       10.20</td>
    <td align="right">       23.91</td>
    <td align="right">      101.01</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.61</td>
    <td align="right">       10.13</td>
    <td align="right">       22.48</td>
    <td align="right">       83.20</td>
    <td align="right">        3.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.25</td>
    <td align="right">        9.44</td>
    <td align="right">       19.81</td>
    <td align="right">       65.74</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.35</td>
    <td align="right">        8.38</td>
    <td align="right">       16.97</td>
    <td align="right">       48.78</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.24</td>
    <td align="right">        6.52</td>
    <td align="right">       14.72</td>
    <td align="right">       32.85</td>
    <td align="right">       29.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.66</td>
    <td align="right">        8.87</td>
    <td align="right">       20.79</td>
    <td align="right">       67.09</td>
    <td align="right">       13.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.24</td>
    <td align="right">        6.49</td>
    <td align="right">       14.72</td>
    <td align="right">       31.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.02</td>
    <td align="right">       11.08</td>
    <td align="right">       24.94</td>
    <td align="right">      101.01</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.26</td>
    <td align="right">        6.49</td>
    <td align="right">       15.77</td>
    <td align="right">       31.35</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.18</td>
    <td align="right">        7.18</td>
    <td align="right">       18.00</td>
    <td align="right">       39.59</td>
    <td align="right">       27.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.65</td>
    <td align="right">        8.75</td>
    <td align="right">       20.91</td>
    <td align="right">       53.68</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.29</td>
    <td align="right">        9.00</td>
    <td align="right">       23.30</td>
    <td align="right">       67.57</td>
    <td align="right">       13.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.87</td>
    <td align="right">       10.18</td>
    <td align="right">       24.69</td>
    <td align="right">       87.26</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.02</td>
    <td align="right">       11.08</td>
    <td align="right">       24.94</td>
    <td align="right">       94.71</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.84</td>
    <td align="right">        9.02</td>
    <td align="right">       23.82</td>
    <td align="right">       97.48</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.11</td>
    <td align="right">       10.20</td>
    <td align="right">       23.90</td>
    <td align="right">      101.01</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.60</td>
    <td align="right">       10.13</td>
    <td align="right">       22.48</td>
    <td align="right">       83.20</td>
    <td align="right">        3.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.25</td>
    <td align="right">        9.44</td>
    <td align="right">       19.81</td>
    <td align="right">       65.74</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.35</td>
    <td align="right">        8.38</td>
    <td align="right">       16.97</td>
    <td align="right">       48.78</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.23</td>
    <td align="right">        6.51</td>
    <td align="right">       14.72</td>
    <td align="right">       32.83</td>
    <td align="right">       29.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.65</td>
    <td align="right">        8.87</td>
    <td align="right">       20.79</td>
    <td align="right">       67.09</td>
    <td align="right">       13.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.23</td>
    <td align="right">        6.49</td>
    <td align="right">       14.72</td>
    <td align="right">       31.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.02</td>
    <td align="right">       11.08</td>
    <td align="right">       24.94</td>
    <td align="right">      101.01</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.26</td>
    <td align="right">        6.49</td>
    <td align="right">       15.77</td>
    <td align="right">       31.35</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.18</td>
    <td align="right">        7.18</td>
    <td align="right">       18.00</td>
    <td align="right">       39.59</td>
    <td align="right">       27.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.65</td>
    <td align="right">        8.75</td>
    <td align="right">       20.91</td>
    <td align="right">       53.68</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.29</td>
    <td align="right">        9.00</td>
    <td align="right">       23.30</td>
    <td align="right">       67.57</td>
    <td align="right">       13.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.87</td>
    <td align="right">       10.18</td>
    <td align="right">       24.69</td>
    <td align="right">       87.26</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.02</td>
    <td align="right">       11.08</td>
    <td align="right">       24.94</td>
    <td align="right">       94.71</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.84</td>
    <td align="right">        9.02</td>
    <td align="right">       23.82</td>
    <td align="right">       97.48</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.11</td>
    <td align="right">       10.20</td>
    <td align="right">       23.90</td>
    <td align="right">      101.01</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.60</td>
    <td align="right">       10.13</td>
    <td align="right">       22.48</td>
    <td align="right">       83.20</td>
    <td align="right">        3.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.25</td>
    <td align="right">        9.44</td>
    <td align="right">       19.81</td>
    <td align="right">       65.74</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.35</td>
    <td align="right">        8.38</td>
    <td align="right">       16.97</td>
    <td align="right">       48.78</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.23</td>
    <td align="right">        6.51</td>
    <td align="right">       14.72</td>
    <td align="right">       32.83</td>
    <td align="right">       29.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.65</td>
    <td align="right">        8.87</td>
    <td align="right">       20.79</td>
    <td align="right">       67.09</td>
    <td align="right">       13.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.23</td>
    <td align="right">        6.49</td>
    <td align="right">       14.72</td>
    <td align="right">       31.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.02</td>
    <td align="right">       11.08</td>
    <td align="right">       24.94</td>
    <td align="right">      101.01</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.26</td>
    <td align="right">        6.49</td>
    <td align="right">       15.77</td>
    <td align="right">       31.35</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.18</td>
    <td align="right">        7.18</td>
    <td align="right">       18.00</td>
    <td align="right">       39.59</td>
    <td align="right">       27.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.66</td>
    <td align="right">        8.75</td>
    <td align="right">       20.91</td>
    <td align="right">       53.68</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.29</td>
    <td align="right">        9.00</td>
    <td align="right">       23.30</td>
    <td align="right">       67.57</td>
    <td align="right">       13.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.87</td>
    <td align="right">       10.18</td>
    <td align="right">       24.69</td>
    <td align="right">       87.26</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.02</td>
    <td align="right">       11.08</td>
    <td align="right">       24.94</td>
    <td align="right">       94.71</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.84</td>
    <td align="right">        9.02</td>
    <td align="right">       23.82</td>
    <td align="right">       97.48</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.11</td>
    <td align="right">       10.20</td>
    <td align="right">       23.91</td>
    <td align="right">      101.01</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.61</td>
    <td align="right">       10.13</td>
    <td align="right">       22.48</td>
    <td align="right">       83.20</td>
    <td align="right">        3.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.25</td>
    <td align="right">        9.44</td>
    <td align="right">       19.81</td>
    <td align="right">       65.74</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.35</td>
    <td align="right">        8.38</td>
    <td align="right">       16.97</td>
    <td align="right">       48.78</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.23</td>
    <td align="right">        6.51</td>
    <td align="right">       14.72</td>
    <td align="right">       32.83</td>
    <td align="right">       29.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.66</td>
    <td align="right">        8.87</td>
    <td align="right">       20.79</td>
    <td align="right">       67.09</td>
    <td align="right">       13.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.23</td>
    <td align="right">        6.49</td>
    <td align="right">       14.72</td>
    <td align="right">       31.35</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.02</td>
    <td align="right">       11.08</td>
    <td align="right">       24.94</td>
    <td align="right">      101.01</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114247E+09</td>
    <td align="right"> 54760641.60</td>
    <td align="right"> 59486022.69</td>
    <td align="right">0.180826E+09</td>
    <td align="right"> 87306308.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93235981.51</td>
    <td align="right"> 38183583.93</td>
    <td align="right"> 55052397.58</td>
    <td align="right">0.157434E+09</td>
    <td align="right"> 66443353.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73068050.49</td>
    <td align="right"> 16239044.52</td>
    <td align="right"> 56829005.97</td>
    <td align="right">0.137472E+09</td>
    <td align="right"> 54853910.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48468737.19</td>
    <td align="right">    20873.13</td>
    <td align="right"> 48447864.06</td>
    <td align="right">0.108377E+09</td>
    <td align="right"> 33328853.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52741152.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 52741152.68</td>
    <td align="right">0.156374E+09</td>
    <td align="right"> 11425942.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51334512.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 51334512.70</td>
    <td align="right">0.165555E+09</td>
    <td align="right">  4496841.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 51630802.91</td>
    <td align="right">       12.24</td>
    <td align="right"> 51630790.67</td>
    <td align="right">0.188229E+09</td>
    <td align="right">   861200.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51768249.49</td>
    <td align="right">   581108.71</td>
    <td align="right"> 51187140.77</td>
    <td align="right">0.190800E+09</td>
    <td align="right">   678246.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 61243171.80</td>
    <td align="right">  8746736.09</td>
    <td align="right"> 52496435.71</td>
    <td align="right">0.172999E+09</td>
    <td align="right">  8104819.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100956E+09</td>
    <td align="right"> 38592077.57</td>
    <td align="right"> 62364036.16</td>
    <td align="right">0.225391E+09</td>
    <td align="right"> 25460666.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118240E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 60290953.06</td>
    <td align="right">0.225792E+09</td>
    <td align="right"> 49182206.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113807E+09</td>
    <td align="right"> 57271237.76</td>
    <td align="right"> 56535333.55</td>
    <td align="right">0.190179E+09</td>
    <td align="right"> 77312015.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930740E+09</td>
    <td align="right">0.272344E+09</td>
    <td align="right">0.658396E+09</td>
    <td align="right">0.209943E+10</td>
    <td align="right">0.419454E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48468737.19</td>
    <td align="right">        0.00</td>
    <td align="right"> 48447864.06</td>
    <td align="right">0.108377E+09</td>
    <td align="right">   678246.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118240E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 62364036.16</td>
    <td align="right">0.225792E+09</td>
    <td align="right"> 87306308.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114244E+09</td>
    <td align="right"> 54760641.60</td>
    <td align="right"> 59483501.91</td>
    <td align="right">0.180823E+09</td>
    <td align="right"> 87303847.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93233450.21</td>
    <td align="right"> 38183583.93</td>
    <td align="right"> 55049866.28</td>
    <td align="right">0.157431E+09</td>
    <td align="right"> 66441377.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73009314.42</td>
    <td align="right"> 16219480.30</td>
    <td align="right"> 56789834.12</td>
    <td align="right">0.137345E+09</td>
    <td align="right"> 54866024.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48386647.23</td>
    <td align="right">     8824.82</td>
    <td align="right"> 48377822.41</td>
    <td align="right">0.108190E+09</td>
    <td align="right"> 33326819.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52738037.32</td>
    <td align="right">        0.00</td>
    <td align="right"> 52738037.32</td>
    <td align="right">0.156371E+09</td>
    <td align="right"> 11424716.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51331665.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 51331665.05</td>
    <td align="right">0.165553E+09</td>
    <td align="right">  4496063.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 51627840.60</td>
    <td align="right">        0.00</td>
    <td align="right"> 51627840.60</td>
    <td align="right">0.188227E+09</td>
    <td align="right">   860955.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51746726.78</td>
    <td align="right">   572513.80</td>
    <td align="right"> 51174212.99</td>
    <td align="right">0.190746E+09</td>
    <td align="right">   678032.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60970434.95</td>
    <td align="right">  8674846.23</td>
    <td align="right"> 52295588.72</td>
    <td align="right">0.172339E+09</td>
    <td align="right">  8103708.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100953E+09</td>
    <td align="right"> 38592077.57</td>
    <td align="right"> 62361334.24</td>
    <td align="right">0.225388E+09</td>
    <td align="right"> 25458526.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118238E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 60288556.40</td>
    <td align="right">0.225789E+09</td>
    <td align="right"> 49179636.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113804E+09</td>
    <td align="right"> 57271237.76</td>
    <td align="right"> 56532979.41</td>
    <td align="right">0.190176E+09</td>
    <td align="right"> 77309538.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930284E+09</td>
    <td align="right">0.272232E+09</td>
    <td align="right">0.658051E+09</td>
    <td align="right">0.209838E+10</td>
    <td align="right">0.419449E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48386647.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 48377822.41</td>
    <td align="right">0.108190E+09</td>
    <td align="right">   678032.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118238E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 62361334.24</td>
    <td align="right">0.225789E+09</td>
    <td align="right"> 87303847.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114244E+09</td>
    <td align="right"> 54760641.60</td>
    <td align="right"> 59483501.91</td>
    <td align="right">0.180823E+09</td>
    <td align="right"> 87303847.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93233450.21</td>
    <td align="right"> 38183583.93</td>
    <td align="right"> 55049866.28</td>
    <td align="right">0.157431E+09</td>
    <td align="right"> 66441377.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73008991.98</td>
    <td align="right"> 16219433.42</td>
    <td align="right"> 56789558.56</td>
    <td align="right">0.137345E+09</td>
    <td align="right"> 54866611.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48386647.23</td>
    <td align="right">     8824.82</td>
    <td align="right"> 48377822.41</td>
    <td align="right">0.108190E+09</td>
    <td align="right"> 33326819.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52738037.32</td>
    <td align="right">        0.00</td>
    <td align="right"> 52738037.32</td>
    <td align="right">0.156371E+09</td>
    <td align="right"> 11424716.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51331665.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 51331665.05</td>
    <td align="right">0.165553E+09</td>
    <td align="right">  4496063.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 51627840.60</td>
    <td align="right">        0.00</td>
    <td align="right"> 51627840.60</td>
    <td align="right">0.188227E+09</td>
    <td align="right">   860955.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51746691.30</td>
    <td align="right">   572478.31</td>
    <td align="right"> 51174212.99</td>
    <td align="right">0.190746E+09</td>
    <td align="right">   678032.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60965009.77</td>
    <td align="right">  8674577.41</td>
    <td align="right"> 52290432.36</td>
    <td align="right">0.172328E+09</td>
    <td align="right">  8103708.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100953E+09</td>
    <td align="right"> 38592077.57</td>
    <td align="right"> 62361334.24</td>
    <td align="right">0.225388E+09</td>
    <td align="right"> 25458526.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118238E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 60288556.40</td>
    <td align="right">0.225789E+09</td>
    <td align="right"> 49179636.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113804E+09</td>
    <td align="right"> 57271237.76</td>
    <td align="right"> 56532979.41</td>
    <td align="right">0.190176E+09</td>
    <td align="right"> 77309538.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930278E+09</td>
    <td align="right">0.272232E+09</td>
    <td align="right">0.658046E+09</td>
    <td align="right">0.209837E+10</td>
    <td align="right">0.419450E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48386647.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 48377822.41</td>
    <td align="right">0.108190E+09</td>
    <td align="right">   678032.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118238E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 62361334.24</td>
    <td align="right">0.225789E+09</td>
    <td align="right"> 87303847.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114244E+09</td>
    <td align="right"> 54760641.60</td>
    <td align="right"> 59483501.91</td>
    <td align="right">0.180823E+09</td>
    <td align="right"> 87303847.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93233450.21</td>
    <td align="right"> 38183583.93</td>
    <td align="right"> 55049866.28</td>
    <td align="right">0.157431E+09</td>
    <td align="right"> 66441377.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73008991.98</td>
    <td align="right"> 16219433.42</td>
    <td align="right"> 56789558.56</td>
    <td align="right">0.137345E+09</td>
    <td align="right"> 54866611.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48386647.23</td>
    <td align="right">     8824.82</td>
    <td align="right"> 48377822.41</td>
    <td align="right">0.108190E+09</td>
    <td align="right"> 33326819.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52738037.32</td>
    <td align="right">        0.00</td>
    <td align="right"> 52738037.32</td>
    <td align="right">0.156371E+09</td>
    <td align="right"> 11424716.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51331665.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 51331665.05</td>
    <td align="right">0.165553E+09</td>
    <td align="right">  4496063.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 51627840.60</td>
    <td align="right">        0.00</td>
    <td align="right"> 51627840.60</td>
    <td align="right">0.188227E+09</td>
    <td align="right">   860955.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51746691.30</td>
    <td align="right">   572478.31</td>
    <td align="right"> 51174212.99</td>
    <td align="right">0.190746E+09</td>
    <td align="right">   678032.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60965009.77</td>
    <td align="right">  8674577.41</td>
    <td align="right"> 52290432.36</td>
    <td align="right">0.172328E+09</td>
    <td align="right">  8103708.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100953E+09</td>
    <td align="right"> 38592077.57</td>
    <td align="right"> 62361334.24</td>
    <td align="right">0.225388E+09</td>
    <td align="right"> 25458526.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118238E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 60288556.40</td>
    <td align="right">0.225789E+09</td>
    <td align="right"> 49179636.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113804E+09</td>
    <td align="right"> 57271237.76</td>
    <td align="right"> 56532979.41</td>
    <td align="right">0.190176E+09</td>
    <td align="right"> 77309538.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930278E+09</td>
    <td align="right">0.272232E+09</td>
    <td align="right">0.658046E+09</td>
    <td align="right">0.209837E+10</td>
    <td align="right">0.419450E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48386647.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 48377822.41</td>
    <td align="right">0.108190E+09</td>
    <td align="right">   678032.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118238E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 62361334.24</td>
    <td align="right">0.225789E+09</td>
    <td align="right"> 87303847.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114244E+09</td>
    <td align="right"> 54760641.60</td>
    <td align="right"> 59483501.91</td>
    <td align="right">0.180823E+09</td>
    <td align="right"> 87303847.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93233450.21</td>
    <td align="right"> 38183583.93</td>
    <td align="right"> 55049866.28</td>
    <td align="right">0.157431E+09</td>
    <td align="right"> 66441377.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73009127.52</td>
    <td align="right"> 16219453.99</td>
    <td align="right"> 56789673.52</td>
    <td align="right">0.137345E+09</td>
    <td align="right"> 54866292.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48386647.23</td>
    <td align="right">     8824.82</td>
    <td align="right"> 48377822.41</td>
    <td align="right">0.108190E+09</td>
    <td align="right"> 33326819.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52738037.32</td>
    <td align="right">        0.00</td>
    <td align="right"> 52738037.32</td>
    <td align="right">0.156371E+09</td>
    <td align="right"> 11424716.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51331665.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 51331665.05</td>
    <td align="right">0.165553E+09</td>
    <td align="right">  4496063.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 51627840.60</td>
    <td align="right">        0.00</td>
    <td align="right"> 51627840.60</td>
    <td align="right">0.188227E+09</td>
    <td align="right">   860955.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51746717.22</td>
    <td align="right">   572504.23</td>
    <td align="right"> 51174212.99</td>
    <td align="right">0.190746E+09</td>
    <td align="right">   678032.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60972081.09</td>
    <td align="right">  8674867.39</td>
    <td align="right"> 52297213.70</td>
    <td align="right">0.172340E+09</td>
    <td align="right">  8101523.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100953E+09</td>
    <td align="right"> 38592077.57</td>
    <td align="right"> 62361334.24</td>
    <td align="right">0.225388E+09</td>
    <td align="right"> 25458526.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118238E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 60288556.40</td>
    <td align="right">0.225789E+09</td>
    <td align="right"> 49179636.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113804E+09</td>
    <td align="right"> 57271237.76</td>
    <td align="right"> 56532979.41</td>
    <td align="right">0.190176E+09</td>
    <td align="right"> 77309538.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930285E+09</td>
    <td align="right">0.272232E+09</td>
    <td align="right">0.658053E+09</td>
    <td align="right">0.209838E+10</td>
    <td align="right">0.419447E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48386647.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 48377822.41</td>
    <td align="right">0.108190E+09</td>
    <td align="right">   678032.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118238E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 62361334.24</td>
    <td align="right">0.225789E+09</td>
    <td align="right"> 87303847.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114247E+09</td>
    <td align="right"> 54760641.60</td>
    <td align="right"> 59486022.56</td>
    <td align="right">0.180826E+09</td>
    <td align="right"> 87306308.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93235981.38</td>
    <td align="right"> 38183583.93</td>
    <td align="right"> 55052397.45</td>
    <td align="right">0.157434E+09</td>
    <td align="right"> 66443353.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73056279.22</td>
    <td align="right"> 16234445.99</td>
    <td align="right"> 56821833.23</td>
    <td align="right">0.137391E+09</td>
    <td align="right"> 54803263.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48462993.81</td>
    <td align="right">    21377.17</td>
    <td align="right"> 48441616.65</td>
    <td align="right">0.108366E+09</td>
    <td align="right"> 33327343.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52741152.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 52741152.52</td>
    <td align="right">0.156374E+09</td>
    <td align="right"> 11425942.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51334512.55</td>
    <td align="right">        0.00</td>
    <td align="right"> 51334512.55</td>
    <td align="right">0.165555E+09</td>
    <td align="right">  4496841.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 51630813.12</td>
    <td align="right">       22.60</td>
    <td align="right"> 51630790.52</td>
    <td align="right">0.188229E+09</td>
    <td align="right">   861200.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51766117.02</td>
    <td align="right">   579962.94</td>
    <td align="right"> 51186154.08</td>
    <td align="right">0.190794E+09</td>
    <td align="right">   678246.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 61256672.13</td>
    <td align="right">  8745703.45</td>
    <td align="right"> 52510968.68</td>
    <td align="right">0.173018E+09</td>
    <td align="right">  8097226.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100956E+09</td>
    <td align="right"> 38592077.57</td>
    <td align="right"> 62364036.02</td>
    <td align="right">0.225391E+09</td>
    <td align="right"> 25460666.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118240E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 60290952.93</td>
    <td align="right">0.225792E+09</td>
    <td align="right"> 49182206.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113807E+09</td>
    <td align="right"> 57271237.76</td>
    <td align="right"> 56535333.43</td>
    <td align="right">0.190179E+09</td>
    <td align="right"> 77312015.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930734E+09</td>
    <td align="right">0.272338E+09</td>
    <td align="right">0.658396E+09</td>
    <td align="right">0.209935E+10</td>
    <td align="right">0.419395E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48462993.81</td>
    <td align="right">        0.00</td>
    <td align="right"> 48441616.65</td>
    <td align="right">0.108366E+09</td>
    <td align="right">   678246.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118240E+09</td>
    <td align="right"> 57949152.84</td>
    <td align="right"> 62364036.02</td>
    <td align="right">0.225792E+09</td>
    <td align="right"> 87306308.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161829E+09</td>
    <td align="right"> 76844830.42</td>
    <td align="right"> 84984338.42</td>
    <td align="right">0.255481E+09</td>
    <td align="right">0.122892E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137005E+09</td>
    <td align="right"> 56706650.96</td>
    <td align="right"> 80298846.90</td>
    <td align="right">0.231729E+09</td>
    <td align="right"> 93602295.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117873E+09</td>
    <td align="right"> 30557739.25</td>
    <td align="right"> 87315148.84</td>
    <td align="right">0.223670E+09</td>
    <td align="right"> 77585808.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77974394.42</td>
    <td align="right">  3609637.78</td>
    <td align="right"> 74364756.64</td>
    <td align="right">0.172802E+09</td>
    <td align="right"> 47728099.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75845889.72</td>
    <td align="right">        0.00</td>
    <td align="right"> 75845889.72</td>
    <td align="right">0.219300E+09</td>
    <td align="right"> 16767580.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73707182.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 73707182.24</td>
    <td align="right">0.231279E+09</td>
    <td align="right">  6842128.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 74186536.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 74186536.67</td>
    <td align="right">0.262744E+09</td>
    <td align="right">  1386347.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 75605975.83</td>
    <td align="right">  1538611.37</td>
    <td align="right"> 74067364.45</td>
    <td align="right">0.269071E+09</td>
    <td align="right">  1111570.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101705E+09</td>
    <td align="right"> 19909372.17</td>
    <td align="right"> 81795557.50</td>
    <td align="right">0.274475E+09</td>
    <td align="right"> 12097247.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156523E+09</td>
    <td align="right"> 62825631.56</td>
    <td align="right"> 93697405.70</td>
    <td align="right">0.343881E+09</td>
    <td align="right"> 36945640.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167795E+09</td>
    <td align="right"> 81632349.20</td>
    <td align="right"> 86163033.99</td>
    <td align="right">0.318260E+09</td>
    <td align="right"> 70142449.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160922E+09</td>
    <td align="right"> 80237747.69</td>
    <td align="right"> 80683929.28</td>
    <td align="right">0.267836E+09</td>
    <td align="right">0.109072E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138097E+10</td>
    <td align="right">0.413863E+09</td>
    <td align="right">0.967110E+09</td>
    <td align="right">0.307053E+10</td>
    <td align="right">0.596174E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 73707182.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 73707182.24</td>
    <td align="right">0.172802E+09</td>
    <td align="right">  1111570.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167795E+09</td>
    <td align="right"> 81632349.20</td>
    <td align="right"> 93697405.70</td>
    <td align="right">0.343881E+09</td>
    <td align="right">0.122892E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 60899030.81</td>
    <td align="right"> 18740989.76</td>
    <td align="right"> 42158041.05</td>
    <td align="right"> 80023306.50</td>
    <td align="right"> 83143730.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 59381893.55</td>
    <td align="right"> 16135466.79</td>
    <td align="right"> 43246426.75</td>
    <td align="right"> 88632150.50</td>
    <td align="right"> 62374335.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 71946938.83</td>
    <td align="right"> 17544303.12</td>
    <td align="right"> 54402635.72</td>
    <td align="right">0.126833E+09</td>
    <td align="right"> 51139895.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 84108792.14</td>
    <td align="right"> 23970847.62</td>
    <td align="right"> 60137944.52</td>
    <td align="right">0.173814E+09</td>
    <td align="right"> 32584809.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97447390.17</td>
    <td align="right"> 30608738.83</td>
    <td align="right"> 66838651.34</td>
    <td align="right">0.239565E+09</td>
    <td align="right"> 11532167.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 91727359.82</td>
    <td align="right"> 27272516.34</td>
    <td align="right"> 64454843.48</td>
    <td align="right">0.241258E+09</td>
    <td align="right">  4962348.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87945918.47</td>
    <td align="right"> 24295877.75</td>
    <td align="right"> 63650040.72</td>
    <td align="right">0.260595E+09</td>
    <td align="right">   930845.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 90763587.80</td>
    <td align="right"> 27116597.45</td>
    <td align="right"> 63646990.35</td>
    <td align="right">0.269365E+09</td>
    <td align="right">   617832.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 83392786.18</td>
    <td align="right"> 25462573.51</td>
    <td align="right"> 57930212.67</td>
    <td align="right">0.212288E+09</td>
    <td align="right">  7537428.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 79060370.29</td>
    <td align="right"> 25839941.96</td>
    <td align="right"> 53220428.32</td>
    <td align="right">0.174997E+09</td>
    <td align="right"> 23713832.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 64535163.88</td>
    <td align="right"> 20612337.86</td>
    <td align="right"> 43922826.02</td>
    <td align="right">0.119681E+09</td>
    <td align="right"> 45818533.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 53957532.71</td>
    <td align="right"> 15042630.12</td>
    <td align="right"> 38914902.59</td>
    <td align="right"> 76837265.67</td>
    <td align="right"> 73250135.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.925167E+09</td>
    <td align="right">0.272643E+09</td>
    <td align="right">0.652524E+09</td>
    <td align="right">0.206389E+10</td>
    <td align="right">0.397606E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 53957532.71</td>
    <td align="right"> 15042630.12</td>
    <td align="right"> 38914902.59</td>
    <td align="right"> 76837265.67</td>
    <td align="right">   617832.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 97447390.17</td>
    <td align="right"> 30608738.83</td>
    <td align="right"> 66838651.34</td>
    <td align="right">0.269365E+09</td>
    <td align="right"> 83143730.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 60896510.15</td>
    <td align="right"> 18740989.76</td>
    <td align="right"> 42155520.39</td>
    <td align="right"> 80020062.42</td>
    <td align="right"> 83141279.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 59379362.38</td>
    <td align="right"> 16135466.79</td>
    <td align="right"> 43243895.58</td>
    <td align="right"> 88628858.27</td>
    <td align="right"> 62372384.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 71943822.79</td>
    <td align="right"> 17544303.12</td>
    <td align="right"> 54399519.67</td>
    <td align="right">0.126829E+09</td>
    <td align="right"> 51137650.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 84105628.08</td>
    <td align="right"> 23970847.62</td>
    <td align="right"> 60134780.46</td>
    <td align="right">0.173810E+09</td>
    <td align="right"> 32582784.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97444274.97</td>
    <td align="right"> 30608738.83</td>
    <td align="right"> 66835536.13</td>
    <td align="right">0.239563E+09</td>
    <td align="right"> 11530928.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 91724512.32</td>
    <td align="right"> 27272516.34</td>
    <td align="right"> 64451995.98</td>
    <td align="right">0.241256E+09</td>
    <td align="right">  4961476.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87942968.55</td>
    <td align="right"> 24295877.75</td>
    <td align="right"> 63647090.81</td>
    <td align="right">0.260593E+09</td>
    <td align="right">   930584.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 90760601.11</td>
    <td align="right"> 27116597.45</td>
    <td align="right"> 63644003.66</td>
    <td align="right">0.269363E+09</td>
    <td align="right">   617637.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 83389982.20</td>
    <td align="right"> 25462573.51</td>
    <td align="right"> 57927408.69</td>
    <td align="right">0.212286E+09</td>
    <td align="right">  7536408.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 79057668.51</td>
    <td align="right"> 25839941.96</td>
    <td align="right"> 53217726.54</td>
    <td align="right">0.174994E+09</td>
    <td align="right"> 23711839.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 64532767.35</td>
    <td align="right"> 20612337.86</td>
    <td align="right"> 43920429.49</td>
    <td align="right">0.119678E+09</td>
    <td align="right"> 45816011.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 53955178.69</td>
    <td align="right"> 15042630.12</td>
    <td align="right"> 38912548.57</td>
    <td align="right"> 76834290.35</td>
    <td align="right"> 73247695.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.925133E+09</td>
    <td align="right">0.272643E+09</td>
    <td align="right">0.652490E+09</td>
    <td align="right">0.206385E+10</td>
    <td align="right">0.397587E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 53955178.69</td>
    <td align="right"> 15042630.12</td>
    <td align="right"> 38912548.57</td>
    <td align="right"> 76834290.35</td>
    <td align="right">   617637.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 97444274.97</td>
    <td align="right"> 30608738.83</td>
    <td align="right"> 66835536.13</td>
    <td align="right">0.269363E+09</td>
    <td align="right"> 83141279.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 60896510.15</td>
    <td align="right"> 18740989.76</td>
    <td align="right"> 42155520.39</td>
    <td align="right"> 80020062.42</td>
    <td align="right"> 83141279.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 59379362.38</td>
    <td align="right"> 16135466.79</td>
    <td align="right"> 43243895.58</td>
    <td align="right"> 88628858.27</td>
    <td align="right"> 62372384.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 71943822.79</td>
    <td align="right"> 17544303.12</td>
    <td align="right"> 54399519.67</td>
    <td align="right">0.126829E+09</td>
    <td align="right"> 51137650.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 84105628.08</td>
    <td align="right"> 23970847.62</td>
    <td align="right"> 60134780.46</td>
    <td align="right">0.173810E+09</td>
    <td align="right"> 32582784.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97444274.97</td>
    <td align="right"> 30608738.83</td>
    <td align="right"> 66835536.13</td>
    <td align="right">0.239563E+09</td>
    <td align="right"> 11530928.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 91724512.32</td>
    <td align="right"> 27272516.34</td>
    <td align="right"> 64451995.98</td>
    <td align="right">0.241256E+09</td>
    <td align="right">  4961476.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87942968.55</td>
    <td align="right"> 24295877.75</td>
    <td align="right"> 63647090.81</td>
    <td align="right">0.260593E+09</td>
    <td align="right">   930584.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 90760601.11</td>
    <td align="right"> 27116597.45</td>
    <td align="right"> 63644003.66</td>
    <td align="right">0.269363E+09</td>
    <td align="right">   617637.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 83389982.20</td>
    <td align="right"> 25462573.51</td>
    <td align="right"> 57927408.69</td>
    <td align="right">0.212286E+09</td>
    <td align="right">  7536408.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 79057668.51</td>
    <td align="right"> 25839941.96</td>
    <td align="right"> 53217726.54</td>
    <td align="right">0.174994E+09</td>
    <td align="right"> 23711839.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 64532767.35</td>
    <td align="right"> 20612337.86</td>
    <td align="right"> 43920429.49</td>
    <td align="right">0.119678E+09</td>
    <td align="right"> 45816011.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 53955178.69</td>
    <td align="right"> 15042630.12</td>
    <td align="right"> 38912548.57</td>
    <td align="right"> 76834290.35</td>
    <td align="right"> 73247695.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.925133E+09</td>
    <td align="right">0.272643E+09</td>
    <td align="right">0.652490E+09</td>
    <td align="right">0.206385E+10</td>
    <td align="right">0.397587E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 53955178.69</td>
    <td align="right"> 15042630.12</td>
    <td align="right"> 38912548.57</td>
    <td align="right"> 76834290.35</td>
    <td align="right">   617637.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 97444274.97</td>
    <td align="right"> 30608738.83</td>
    <td align="right"> 66835536.13</td>
    <td align="right">0.269363E+09</td>
    <td align="right"> 83141279.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 60906491.19</td>
    <td align="right"> 18743367.15</td>
    <td align="right"> 42163124.04</td>
    <td align="right"> 80041819.06</td>
    <td align="right"> 83143730.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 59381893.68</td>
    <td align="right"> 16135466.79</td>
    <td align="right"> 43246426.88</td>
    <td align="right"> 88632150.67</td>
    <td align="right"> 62374335.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 71946938.99</td>
    <td align="right"> 17544303.12</td>
    <td align="right"> 54402635.88</td>
    <td align="right">0.126833E+09</td>
    <td align="right"> 51139895.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 84108792.31</td>
    <td align="right"> 23970847.62</td>
    <td align="right"> 60137944.69</td>
    <td align="right">0.173814E+09</td>
    <td align="right"> 32584809.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97447390.33</td>
    <td align="right"> 30608738.83</td>
    <td align="right"> 66838651.50</td>
    <td align="right">0.239565E+09</td>
    <td align="right"> 11532167.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 91727359.97</td>
    <td align="right"> 27272516.34</td>
    <td align="right"> 64454843.63</td>
    <td align="right">0.241258E+09</td>
    <td align="right">  4962348.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87945918.62</td>
    <td align="right"> 24295877.75</td>
    <td align="right"> 63650040.88</td>
    <td align="right">0.260595E+09</td>
    <td align="right">   930845.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 90763587.95</td>
    <td align="right"> 27116597.45</td>
    <td align="right"> 63646990.51</td>
    <td align="right">0.269365E+09</td>
    <td align="right">   617832.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 83392786.33</td>
    <td align="right"> 25462573.51</td>
    <td align="right"> 57930212.81</td>
    <td align="right">0.212288E+09</td>
    <td align="right">  7537428.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 79060370.43</td>
    <td align="right"> 25839941.96</td>
    <td align="right"> 53220428.46</td>
    <td align="right">0.174997E+09</td>
    <td align="right"> 23713832.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 64536807.80</td>
    <td align="right"> 20612933.90</td>
    <td align="right"> 43923873.91</td>
    <td align="right">0.119685E+09</td>
    <td align="right"> 45818533.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 53973845.78</td>
    <td align="right"> 15047811.83</td>
    <td align="right"> 38926033.95</td>
    <td align="right"> 76878615.67</td>
    <td align="right"> 73250136.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.925192E+09</td>
    <td align="right">0.272651E+09</td>
    <td align="right">0.652541E+09</td>
    <td align="right">0.206395E+10</td>
    <td align="right">0.397606E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 53973845.78</td>
    <td align="right"> 15047811.83</td>
    <td align="right"> 38926033.95</td>
    <td align="right"> 76878615.67</td>
    <td align="right">   617832.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 97447390.33</td>
    <td align="right"> 30608738.83</td>
    <td align="right"> 66838651.50</td>
    <td align="right">0.269365E+09</td>
    <td align="right"> 83143730.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33812708.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 33812708.35</td>
    <td align="right"> 37366125.61</td>
    <td align="right"> 87227459.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35079433.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 35079433.14</td>
    <td align="right"> 48306062.65</td>
    <td align="right"> 64761865.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44703855.60</td>
    <td align="right">        0.00</td>
    <td align="right"> 44703855.60</td>
    <td align="right"> 79234768.02</td>
    <td align="right"> 52496444.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48818375.63</td>
    <td align="right">    91470.41</td>
    <td align="right"> 48726905.21</td>
    <td align="right">0.109888E+09</td>
    <td align="right"> 32428470.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55809306.38</td>
    <td align="right">  1320808.94</td>
    <td align="right"> 54488497.44</td>
    <td align="right">0.163798E+09</td>
    <td align="right"> 10999167.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56165374.15</td>
    <td align="right">  2291372.16</td>
    <td align="right"> 53874002.00</td>
    <td align="right">0.176965E+09</td>
    <td align="right">  4677174.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54064100.08</td>
    <td align="right">  1028337.63</td>
    <td align="right"> 53035762.44</td>
    <td align="right">0.199034E+09</td>
    <td align="right">   868487.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51905865.48</td>
    <td align="right">   352744.45</td>
    <td align="right"> 51553121.03</td>
    <td align="right">0.198207E+09</td>
    <td align="right">   559842.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46036352.97</td>
    <td align="right">     5021.91</td>
    <td align="right"> 46031331.05</td>
    <td align="right">0.144155E+09</td>
    <td align="right">  7271968.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 42065302.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 42065302.28</td>
    <td align="right">0.108023E+09</td>
    <td align="right"> 23165101.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34809516.82</td>
    <td align="right">        0.00</td>
    <td align="right"> 34809516.82</td>
    <td align="right"> 67947727.97</td>
    <td align="right"> 45969853.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31558595.27</td>
    <td align="right">        0.00</td>
    <td align="right"> 31558595.27</td>
    <td align="right"> 40818063.62</td>
    <td align="right"> 75682592.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.534829E+09</td>
    <td align="right">  5089755.50</td>
    <td align="right">0.529739E+09</td>
    <td align="right">0.137374E+10</td>
    <td align="right">0.406108E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31558595.27</td>
    <td align="right">        0.00</td>
    <td align="right"> 31558595.27</td>
    <td align="right"> 37366125.61</td>
    <td align="right">   559842.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 56165374.15</td>
    <td align="right">  2291372.16</td>
    <td align="right"> 54488497.44</td>
    <td align="right">0.199034E+09</td>
    <td align="right"> 87227459.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33810187.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 33810187.57</td>
    <td align="right"> 37363056.81</td>
    <td align="right"> 87225149.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35076901.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 35076901.84</td>
    <td align="right"> 48302884.93</td>
    <td align="right"> 64760001.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44700739.40</td>
    <td align="right">        0.00</td>
    <td align="right"> 44700739.40</td>
    <td align="right"> 79230752.03</td>
    <td align="right"> 52494262.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48724404.14</td>
    <td align="right">    81314.78</td>
    <td align="right"> 48643089.36</td>
    <td align="right">0.109745E+09</td>
    <td align="right"> 32494017.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55617081.28</td>
    <td align="right">  1259574.06</td>
    <td align="right"> 54357507.22</td>
    <td align="right">0.163315E+09</td>
    <td align="right"> 10997922.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56078405.14</td>
    <td align="right">  2260580.01</td>
    <td align="right"> 53817825.13</td>
    <td align="right">0.176751E+09</td>
    <td align="right">  4676323.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53940553.44</td>
    <td align="right">   992437.56</td>
    <td align="right"> 52948115.88</td>
    <td align="right">0.198737E+09</td>
    <td align="right">   868228.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51739084.93</td>
    <td align="right">   314910.93</td>
    <td align="right"> 51424174.00</td>
    <td align="right">0.197807E+09</td>
    <td align="right">   559666.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46030103.74</td>
    <td align="right">     4966.85</td>
    <td align="right"> 46025136.90</td>
    <td align="right">0.144145E+09</td>
    <td align="right">  7271075.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 42062600.37</td>
    <td align="right">        0.00</td>
    <td align="right"> 42062600.37</td>
    <td align="right">0.108021E+09</td>
    <td align="right"> 23163089.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34807120.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 34807120.16</td>
    <td align="right"> 67945153.66</td>
    <td align="right"> 45967337.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31556241.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 31556241.12</td>
    <td align="right"> 40815189.37</td>
    <td align="right"> 75680203.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.534143E+09</td>
    <td align="right">  4913784.18</td>
    <td align="right">0.529230E+09</td>
    <td align="right">0.137218E+10</td>
    <td align="right">0.406157E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31556241.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 31556241.12</td>
    <td align="right"> 37363056.81</td>
    <td align="right">   559666.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 56078405.14</td>
    <td align="right">  2260580.01</td>
    <td align="right"> 54357507.22</td>
    <td align="right">0.198737E+09</td>
    <td align="right"> 87225149.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33810187.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 33810187.57</td>
    <td align="right"> 37363056.81</td>
    <td align="right"> 87225149.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35076901.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 35076901.84</td>
    <td align="right"> 48302884.93</td>
    <td align="right"> 64760001.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44700739.40</td>
    <td align="right">        0.00</td>
    <td align="right"> 44700739.40</td>
    <td align="right"> 79230752.03</td>
    <td align="right"> 52494262.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48721342.74</td>
    <td align="right">    80898.92</td>
    <td align="right"> 48640443.83</td>
    <td align="right">0.109741E+09</td>
    <td align="right"> 32497219.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55617081.28</td>
    <td align="right">  1259574.06</td>
    <td align="right"> 54357507.22</td>
    <td align="right">0.163315E+09</td>
    <td align="right"> 10997922.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56078405.14</td>
    <td align="right">  2260580.01</td>
    <td align="right"> 53817825.13</td>
    <td align="right">0.176751E+09</td>
    <td align="right">  4676323.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53940553.44</td>
    <td align="right">   992437.56</td>
    <td align="right"> 52948115.88</td>
    <td align="right">0.198737E+09</td>
    <td align="right">   868228.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51737513.00</td>
    <td align="right">   314900.96</td>
    <td align="right"> 51422612.04</td>
    <td align="right">0.197804E+09</td>
    <td align="right">   559666.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46024460.08</td>
    <td align="right">     4792.00</td>
    <td align="right"> 46019668.08</td>
    <td align="right">0.144134E+09</td>
    <td align="right">  7271618.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 42062600.37</td>
    <td align="right">        0.00</td>
    <td align="right"> 42062600.37</td>
    <td align="right">0.108021E+09</td>
    <td align="right"> 23163089.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34807120.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 34807120.16</td>
    <td align="right"> 67945153.66</td>
    <td align="right"> 45967337.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31556241.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 31556241.12</td>
    <td align="right"> 40815189.37</td>
    <td align="right"> 75680203.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.534133E+09</td>
    <td align="right">  4913183.51</td>
    <td align="right">0.529220E+09</td>
    <td align="right">0.137216E+10</td>
    <td align="right">0.406161E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31556241.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 31556241.12</td>
    <td align="right"> 37363056.81</td>
    <td align="right">   559666.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 56078405.14</td>
    <td align="right">  2260580.01</td>
    <td align="right"> 54357507.22</td>
    <td align="right">0.198737E+09</td>
    <td align="right"> 87225149.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33810187.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 33810187.57</td>
    <td align="right"> 37363056.81</td>
    <td align="right"> 87225149.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35076901.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 35076901.84</td>
    <td align="right"> 48302884.93</td>
    <td align="right"> 64760001.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44700739.40</td>
    <td align="right">        0.00</td>
    <td align="right"> 44700739.40</td>
    <td align="right"> 79230752.03</td>
    <td align="right"> 52494262.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48721342.74</td>
    <td align="right">    80898.92</td>
    <td align="right"> 48640443.83</td>
    <td align="right">0.109741E+09</td>
    <td align="right"> 32497219.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55617081.28</td>
    <td align="right">  1259574.06</td>
    <td align="right"> 54357507.22</td>
    <td align="right">0.163315E+09</td>
    <td align="right"> 10997922.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56078405.14</td>
    <td align="right">  2260580.01</td>
    <td align="right"> 53817825.13</td>
    <td align="right">0.176751E+09</td>
    <td align="right">  4676323.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53940553.44</td>
    <td align="right">   992437.56</td>
    <td align="right"> 52948115.88</td>
    <td align="right">0.198737E+09</td>
    <td align="right">   868228.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51738459.97</td>
    <td align="right">   314915.13</td>
    <td align="right"> 51423544.84</td>
    <td align="right">0.197805E+09</td>
    <td align="right">   559666.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46026276.69</td>
    <td align="right">     4858.76</td>
    <td align="right"> 46021417.92</td>
    <td align="right">0.144139E+09</td>
    <td align="right">  7272025.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 42062600.37</td>
    <td align="right">        0.00</td>
    <td align="right"> 42062600.37</td>
    <td align="right">0.108021E+09</td>
    <td align="right"> 23163089.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34807120.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 34807120.16</td>
    <td align="right"> 67945153.66</td>
    <td align="right"> 45967337.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31556241.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 31556241.12</td>
    <td align="right"> 40815189.37</td>
    <td align="right"> 75680203.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.534136E+09</td>
    <td align="right">  4913264.44</td>
    <td align="right">0.529223E+09</td>
    <td align="right">0.137217E+10</td>
    <td align="right">0.406161E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31556241.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 31556241.12</td>
    <td align="right"> 37363056.81</td>
    <td align="right">   559666.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 56078405.14</td>
    <td align="right">  2260580.01</td>
    <td align="right"> 54357507.22</td>
    <td align="right">0.198737E+09</td>
    <td align="right"> 87225149.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33810187.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 33810187.57</td>
    <td align="right"> 37363056.81</td>
    <td align="right"> 87225149.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35076901.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 35076901.84</td>
    <td align="right"> 48302884.93</td>
    <td align="right"> 64760001.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44700739.40</td>
    <td align="right">        0.00</td>
    <td align="right"> 44700739.40</td>
    <td align="right"> 79230752.03</td>
    <td align="right"> 52494262.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48724557.35</td>
    <td align="right">    81376.04</td>
    <td align="right"> 48643181.31</td>
    <td align="right">0.109748E+09</td>
    <td align="right"> 32497219.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55617081.28</td>
    <td align="right">  1259574.06</td>
    <td align="right"> 54357507.22</td>
    <td align="right">0.163315E+09</td>
    <td align="right"> 10997922.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56078405.14</td>
    <td align="right">  2260580.01</td>
    <td align="right"> 53817825.13</td>
    <td align="right">0.176751E+09</td>
    <td align="right">  4676323.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53940553.44</td>
    <td align="right">   992437.56</td>
    <td align="right"> 52948115.88</td>
    <td align="right">0.198737E+09</td>
    <td align="right">   868228.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51741411.69</td>
    <td align="right">   314943.57</td>
    <td align="right"> 51426468.12</td>
    <td align="right">0.197811E+09</td>
    <td align="right">   559666.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46034230.56</td>
    <td align="right">     5122.17</td>
    <td align="right"> 46029108.39</td>
    <td align="right">0.144155E+09</td>
    <td align="right">  7272027.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 42062600.37</td>
    <td align="right">        0.00</td>
    <td align="right"> 42062600.37</td>
    <td align="right">0.108021E+09</td>
    <td align="right"> 23163089.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34807120.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 34807120.16</td>
    <td align="right"> 67945153.66</td>
    <td align="right"> 45967337.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31556241.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 31556241.12</td>
    <td align="right"> 40815189.37</td>
    <td align="right"> 75680203.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.534150E+09</td>
    <td align="right">  4914033.41</td>
    <td align="right">0.529236E+09</td>
    <td align="right">0.137219E+10</td>
    <td align="right">0.406161E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31556241.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 31556241.12</td>
    <td align="right"> 37363056.81</td>
    <td align="right">   559666.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 56078405.14</td>
    <td align="right">  2260580.01</td>
    <td align="right"> 54357507.22</td>
    <td align="right">0.198737E+09</td>
    <td align="right"> 87225149.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33812708.22</td>
    <td align="right">        0.00</td>
    <td align="right"> 33812708.22</td>
    <td align="right"> 37366125.45</td>
    <td align="right"> 87227458.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35079433.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 35079433.01</td>
    <td align="right"> 48306062.49</td>
    <td align="right"> 64761865.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44703855.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 44703855.44</td>
    <td align="right"> 79234767.81</td>
    <td align="right"> 52496444.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48823725.29</td>
    <td align="right">    93633.89</td>
    <td align="right"> 48730091.40</td>
    <td align="right">0.109965E+09</td>
    <td align="right"> 32499002.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55795282.52</td>
    <td align="right">  1311497.37</td>
    <td align="right"> 54483785.15</td>
    <td align="right">0.163743E+09</td>
    <td align="right"> 10999167.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56169765.05</td>
    <td align="right">  2294047.63</td>
    <td align="right"> 53875717.42</td>
    <td align="right">0.176972E+09</td>
    <td align="right">  4677174.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54065068.44</td>
    <td align="right">  1029938.91</td>
    <td align="right"> 53035129.52</td>
    <td align="right">0.199030E+09</td>
    <td align="right">   868487.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51910062.03</td>
    <td align="right">   353486.40</td>
    <td align="right"> 51556575.63</td>
    <td align="right">0.198207E+09</td>
    <td align="right">   559842.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46040993.46</td>
    <td align="right">     5196.58</td>
    <td align="right"> 46035796.88</td>
    <td align="right">0.144165E+09</td>
    <td align="right">  7273040.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 42065302.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 42065302.14</td>
    <td align="right">0.108023E+09</td>
    <td align="right"> 23165101.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34809516.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 34809516.70</td>
    <td align="right"> 67947727.83</td>
    <td align="right"> 45969853.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31558595.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 31558595.14</td>
    <td align="right"> 40818063.47</td>
    <td align="right"> 75682592.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.534834E+09</td>
    <td align="right">  5087800.80</td>
    <td align="right">0.529747E+09</td>
    <td align="right">0.137378E+10</td>
    <td align="right">0.406180E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31558595.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 31558595.14</td>
    <td align="right"> 37366125.45</td>
    <td align="right">   559842.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 56169765.05</td>
    <td align="right">  2294047.63</td>
    <td align="right"> 54483785.15</td>
    <td align="right">0.199030E+09</td>
    <td align="right"> 87227458.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59636974.42</td>
    <td align="right"> 17388945.71</td>
    <td align="right"> 42248028.71</td>
    <td align="right"> 83979526.29</td>
    <td align="right"> 89474546.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60920520.79</td>
    <td align="right"> 17370013.23</td>
    <td align="right"> 43550507.56</td>
    <td align="right"> 95787529.28</td>
    <td align="right"> 66613111.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 79430028.57</td>
    <td align="right"> 23424346.85</td>
    <td align="right"> 56005681.72</td>
    <td align="right">0.143773E+09</td>
    <td align="right"> 55196447.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 83707133.36</td>
    <td align="right"> 23316350.78</td>
    <td align="right"> 60390782.58</td>
    <td align="right">0.175148E+09</td>
    <td align="right"> 35515126.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 93399365.73</td>
    <td align="right"> 27274730.21</td>
    <td align="right"> 66124635.52</td>
    <td align="right">0.233722E+09</td>
    <td align="right"> 13098158.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 93371908.23</td>
    <td align="right"> 28721762.72</td>
    <td align="right"> 64650145.51</td>
    <td align="right">0.245494E+09</td>
    <td align="right">  5406554.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87971149.54</td>
    <td align="right"> 24158511.27</td>
    <td align="right"> 63812638.27</td>
    <td align="right">0.261102E+09</td>
    <td align="right">  1051746.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 91358901.29</td>
    <td align="right"> 27331260.73</td>
    <td align="right"> 64027640.56</td>
    <td align="right">0.270535E+09</td>
    <td align="right">   747912.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 84514692.76</td>
    <td align="right"> 26246104.26</td>
    <td align="right"> 58268588.50</td>
    <td align="right">0.215654E+09</td>
    <td align="right">  8703831.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 78337500.20</td>
    <td align="right"> 25286757.87</td>
    <td align="right"> 53050742.33</td>
    <td align="right">0.176074E+09</td>
    <td align="right"> 26106092.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 65699010.99</td>
    <td align="right"> 21709204.05</td>
    <td align="right"> 43989806.93</td>
    <td align="right">0.126450E+09</td>
    <td align="right"> 49514613.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 56880424.39</td>
    <td align="right"> 17450146.70</td>
    <td align="right"> 39430277.68</td>
    <td align="right"> 87975568.42</td>
    <td align="right"> 78218983.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935228E+09</td>
    <td align="right">0.279678E+09</td>
    <td align="right">0.655549E+09</td>
    <td align="right">0.211569E+10</td>
    <td align="right">0.429647E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56880424.39</td>
    <td align="right"> 17370013.23</td>
    <td align="right"> 39430277.68</td>
    <td align="right"> 83979526.29</td>
    <td align="right">   747912.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 93399365.73</td>
    <td align="right"> 28721762.72</td>
    <td align="right"> 66124635.52</td>
    <td align="right">0.270535E+09</td>
    <td align="right"> 89474546.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59627789.66</td>
    <td align="right"> 17386948.86</td>
    <td align="right"> 42240840.80</td>
    <td align="right"> 83960217.03</td>
    <td align="right"> 89472280.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60917989.63</td>
    <td align="right"> 17370013.23</td>
    <td align="right"> 43547976.39</td>
    <td align="right"> 95784270.01</td>
    <td align="right"> 66611257.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 79426912.53</td>
    <td align="right"> 23424346.85</td>
    <td align="right"> 56002565.68</td>
    <td align="right">0.143769E+09</td>
    <td align="right"> 55194286.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 83703969.29</td>
    <td align="right"> 23316350.78</td>
    <td align="right"> 60387618.52</td>
    <td align="right">0.175144E+09</td>
    <td align="right"> 35513030.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 93396250.52</td>
    <td align="right"> 27274730.21</td>
    <td align="right"> 66121520.31</td>
    <td align="right">0.233719E+09</td>
    <td align="right"> 13096807.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 93369060.73</td>
    <td align="right"> 28721762.72</td>
    <td align="right"> 64647298.01</td>
    <td align="right">0.245492E+09</td>
    <td align="right">  5405654.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87968199.63</td>
    <td align="right"> 24158511.27</td>
    <td align="right"> 63809688.36</td>
    <td align="right">0.261100E+09</td>
    <td align="right">  1051454.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 91355914.60</td>
    <td align="right"> 27331260.73</td>
    <td align="right"> 64024653.87</td>
    <td align="right">0.270533E+09</td>
    <td align="right">   747683.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 84511888.78</td>
    <td align="right"> 26246104.26</td>
    <td align="right"> 58265784.52</td>
    <td align="right">0.215652E+09</td>
    <td align="right">  8702648.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 78334798.42</td>
    <td align="right"> 25286757.87</td>
    <td align="right"> 53048040.55</td>
    <td align="right">0.176071E+09</td>
    <td align="right"> 26103908.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 65694419.32</td>
    <td align="right"> 21708635.66</td>
    <td align="right"> 43985783.67</td>
    <td align="right">0.126442E+09</td>
    <td align="right"> 49512007.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 56861546.03</td>
    <td align="right"> 17444379.46</td>
    <td align="right"> 39417166.57</td>
    <td align="right"> 87931216.82</td>
    <td align="right"> 78216608.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935169E+09</td>
    <td align="right">0.279670E+09</td>
    <td align="right">0.655499E+09</td>
    <td align="right">0.211560E+10</td>
    <td align="right">0.429628E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56861546.03</td>
    <td align="right"> 17370013.23</td>
    <td align="right"> 39417166.57</td>
    <td align="right"> 83960217.03</td>
    <td align="right">   747683.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 93396250.52</td>
    <td align="right"> 28721762.72</td>
    <td align="right"> 66121520.31</td>
    <td align="right">0.270533E+09</td>
    <td align="right"> 89472280.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59627789.66</td>
    <td align="right"> 17386948.86</td>
    <td align="right"> 42240840.80</td>
    <td align="right"> 83960217.03</td>
    <td align="right"> 89472280.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60917989.63</td>
    <td align="right"> 17370013.23</td>
    <td align="right"> 43547976.39</td>
    <td align="right"> 95784270.01</td>
    <td align="right"> 66611257.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 79426912.53</td>
    <td align="right"> 23424346.85</td>
    <td align="right"> 56002565.68</td>
    <td align="right">0.143769E+09</td>
    <td align="right"> 55194286.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 83703969.29</td>
    <td align="right"> 23316350.78</td>
    <td align="right"> 60387618.52</td>
    <td align="right">0.175144E+09</td>
    <td align="right"> 35513030.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 93396250.52</td>
    <td align="right"> 27274730.21</td>
    <td align="right"> 66121520.31</td>
    <td align="right">0.233719E+09</td>
    <td align="right"> 13096807.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 93369060.73</td>
    <td align="right"> 28721762.72</td>
    <td align="right"> 64647298.01</td>
    <td align="right">0.245492E+09</td>
    <td align="right">  5405654.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87968199.63</td>
    <td align="right"> 24158511.27</td>
    <td align="right"> 63809688.36</td>
    <td align="right">0.261100E+09</td>
    <td align="right">  1051454.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 91355914.60</td>
    <td align="right"> 27331260.73</td>
    <td align="right"> 64024653.87</td>
    <td align="right">0.270533E+09</td>
    <td align="right">   747683.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 84511888.78</td>
    <td align="right"> 26246104.26</td>
    <td align="right"> 58265784.52</td>
    <td align="right">0.215652E+09</td>
    <td align="right">  8702648.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 78334798.42</td>
    <td align="right"> 25286757.87</td>
    <td align="right"> 53048040.55</td>
    <td align="right">0.176071E+09</td>
    <td align="right"> 26103908.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 65694419.32</td>
    <td align="right"> 21708635.66</td>
    <td align="right"> 43985783.67</td>
    <td align="right">0.126442E+09</td>
    <td align="right"> 49512007.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 56861546.03</td>
    <td align="right"> 17444379.46</td>
    <td align="right"> 39417166.57</td>
    <td align="right"> 87931216.82</td>
    <td align="right"> 78216608.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935169E+09</td>
    <td align="right">0.279670E+09</td>
    <td align="right">0.655499E+09</td>
    <td align="right">0.211560E+10</td>
    <td align="right">0.429628E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56861546.03</td>
    <td align="right"> 17370013.23</td>
    <td align="right"> 39417166.57</td>
    <td align="right"> 83960217.03</td>
    <td align="right">   747683.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 93396250.52</td>
    <td align="right"> 28721762.72</td>
    <td align="right"> 66121520.31</td>
    <td align="right">0.270533E+09</td>
    <td align="right"> 89472280.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59630310.44</td>
    <td align="right"> 17386948.86</td>
    <td align="right"> 42243361.59</td>
    <td align="right"> 83963308.60</td>
    <td align="right"> 89474546.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60920520.93</td>
    <td align="right"> 17370013.23</td>
    <td align="right"> 43550507.69</td>
    <td align="right"> 95787529.45</td>
    <td align="right"> 66613111.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 79430028.74</td>
    <td align="right"> 23424346.85</td>
    <td align="right"> 56005681.89</td>
    <td align="right">0.143773E+09</td>
    <td align="right"> 55196447.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 83707133.52</td>
    <td align="right"> 23316350.78</td>
    <td align="right"> 60390782.75</td>
    <td align="right">0.175148E+09</td>
    <td align="right"> 35515126.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 93399365.89</td>
    <td align="right"> 27274730.21</td>
    <td align="right"> 66124635.68</td>
    <td align="right">0.233722E+09</td>
    <td align="right"> 13098158.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 93371908.38</td>
    <td align="right"> 28721762.72</td>
    <td align="right"> 64650145.66</td>
    <td align="right">0.245494E+09</td>
    <td align="right">  5406554.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87971149.70</td>
    <td align="right"> 24158511.27</td>
    <td align="right"> 63812638.43</td>
    <td align="right">0.261102E+09</td>
    <td align="right">  1051746.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 91358901.45</td>
    <td align="right"> 27331260.73</td>
    <td align="right"> 64027640.72</td>
    <td align="right">0.270535E+09</td>
    <td align="right">   747912.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 84514692.91</td>
    <td align="right"> 26246104.26</td>
    <td align="right"> 58268588.64</td>
    <td align="right">0.215654E+09</td>
    <td align="right">  8703831.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 78337500.34</td>
    <td align="right"> 25286757.87</td>
    <td align="right"> 53050742.47</td>
    <td align="right">0.176074E+09</td>
    <td align="right"> 26106092.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 65696815.98</td>
    <td align="right"> 21708635.66</td>
    <td align="right"> 43988180.33</td>
    <td align="right">0.126445E+09</td>
    <td align="right"> 49514613.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 56863900.17</td>
    <td align="right"> 17444379.46</td>
    <td align="right"> 39419520.71</td>
    <td align="right"> 87934077.18</td>
    <td align="right"> 78218983.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935202E+09</td>
    <td align="right">0.279670E+09</td>
    <td align="right">0.655532E+09</td>
    <td align="right">0.211563E+10</td>
    <td align="right">0.429647E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56863900.17</td>
    <td align="right"> 17370013.23</td>
    <td align="right"> 39419520.71</td>
    <td align="right"> 83963308.60</td>
    <td align="right">   747912.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 93399365.89</td>
    <td align="right"> 28721762.72</td>
    <td align="right"> 66124635.68</td>
    <td align="right">0.270535E+09</td>
    <td align="right"> 89474546.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.46</td>
    <td align="right">      241.46</td>
    <td align="right">      316.35</td>
    <td align="right">      151.36</td>
    <td align="right">      164.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      486.24</td>
    <td align="right">      203.48</td>
    <td align="right">      287.87</td>
    <td align="right">      118.14</td>
    <td align="right">      169.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.24</td>
    <td align="right">      151.84</td>
    <td align="right">      207.60</td>
    <td align="right">       47.76</td>
    <td align="right">      159.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.25</td>
    <td align="right">       95.56</td>
    <td align="right">      142.15</td>
    <td align="right">        1.42</td>
    <td align="right">      140.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      432.17</td>
    <td align="right">       31.85</td>
    <td align="right">      146.46</td>
    <td align="right">        0.00</td>
    <td align="right">      146.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      472.45</td>
    <td align="right">       13.04</td>
    <td align="right">      147.26</td>
    <td align="right">        0.00</td>
    <td align="right">      147.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      519.75</td>
    <td align="right">        2.44</td>
    <td align="right">      143.35</td>
    <td align="right">        0.00</td>
    <td align="right">      143.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      527.79</td>
    <td align="right">        1.93</td>
    <td align="right">      144.16</td>
    <td align="right">        1.86</td>
    <td align="right">      142.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      505.33</td>
    <td align="right">       23.42</td>
    <td align="right">      180.59</td>
    <td align="right">       27.82</td>
    <td align="right">      152.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      633.29</td>
    <td align="right">       70.82</td>
    <td align="right">      284.59</td>
    <td align="right">      109.91</td>
    <td align="right">      174.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      645.45</td>
    <td align="right">      140.90</td>
    <td align="right">      338.44</td>
    <td align="right">      165.64</td>
    <td align="right">      172.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      526.02</td>
    <td align="right">      213.91</td>
    <td align="right">      315.02</td>
    <td align="right">      158.25</td>
    <td align="right">      156.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      496.66</td>
    <td align="right">       98.70</td>
    <td align="right">      220.81</td>
    <td align="right">       64.92</td>
    <td align="right">      155.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      317.25</td>
    <td align="right">        1.93</td>
    <td align="right">      142.15</td>
    <td align="right">        0.00</td>
    <td align="right">      140.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      645.45</td>
    <td align="right">      241.46</td>
    <td align="right">      338.44</td>
    <td align="right">      165.64</td>
    <td align="right">      174.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      119.51</td>
    <td align="right">      124.17</td>
    <td align="right">       90.95</td>
    <td align="right">       27.99</td>
    <td align="right">       62.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      146.55</td>
    <td align="right">      103.13</td>
    <td align="right">       98.18</td>
    <td align="right">       26.68</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      189.41</td>
    <td align="right">       76.37</td>
    <td align="right">      107.45</td>
    <td align="right">       26.20</td>
    <td align="right">       81.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.23</td>
    <td align="right">       50.28</td>
    <td align="right">      129.80</td>
    <td align="right">       36.99</td>
    <td align="right">       92.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      357.77</td>
    <td align="right">       17.22</td>
    <td align="right">      145.53</td>
    <td align="right">       45.71</td>
    <td align="right">       99.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      372.31</td>
    <td align="right">        7.66</td>
    <td align="right">      141.55</td>
    <td align="right">       42.09</td>
    <td align="right">       99.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      389.18</td>
    <td align="right">        1.39</td>
    <td align="right">      131.34</td>
    <td align="right">       36.28</td>
    <td align="right">       95.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      402.28</td>
    <td align="right">        0.92</td>
    <td align="right">      135.55</td>
    <td align="right">       40.50</td>
    <td align="right">       95.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      327.60</td>
    <td align="right">       11.63</td>
    <td align="right">      128.69</td>
    <td align="right">       39.29</td>
    <td align="right">       89.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      261.34</td>
    <td align="right">       35.41</td>
    <td align="right">      118.07</td>
    <td align="right">       38.59</td>
    <td align="right">       79.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      184.69</td>
    <td align="right">       70.71</td>
    <td align="right">       99.59</td>
    <td align="right">       31.81</td>
    <td align="right">       67.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.76</td>
    <td align="right">      109.39</td>
    <td align="right">       80.59</td>
    <td align="right">       22.47</td>
    <td align="right">       58.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      261.78</td>
    <td align="right">       50.43</td>
    <td align="right">      117.35</td>
    <td align="right">       34.58</td>
    <td align="right">       82.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.76</td>
    <td align="right">        0.92</td>
    <td align="right">       80.59</td>
    <td align="right">       22.47</td>
    <td align="right">       58.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.28</td>
    <td align="right">      124.17</td>
    <td align="right">      145.53</td>
    <td align="right">       45.71</td>
    <td align="right">       99.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.70</td>
    <td align="right">      195.40</td>
    <td align="right">       75.74</td>
    <td align="right">        0.00</td>
    <td align="right">       75.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      119.80</td>
    <td align="right">      160.62</td>
    <td align="right">       87.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      177.49</td>
    <td align="right">      117.60</td>
    <td align="right">      100.14</td>
    <td align="right">        0.00</td>
    <td align="right">      100.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      254.18</td>
    <td align="right">       75.20</td>
    <td align="right">      112.86</td>
    <td align="right">        0.20</td>
    <td align="right">      112.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      366.19</td>
    <td align="right">       24.64</td>
    <td align="right">      124.73</td>
    <td align="right">        2.86</td>
    <td align="right">      121.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      409.31</td>
    <td align="right">       10.83</td>
    <td align="right">      129.88</td>
    <td align="right">        5.26</td>
    <td align="right">      124.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      445.42</td>
    <td align="right">        1.95</td>
    <td align="right">      120.93</td>
    <td align="right">        2.25</td>
    <td align="right">      118.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      443.41</td>
    <td align="right">        1.25</td>
    <td align="right">      116.03</td>
    <td align="right">        0.73</td>
    <td align="right">      115.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.68</td>
    <td align="right">       16.83</td>
    <td align="right">      106.56</td>
    <td align="right">        0.01</td>
    <td align="right">      106.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      241.98</td>
    <td align="right">       51.89</td>
    <td align="right">       94.23</td>
    <td align="right">        0.00</td>
    <td align="right">       94.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.28</td>
    <td align="right">      106.41</td>
    <td align="right">       80.57</td>
    <td align="right">        0.00</td>
    <td align="right">       80.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.43</td>
    <td align="right">      169.54</td>
    <td align="right">       70.69</td>
    <td align="right">        0.00</td>
    <td align="right">       70.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      261.17</td>
    <td align="right">       77.27</td>
    <td align="right">      101.67</td>
    <td align="right">        0.95</td>
    <td align="right">      100.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       83.70</td>
    <td align="right">        1.25</td>
    <td align="right">       70.69</td>
    <td align="right">        0.00</td>
    <td align="right">       70.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      445.42</td>
    <td align="right">      195.40</td>
    <td align="right">      129.88</td>
    <td align="right">        5.26</td>
    <td align="right">      124.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.40</td>
    <td align="right">      133.62</td>
    <td align="right">       89.05</td>
    <td align="right">       25.97</td>
    <td align="right">       63.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      158.38</td>
    <td align="right">      110.14</td>
    <td align="right">      100.73</td>
    <td align="right">       28.72</td>
    <td align="right">       72.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      214.71</td>
    <td align="right">       82.43</td>
    <td align="right">      118.62</td>
    <td align="right">       34.98</td>
    <td align="right">       83.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      270.29</td>
    <td align="right">       54.81</td>
    <td align="right">      129.18</td>
    <td align="right">       35.98</td>
    <td align="right">       93.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      349.04</td>
    <td align="right">       19.56</td>
    <td align="right">      139.48</td>
    <td align="right">       40.73</td>
    <td align="right">       98.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      378.85</td>
    <td align="right">        8.34</td>
    <td align="right">      144.09</td>
    <td align="right">       44.32</td>
    <td align="right">       99.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      389.94</td>
    <td align="right">        1.57</td>
    <td align="right">      131.38</td>
    <td align="right">       36.08</td>
    <td align="right">       95.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      404.02</td>
    <td align="right">        1.12</td>
    <td align="right">      136.44</td>
    <td align="right">       40.82</td>
    <td align="right">       95.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      332.80</td>
    <td align="right">       13.43</td>
    <td align="right">      130.42</td>
    <td align="right">       40.50</td>
    <td align="right">       89.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.95</td>
    <td align="right">       38.99</td>
    <td align="right">      116.99</td>
    <td align="right">       37.76</td>
    <td align="right">       79.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      195.13</td>
    <td align="right">       76.41</td>
    <td align="right">      101.38</td>
    <td align="right">       33.50</td>
    <td align="right">       67.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.34</td>
    <td align="right">      116.81</td>
    <td align="right">       84.93</td>
    <td align="right">       26.05</td>
    <td align="right">       58.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      268.34</td>
    <td align="right">       54.49</td>
    <td align="right">      118.62</td>
    <td align="right">       35.47</td>
    <td align="right">       83.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      125.40</td>
    <td align="right">        1.12</td>
    <td align="right">       84.93</td>
    <td align="right">       25.97</td>
    <td align="right">       58.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.02</td>
    <td align="right">      133.62</td>
    <td align="right">      144.09</td>
    <td align="right">       44.32</td>
    <td align="right">       99.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134042E+10</td>
    <td align="right">0.646720E+09</td>
    <td align="right">0.847299E+09</td>
    <td align="right">0.405409E+09</td>
    <td align="right">0.441890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117632E+10</td>
    <td align="right">0.492253E+09</td>
    <td align="right">0.696411E+09</td>
    <td align="right">0.285808E+09</td>
    <td align="right">0.410603E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104789E+10</td>
    <td align="right">0.406691E+09</td>
    <td align="right">0.556034E+09</td>
    <td align="right">0.127909E+09</td>
    <td align="right">0.428125E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.822301E+09</td>
    <td align="right">0.247688E+09</td>
    <td align="right">0.368453E+09</td>
    <td align="right">  3687187.34</td>
    <td align="right">0.364766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115752E+10</td>
    <td align="right"> 85309607.67</td>
    <td align="right">0.392280E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392280E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122459E+10</td>
    <td align="right"> 33807993.79</td>
    <td align="right">0.381703E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.381703E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139210E+10</td>
    <td align="right">  6544875.65</td>
    <td align="right">0.383960E+09</td>
    <td align="right">       34.85</td>
    <td align="right">0.383959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141364E+10</td>
    <td align="right">  5171207.53</td>
    <td align="right">0.386127E+09</td>
    <td align="right">  4989657.67</td>
    <td align="right">0.381138E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130981E+10</td>
    <td align="right"> 60696732.75</td>
    <td align="right">0.468077E+09</td>
    <td align="right"> 72100680.16</td>
    <td align="right">0.395977E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.169621E+10</td>
    <td align="right">0.189694E+09</td>
    <td align="right">0.762249E+09</td>
    <td align="right">0.294378E+09</td>
    <td align="right">0.467871E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167300E+10</td>
    <td align="right">0.365221E+09</td>
    <td align="right">0.877226E+09</td>
    <td align="right">0.429327E+09</td>
    <td align="right">0.447899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140890E+10</td>
    <td align="right">0.572933E+09</td>
    <td align="right">0.843752E+09</td>
    <td align="right">0.423865E+09</td>
    <td align="right">0.419887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156627E+11</td>
    <td align="right">0.311273E+10</td>
    <td align="right">0.696357E+10</td>
    <td align="right">0.204747E+10</td>
    <td align="right">0.491610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.822301E+09</td>
    <td align="right">  5171207.53</td>
    <td align="right">0.368453E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.364766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169621E+10</td>
    <td align="right">0.646720E+09</td>
    <td align="right">0.877226E+09</td>
    <td align="right">0.429327E+09</td>
    <td align="right">0.467871E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320105E+09</td>
    <td align="right">0.332570E+09</td>
    <td align="right">0.243599E+09</td>
    <td align="right"> 74966336.43</td>
    <td align="right">0.168632E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.354522E+09</td>
    <td align="right">0.249493E+09</td>
    <td align="right">0.237523E+09</td>
    <td align="right"> 64541867.18</td>
    <td align="right">0.172981E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.507324E+09</td>
    <td align="right">0.204555E+09</td>
    <td align="right">0.287782E+09</td>
    <td align="right"> 70177212.46</td>
    <td align="right">0.217604E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695249E+09</td>
    <td align="right">0.130335E+09</td>
    <td align="right">0.336429E+09</td>
    <td align="right"> 95883390.49</td>
    <td align="right">0.240545E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.958256E+09</td>
    <td align="right"> 46126192.59</td>
    <td align="right">0.389783E+09</td>
    <td align="right">0.122435E+09</td>
    <td align="right">0.267348E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.965029E+09</td>
    <td align="right"> 19847651.17</td>
    <td align="right">0.366904E+09</td>
    <td align="right">0.109090E+09</td>
    <td align="right">0.257814E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104237E+10</td>
    <td align="right">  3722858.75</td>
    <td align="right">0.351778E+09</td>
    <td align="right"> 97183510.99</td>
    <td align="right">0.254594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107746E+10</td>
    <td align="right">  2470939.46</td>
    <td align="right">0.363048E+09</td>
    <td align="right">0.108466E+09</td>
    <td align="right">0.254582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.849147E+09</td>
    <td align="right"> 30147674.40</td>
    <td align="right">0.333566E+09</td>
    <td align="right">0.101850E+09</td>
    <td align="right">0.231715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.699981E+09</td>
    <td align="right"> 94851345.01</td>
    <td align="right">0.316236E+09</td>
    <td align="right">0.103360E+09</td>
    <td align="right">0.212876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.478721E+09</td>
    <td align="right">0.183269E+09</td>
    <td align="right">0.258138E+09</td>
    <td align="right"> 82449947.48</td>
    <td align="right">0.175688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.307384E+09</td>
    <td align="right">0.292996E+09</td>
    <td align="right">0.215842E+09</td>
    <td align="right"> 60175702.20</td>
    <td align="right">0.155666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.825555E+10</td>
    <td align="right">0.159039E+10</td>
    <td align="right">0.370063E+10</td>
    <td align="right">0.109058E+10</td>
    <td align="right">0.261005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.307384E+09</td>
    <td align="right">  2470939.46</td>
    <td align="right">0.215842E+09</td>
    <td align="right"> 60175702.20</td>
    <td align="right">0.155666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107746E+10</td>
    <td align="right">0.332570E+09</td>
    <td align="right">0.389783E+09</td>
    <td align="right">0.122435E+09</td>
    <td align="right">0.267348E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.224184E+09</td>
    <td align="right">0.523356E+09</td>
    <td align="right">0.202866E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.202866E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289824E+09</td>
    <td align="right">0.388564E+09</td>
    <td align="right">0.210466E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210466E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.475393E+09</td>
    <td align="right">0.314970E+09</td>
    <td align="right">0.268211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.268211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.658822E+09</td>
    <td align="right">0.194907E+09</td>
    <td align="right">0.292534E+09</td>
    <td align="right">   509592.96</td>
    <td align="right">0.292024E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.980800E+09</td>
    <td align="right"> 65990023.93</td>
    <td align="right">0.334073E+09</td>
    <td align="right">  7670602.56</td>
    <td align="right">0.326402E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106094E+10</td>
    <td align="right"> 28059640.55</td>
    <td align="right">0.336649E+09</td>
    <td align="right"> 13627739.82</td>
    <td align="right">0.323021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119301E+10</td>
    <td align="right">  5209889.27</td>
    <td align="right">0.323891E+09</td>
    <td align="right">  6028026.79</td>
    <td align="right">0.317863E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118764E+10</td>
    <td align="right">  3358350.96</td>
    <td align="right">0.310772E+09</td>
    <td align="right">  1965901.44</td>
    <td align="right">0.308806E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.864893E+09</td>
    <td align="right"> 43631755.67</td>
    <td align="right">0.276192E+09</td>
    <td align="right">    29958.27</td>
    <td align="right">0.276162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.648129E+09</td>
    <td align="right">0.138983E+09</td>
    <td align="right">0.252381E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252381E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.407676E+09</td>
    <td align="right">0.275809E+09</td>
    <td align="right">0.208848E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.208848E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244897E+09</td>
    <td align="right">0.454086E+09</td>
    <td align="right">0.189342E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189342E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.823621E+10</td>
    <td align="right">0.243692E+10</td>
    <td align="right">0.320623E+10</td>
    <td align="right"> 29831821.84</td>
    <td align="right">0.317639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.224184E+09</td>
    <td align="right">  3358350.96</td>
    <td align="right">0.189342E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189342E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119301E+10</td>
    <td align="right">0.523356E+09</td>
    <td align="right">0.336649E+09</td>
    <td align="right"> 13627739.82</td>
    <td align="right">0.326402E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.335863E+09</td>
    <td align="right">0.357894E+09</td>
    <td align="right">0.238523E+09</td>
    <td align="right"> 69549792.28</td>
    <td align="right">0.168973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.383144E+09</td>
    <td align="right">0.266449E+09</td>
    <td align="right">0.243677E+09</td>
    <td align="right"> 69480052.93</td>
    <td align="right">0.174197E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.575082E+09</td>
    <td align="right">0.220781E+09</td>
    <td align="right">0.317714E+09</td>
    <td align="right"> 93697387.40</td>
    <td align="right">0.224016E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.700582E+09</td>
    <td align="right">0.142056E+09</td>
    <td align="right">0.334822E+09</td>
    <td align="right"> 93265403.11</td>
    <td align="right">0.241557E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.934881E+09</td>
    <td align="right"> 52389932.83</td>
    <td align="right">0.373591E+09</td>
    <td align="right">0.109099E+09</td>
    <td align="right">0.264492E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.981973E+09</td>
    <td align="right"> 21624417.17</td>
    <td align="right">0.373482E+09</td>
    <td align="right">0.114887E+09</td>
    <td align="right">0.258595E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104440E+10</td>
    <td align="right">  4206401.67</td>
    <td align="right">0.351879E+09</td>
    <td align="right"> 96634045.07</td>
    <td align="right">0.255245E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108214E+10</td>
    <td align="right">  2991191.59</td>
    <td align="right">0.365430E+09</td>
    <td align="right">0.109325E+09</td>
    <td align="right">0.256105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.862613E+09</td>
    <td align="right"> 34812960.05</td>
    <td align="right">0.338053E+09</td>
    <td align="right">0.104984E+09</td>
    <td align="right">0.233069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.704290E+09</td>
    <td align="right">0.104420E+09</td>
    <td align="right">0.313345E+09</td>
    <td align="right">0.101147E+09</td>
    <td align="right">0.212198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.505779E+09</td>
    <td align="right">0.198053E+09</td>
    <td align="right">0.262785E+09</td>
    <td align="right"> 86835111.02</td>
    <td align="right">0.175950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.351772E+09</td>
    <td align="right">0.312871E+09</td>
    <td align="right">0.227467E+09</td>
    <td align="right"> 69783285.09</td>
    <td align="right">0.157684E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.846252E+10</td>
    <td align="right">0.171855E+10</td>
    <td align="right">0.374077E+10</td>
    <td align="right">0.111869E+10</td>
    <td align="right">0.262208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.335863E+09</td>
    <td align="right">  2991191.59</td>
    <td align="right">0.227467E+09</td>
    <td align="right"> 69480052.93</td>
    <td align="right">0.157684E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108214E+10</td>
    <td align="right">0.357894E+09</td>
    <td align="right">0.373591E+09</td>
    <td align="right">0.114887E+09</td>
    <td align="right">0.264492E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.24</td>
    <td align="right">       14.74</td>
    <td align="right">       11.63</td>
    <td align="right">        2.95</td>
    <td align="right">        7.91</td>
    <td align="right">       83.00</td>
    <td align="right">      101.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.75</td>
    <td align="right">       16.26</td>
    <td align="right">       13.46</td>
    <td align="right">        3.66</td>
    <td align="right">        9.80</td>
    <td align="right">       96.50</td>
    <td align="right">      106.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.12</td>
    <td align="right">       16.75</td>
    <td align="right">       12.67</td>
    <td align="right">        3.48</td>
    <td align="right">       11.63</td>
    <td align="right">      114.51</td>
    <td align="right">      110.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.49</td>
    <td align="right">       19.17</td>
    <td align="right">       14.91</td>
    <td align="right">        3.36</td>
    <td align="right">       14.65</td>
    <td align="right">      129.52</td>
    <td align="right">      127.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.37</td>
    <td align="right">       21.91</td>
    <td align="right">       17.14</td>
    <td align="right">        3.30</td>
    <td align="right">       19.37</td>
    <td align="right">      135.62</td>
    <td align="right">      152.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.97</td>
    <td align="right">       24.78</td>
    <td align="right">       21.39</td>
    <td align="right">        3.95</td>
    <td align="right">       20.59</td>
    <td align="right">      135.23</td>
    <td align="right">      162.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.08</td>
    <td align="right">       26.48</td>
    <td align="right">       23.16</td>
    <td align="right">        3.85</td>
    <td align="right">       24.14</td>
    <td align="right">      131.49</td>
    <td align="right">      150.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.31</td>
    <td align="right">       27.02</td>
    <td align="right">       24.10</td>
    <td align="right">        3.89</td>
    <td align="right">       24.33</td>
    <td align="right">      129.32</td>
    <td align="right">      147.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.49</td>
    <td align="right">       25.68</td>
    <td align="right">       23.13</td>
    <td align="right">        3.64</td>
    <td align="right">       20.59</td>
    <td align="right">      118.70</td>
    <td align="right">      140.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.53</td>
    <td align="right">       22.66</td>
    <td align="right">       19.34</td>
    <td align="right">        3.16</td>
    <td align="right">       16.84</td>
    <td align="right">      101.82</td>
    <td align="right">      135.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.53</td>
    <td align="right">       19.62</td>
    <td align="right">       16.50</td>
    <td align="right">        2.98</td>
    <td align="right">       12.88</td>
    <td align="right">       85.82</td>
    <td align="right">      121.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.13</td>
    <td align="right">       16.84</td>
    <td align="right">       14.23</td>
    <td align="right">        2.84</td>
    <td align="right">       10.14</td>
    <td align="right">       76.46</td>
    <td align="right">       98.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.79</td>
    <td align="right">       21.02</td>
    <td align="right">       17.66</td>
    <td align="right">        3.42</td>
    <td align="right">       16.11</td>
    <td align="right">      111.56</td>
    <td align="right">      129.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.24</td>
    <td align="right">       14.74</td>
    <td align="right">       11.63</td>
    <td align="right">        2.84</td>
    <td align="right">        7.91</td>
    <td align="right">       76.46</td>
    <td align="right">       98.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.31</td>
    <td align="right">       27.02</td>
    <td align="right">       24.10</td>
    <td align="right">        3.95</td>
    <td align="right">       24.33</td>
    <td align="right">      135.62</td>
    <td align="right">      162.31</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.00</td>
    <td align="right">23-JAN-13:00</td>
    <td align="right">       16.55</td>
    <td align="right">        9.00</td>
    <td align="right">        4.60</td>
    <td align="right">       16.85</td>
    <td align="right">      268.00</td>
    <td align="right">      249.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.50</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">       17.28</td>
    <td align="right">        6.50</td>
    <td align="right">        6.20</td>
    <td align="right">       21.27</td>
    <td align="right">      242.00</td>
    <td align="right">      327.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.00</td>
    <td align="right">27-MAR-10:00</td>
    <td align="right">       18.84</td>
    <td align="right">        6.00</td>
    <td align="right">        7.70</td>
    <td align="right">       21.44</td>
    <td align="right">      329.50</td>
    <td align="right">      440.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.00</td>
    <td align="right">28-APR-11:00</td>
    <td align="right">       19.18</td>
    <td align="right">        2.00</td>
    <td align="right">        2.60</td>
    <td align="right">       24.16</td>
    <td align="right">      371.50</td>
    <td align="right">      432.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       42.10</td>
    <td align="right">31-MAY-18:00</td>
    <td align="right">       20.76</td>
    <td align="right">        8.00</td>
    <td align="right">        5.10</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.00</td>
    <td align="right">12-JUN-11:00</td>
    <td align="right">       24.56</td>
    <td align="right">       17.00</td>
    <td align="right">        3.60</td>
    <td align="right">       28.91</td>
    <td align="right">      372.00</td>
    <td align="right">      427.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.00</td>
    <td align="right">21-JUL-11:00</td>
    <td align="right">       22.01</td>
    <td align="right">        9.00</td>
    <td align="right">        3.60</td>
    <td align="right">       32.99</td>
    <td align="right">      306.00</td>
    <td align="right">      562.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.00</td>
    <td align="right">16-AUG-11:00</td>
    <td align="right">       25.38</td>
    <td align="right">       17.00</td>
    <td align="right">        7.20</td>
    <td align="right">       31.75</td>
    <td align="right">      273.00</td>
    <td align="right">      629.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.20</td>
    <td align="right">26-SEP-12:00</td>
    <td align="right">       22.43</td>
    <td align="right">       13.00</td>
    <td align="right">        4.10</td>
    <td align="right">       26.15</td>
    <td align="right">      325.00</td>
    <td align="right">      455.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.00</td>
    <td align="right">04-OCT-11:00</td>
    <td align="right">       19.81</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
    <td align="right">       22.13</td>
    <td align="right">      338.00</td>
    <td align="right">      421.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.00</td>
    <td align="right">05-NOV-11:00</td>
    <td align="right">       17.15</td>
    <td align="right">        5.00</td>
    <td align="right">        2.10</td>
    <td align="right">       17.39</td>
    <td align="right">      294.00</td>
    <td align="right">      427.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.00</td>
    <td align="right">10-DEC-11:00</td>
    <td align="right">       19.04</td>
    <td align="right">       13.00</td>
    <td align="right">        4.10</td>
    <td align="right">       21.27</td>
    <td align="right">      305.00</td>
    <td align="right">      214.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.55</td>
    <td align="right">        2.00</td>
    <td align="right">        1.00</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.38</td>
    <td align="right">       17.00</td>
    <td align="right">        7.70</td>
    <td align="right">       32.99</td>
    <td align="right">      372.00</td>
    <td align="right">      629.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.00</td>
    <td align="right">09-JAN-07:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -1.9</td>
    <td align="right">       54.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.00</td>
    <td align="right">01-FEB-04:00</td>
    <td align="right">       12.45</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.00</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">       11.74</td>
    <td align="right">       10.00</td>
    <td align="right">        0.50</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.00</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">       15.74</td>
    <td align="right">       15.00</td>
    <td align="right">        0.50</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.40</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">       20.40</td>
    <td align="right">       20.40</td>
    <td align="right">        2.10</td>
    <td align="right">        9.33</td>
    <td align="right">       28.50</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.00</td>
    <td align="right">22-JUN-07:00</td>
    <td align="right">       19.59</td>
    <td align="right">       19.00</td>
    <td align="right">        1.50</td>
    <td align="right">        8.35</td>
    <td align="right">      206.50</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.00</td>
    <td align="right">03-JUL-05:00</td>
    <td align="right">       16.06</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.41</td>
    <td align="right">       32.50</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.80</td>
    <td align="right">31-AUG-03:00</td>
    <td align="right">       25.95</td>
    <td align="right">       25.00</td>
    <td align="right">        1.50</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">25-SEP-04:00</td>
    <td align="right">       22.27</td>
    <td align="right">       22.00</td>
    <td align="right">        2.10</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.60</td>
    <td align="right">29-OCT-06:00</td>
    <td align="right">       17.24</td>
    <td align="right">       15.40</td>
    <td align="right">        0.50</td>
    <td align="right">        7.15</td>
    <td align="right">       49.50</td>
    <td align="right">      123.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.90</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">       14.44</td>
    <td align="right">       12.90</td>
    <td align="right">        3.10</td>
    <td align="right">        3.06</td>
    <td align="right">       31.00</td>
    <td align="right">      106.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">18-DEC-04:00</td>
    <td align="right">       10.82</td>
    <td align="right">        9.00</td>
    <td align="right">        1.80</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.82</td>
    <td align="right">        8.00</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.95</td>
    <td align="right">       25.00</td>
    <td align="right">        3.10</td>
    <td align="right">       17.03</td>
    <td align="right">      206.50</td>
    <td align="right">      266.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.89</td>
    <td align="right">30-JAN-13:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.00</td>
    <td align="right">        3.60</td>
    <td align="right">       18.82</td>
    <td align="right">      266.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.21</td>
    <td align="right">07-FEB-15:00</td>
    <td align="right">       28.00</td>
    <td align="right">       21.30</td>
    <td align="right">        6.20</td>
    <td align="right">       18.64</td>
    <td align="right">      178.50</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.05</td>
    <td align="right">28-MAR-10:00</td>
    <td align="right">       28.00</td>
    <td align="right">       21.00</td>
    <td align="right">        7.20</td>
    <td align="right">       23.82</td>
    <td align="right">      374.50</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.40</td>
    <td align="right">30-APR-14:00</td>
    <td align="right">       31.00</td>
    <td align="right">       25.00</td>
    <td align="right">        8.70</td>
    <td align="right">       22.98</td>
    <td align="right">      350.50</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.11</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">       33.40</td>
    <td align="right">       27.90</td>
    <td align="right">        7.70</td>
    <td align="right">       22.13</td>
    <td align="right">      421.00</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.09</td>
    <td align="right">04-JUN-18:00</td>
    <td align="right">       33.20</td>
    <td align="right">       28.00</td>
    <td align="right">        4.10</td>
    <td align="right">       21.96</td>
    <td align="right">       16.50</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.86</td>
    <td align="right">18-JUL-20:00</td>
    <td align="right">       34.00</td>
    <td align="right">       30.00</td>
    <td align="right">        3.60</td>
    <td align="right">       26.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.14</td>
    <td align="right">22-AUG-16:00</td>
    <td align="right">       36.00</td>
    <td align="right">       30.00</td>
    <td align="right">        9.30</td>
    <td align="right">       25.16</td>
    <td align="right">      159.00</td>
    <td align="right">      168.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.39</td>
    <td align="right">09-SEP-13:00</td>
    <td align="right">       36.00</td>
    <td align="right">       29.00</td>
    <td align="right">        5.70</td>
    <td align="right">       28.11</td>
    <td align="right">      339.50</td>
    <td align="right">      377.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.18</td>
    <td align="right">07-OCT-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       30.10</td>
    <td align="right">        4.60</td>
    <td align="right">       19.87</td>
    <td align="right">      295.50</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.24</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       33.00</td>
    <td align="right">       24.00</td>
    <td align="right">        6.20</td>
    <td align="right">       20.92</td>
    <td align="right">      269.00</td>
    <td align="right">      349.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.18</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       22.00</td>
    <td align="right">        4.60</td>
    <td align="right">       16.85</td>
    <td align="right">      185.00</td>
    <td align="right">      295.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       20.00</td>
    <td align="right">        3.60</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       30.10</td>
    <td align="right">        9.30</td>
    <td align="right">       28.11</td>
    <td align="right">      421.00</td>
    <td align="right">      377.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">30-JAN-13:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.89</td>
    <td align="right">        3.60</td>
    <td align="right">       18.82</td>
    <td align="right">      266.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.30</td>
    <td align="right">07-FEB-15:00</td>
    <td align="right">       28.00</td>
    <td align="right">       23.21</td>
    <td align="right">        6.20</td>
    <td align="right">       18.64</td>
    <td align="right">      178.50</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.00</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       23.00</td>
    <td align="right">       22.27</td>
    <td align="right">        0.50</td>
    <td align="right">       10.88</td>
    <td align="right">      323.50</td>
    <td align="right">      305.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       25.00</td>
    <td align="right">30-APR-14:00</td>
    <td align="right">       31.00</td>
    <td align="right">       26.40</td>
    <td align="right">        8.70</td>
    <td align="right">       22.98</td>
    <td align="right">      350.50</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.90</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">       33.40</td>
    <td align="right">       29.11</td>
    <td align="right">        7.70</td>
    <td align="right">       22.13</td>
    <td align="right">      421.00</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.00</td>
    <td align="right">04-JUN-18:00</td>
    <td align="right">       33.20</td>
    <td align="right">       29.09</td>
    <td align="right">        4.10</td>
    <td align="right">       21.96</td>
    <td align="right">       16.50</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">19-JUL-23:19</td>
    <td align="right">       34.00</td>
    <td align="right">       30.86</td>
    <td align="right">        0.83</td>
    <td align="right">       25.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.00</td>
    <td align="right">07-AUG-23:19</td>
    <td align="right">       33.00</td>
    <td align="right">       30.56</td>
    <td align="right">        3.43</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.00</td>
    <td align="right">08-SEP-07:00</td>
    <td align="right">       31.00</td>
    <td align="right">       29.41</td>
    <td align="right">        1.50</td>
    <td align="right">       24.33</td>
    <td align="right">      179.00</td>
    <td align="right">      151.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.10</td>
    <td align="right">07-OCT-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       30.18</td>
    <td align="right">        4.60</td>
    <td align="right">       19.87</td>
    <td align="right">      295.50</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.00</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">       32.00</td>
    <td align="right">       26.10</td>
    <td align="right">        3.10</td>
    <td align="right">       20.05</td>
    <td align="right">      300.50</td>
    <td align="right">      377.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.00</td>
    <td align="right">25-DEC-10:00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.80</td>
    <td align="right">       14.10</td>
    <td align="right">      245.00</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       20.89</td>
    <td align="right">        0.50</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       30.86</td>
    <td align="right">        8.70</td>
    <td align="right">       25.33</td>
    <td align="right">      421.00</td>
    <td align="right">      377.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.90</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.87</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.18</td>
    <td align="right">       38.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.32</td>
    <td align="right">       44.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.39</td>
    <td align="right">       50.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       36.58</td>
    <td align="right">       52.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       37.28</td>
    <td align="right">       50.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       36.29</td>
    <td align="right">       48.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       33.90</td>
    <td align="right">       43.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.75</td>
    <td align="right">       37.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.69</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.55</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.09</td>
    <td align="right">       40.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.90</td>
    <td align="right">       25.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       37.28</td>
    <td align="right">       52.39</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.456959E+09</td>
    <td align="right">-346613089.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-110345794.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.404115E+09</td>
    <td align="right">-304915834.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -99199430.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452278E+09</td>
    <td align="right">-342667111.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109610448.7</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.372579E+09</td>
    <td align="right">-267965211.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-104613828.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.368869E+09</td>
    <td align="right">-262942338.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105927075.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340273E+09</td>
    <td align="right">-238430245.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-101842860.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.312552E+09</td>
    <td align="right">-210099664.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-102452808.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.355568E+09</td>
    <td align="right">-252791497.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-102776688.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.344270E+09</td>
    <td align="right">-243683917.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-100586438.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.392740E+09</td>
    <td align="right">-287402980.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105336815.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421958E+09</td>
    <td align="right">-318051634.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103906523.5</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.432656E+09</td>
    <td align="right">-323564589.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109091438.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.465482E+10</td>
    <td align="right">-0.339913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.125569E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312552E+09</td>
    <td align="right">-346613089.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-110345794.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.456959E+09</td>
    <td align="right">-210099664.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -99199430.8</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      325.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1030.63</td>
    <td align="right">       27.63</td>
    <td align="right">      186.17</td>
    <td align="right">      270.83</td>
    <td align="right">      421.31</td>
    <td align="right">       24.25</td>
    <td align="right">      274.67</td>
    <td align="right">      208.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.33</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">      765.77</td>
    <td align="right">       23.65</td>
    <td align="right">      121.50</td>
    <td align="right">      233.67</td>
    <td align="right">      367.13</td>
    <td align="right">       21.82</td>
    <td align="right">      206.33</td>
    <td align="right">      164.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.50</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-09:30</td>
    <td align="right">      416.09</td>
    <td align="right">       17.15</td>
    <td align="right">        4.17</td>
    <td align="right">      224.67</td>
    <td align="right">      298.67</td>
    <td align="right">       21.19</td>
    <td align="right">      229.33</td>
    <td align="right">      151.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-11:39</td>
    <td align="right">      320.87</td>
    <td align="right">       15.98</td>
    <td align="right">        0.00</td>
    <td align="right">      201.50</td>
    <td align="right">      229.77</td>
    <td align="right">       20.02</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.33</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">15-MAY-13:50</td>
    <td align="right">      281.92</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">       81.83</td>
    <td align="right">      203.96</td>
    <td align="right">       19.84</td>
    <td align="right">      183.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.50</td>
    <td align="right">        0.80</td>
    <td align="right">        0.74</td>
    <td align="right">25-JUN-14:30</td>
    <td align="right">      272.25</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">       49.67</td>
    <td align="right">      198.43</td>
    <td align="right">       19.76</td>
    <td align="right">      161.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">05-JUL-09:39</td>
    <td align="right">      284.30</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      100.33</td>
    <td align="right">      206.41</td>
    <td align="right">       19.75</td>
    <td align="right">      207.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      395.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-09:39</td>
    <td align="right">      330.15</td>
    <td align="right">       16.21</td>
    <td align="right">        0.00</td>
    <td align="right">      224.67</td>
    <td align="right">      237.28</td>
    <td align="right">       20.34</td>
    <td align="right">      250.50</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.83</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-08:39</td>
    <td align="right">      409.46</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">      241.50</td>
    <td align="right">      294.26</td>
    <td align="right">       21.32</td>
    <td align="right">      247.33</td>
    <td align="right">      142.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">      607.86</td>
    <td align="right">       18.89</td>
    <td align="right">       24.50</td>
    <td align="right">      271.00</td>
    <td align="right">      371.79</td>
    <td align="right">       21.96</td>
    <td align="right">      253.17</td>
    <td align="right">      203.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      318.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:09</td>
