    <td align="right">02-NOV-15:23</td>
    <td align="right">      412.32</td>
    <td align="right">03-NOV-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182291E+11</td>
    <td align="right">0.409353E+10</td>
    <td align="right">     1832.43</td>
    <td align="right">0.166132E+11</td>
    <td align="right">0.161595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374715E+10</td>
    <td align="right">0.827505E+09</td>
    <td align="right">      275.81</td>
    <td align="right">0.330576E+10</td>
    <td align="right">0.515990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6497.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6099.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2626.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1411.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38466209.91</td>
    <td align="right">  8297609.29</td>
    <td align="right">       32.09</td>
    <td align="right"> 38466209.91</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.21</td>
    <td align="right">12-JAN-15:54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      894.57</td>
    <td align="right">12-JAN-15:54</td>
    <td align="right">      894.57</td>
    <td align="right">12-JAN-15:54</td>
    <td align="right">        0.00</td>
    <td align="right">12-JAN-16:55</td>
    <td align="right">      190.50</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 52259310.46</td>
    <td align="right"> 11328436.92</td>
    <td align="right">       35.16</td>
    <td align="right"> 52259310.46</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">21-FEB-16:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1115.24</td>
    <td align="right">21-FEB-16:53</td>
    <td align="right">     1115.24</td>
    <td align="right">21-FEB-16:53</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-14:23</td>
    <td align="right">      239.21</td>
    <td align="right">21-FEB-16:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182963E+09</td>
    <td align="right"> 39829225.33</td>
    <td align="right">       88.07</td>
    <td align="right">0.182963E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     1450.71</td>
    <td align="right">16-MAR-15:53</td>
    <td align="right">     1450.71</td>
    <td align="right">16-MAR-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">14-MAR-13:05</td>
    <td align="right">      307.79</td>
    <td align="right">16-MAR-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.708391E+09</td>
    <td align="right">0.160496E+09</td>
    <td align="right">      186.61</td>
    <td align="right">0.704722E+09</td>
    <td align="right">  3669002.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2604.26</td>
    <td align="right">28-APR-15:55</td>
    <td align="right">     2604.26</td>
    <td align="right">28-APR-15:55</td>
    <td align="right">      138.39</td>
    <td align="right">18-APR-16:00</td>
    <td align="right">      596.55</td>
    <td align="right">28-APR-15:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157586E+10</td>
    <td align="right">0.362778E+09</td>
    <td align="right">      259.95</td>
    <td align="right">0.153135E+10</td>
    <td align="right"> 44512650.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-MAY-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     5262.04</td>
    <td align="right">24-MAY-05:02</td>
    <td align="right">     5127.12</td>
    <td align="right">22-MAY-05:01</td>
    <td align="right">      888.41</td>
    <td align="right">24-MAY-05:02</td>
    <td align="right">     1013.33</td>
    <td align="right">30-MAY-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231133E+10</td>
    <td align="right">0.558911E+09</td>
    <td align="right">      272.96</td>
    <td align="right">0.222266E+10</td>
    <td align="right"> 88675766.18</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     5347.06</td>
    <td align="right">20-JUN-05:01</td>
    <td align="right">     5218.72</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">      946.96</td>
    <td align="right">20-JUN-05:03</td>
    <td align="right">     1129.24</td>
    <td align="right">18-JUN-16:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.257815E+10</td>
    <td align="right">0.593168E+09</td>
    <td align="right">      256.54</td>
    <td align="right">0.224966E+10</td>
    <td align="right">0.328494E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     5595.39</td>
    <td align="right">21-JUL-05:02</td>
    <td align="right">     5207.46</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">     2064.45</td>
    <td align="right">21-JUL-05:02</td>
    <td align="right">     1071.48</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.275378E+10</td>
    <td align="right">0.622925E+09</td>
    <td align="right">      295.50</td>
    <td align="right">0.247142E+10</td>
    <td align="right">0.282358E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     5471.92</td>
    <td align="right">03-AUG-05:01</td>
    <td align="right">     5301.56</td>
    <td align="right">07-AUG-05:01</td>
    <td align="right">     1385.39</td>
    <td align="right">03-AUG-05:12</td>
    <td align="right">     1213.75</td>
    <td align="right">06-AUG-16:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224594E+10</td>
    <td align="right">0.500731E+09</td>
    <td align="right">      248.23</td>
    <td align="right">0.205380E+10</td>
    <td align="right">0.192142E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     5448.07</td>
    <td align="right">05-SEP-05:01</td>
    <td align="right">     5140.22</td>
    <td align="right">19-SEP-05:01</td>
    <td align="right">     1274.13</td>
    <td align="right">05-SEP-05:05</td>
    <td align="right">     1015.89</td>
    <td align="right">13-SEP-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147203E+10</td>
    <td align="right">0.316261E+09</td>
    <td align="right">      246.23</td>
    <td align="right">0.137029E+10</td>
    <td align="right">0.101737E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     5434.35</td>
    <td align="right">04-OCT-05:01</td>
    <td align="right">     5152.01</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">     1466.74</td>
    <td align="right">04-OCT-05:03</td>
    <td align="right">     1007.98</td>
    <td align="right">04-OCT-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.513535E+09</td>
    <td align="right">0.108676E+09</td>
    <td align="right">      155.13</td>
    <td align="right">0.500835E+09</td>
    <td align="right"> 12700265.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">03-NOV-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     2373.90</td>
    <td align="right">03-NOV-15:53</td>
    <td align="right">     2269.31</td>
    <td align="right">09-NOV-16:17</td>
    <td align="right">      212.78</td>
    <td align="right">02-NOV-15:23</td>
    <td align="right">      504.59</td>
    <td align="right">03-NOV-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42564139.88</td>
    <td align="right">  9165084.86</td>
    <td align="right">       31.38</td>
    <td align="right"> 42564139.88</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">15-DEC-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      785.24</td>
    <td align="right">15-DEC-16:25</td>
    <td align="right">      785.24</td>
    <td align="right">15-DEC-16:25</td>
    <td align="right">        0.00</td>
    <td align="right">08-DEC-16:05</td>
    <td align="right">      167.18</td>
    <td align="right">15-DEC-16:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144753E+11</td>
    <td align="right">0.329257E+10</td>
    <td align="right">     2107.84</td>
    <td align="right">0.134210E+11</td>
    <td align="right">0.105429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38466209.91</td>
    <td align="right">  8297609.29</td>
    <td align="right">       31.38</td>
    <td align="right"> 38466209.91</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      785.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">      785.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      167.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.275378E+10</td>
    <td align="right">0.622925E+09</td>
    <td align="right">      295.50</td>
    <td align="right">0.247142E+10</td>
    <td align="right">0.328494E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5595.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5301.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2064.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1213.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.55</td>
    <td align="right">       63.68</td>
    <td align="right">       19.87</td>
    <td align="right">      115.73</td>
    <td align="right">       55.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.37</td>
    <td align="right">       54.97</td>
    <td align="right">       22.41</td>
    <td align="right">      110.02</td>
    <td align="right">       48.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       55.51</td>
    <td align="right">       30.66</td>
    <td align="right">       24.85</td>
    <td align="right">       80.19</td>
    <td align="right">       41.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.23</td>
    <td align="right">        6.14</td>
    <td align="right">       23.10</td>
    <td align="right">       43.33</td>
    <td align="right">       25.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">       22.89</td>
    <td align="right">       37.99</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">       22.58</td>
    <td align="right">       47.69</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.63</td>
    <td align="right">        0.04</td>
    <td align="right">       21.59</td>
    <td align="right">       44.03</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.02</td>
    <td align="right">        1.92</td>
    <td align="right">       21.10</td>
    <td align="right">       43.12</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.90</td>
    <td align="right">       19.11</td>
    <td align="right">       22.79</td>
    <td align="right">       74.46</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.33</td>
    <td align="right">       46.86</td>
    <td align="right">       22.47</td>
    <td align="right">      108.98</td>
    <td align="right">       34.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       20.16</td>
    <td align="right">      122.61</td>
    <td align="right">       52.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.57</td>
    <td align="right">       64.62</td>
    <td align="right">       20.95</td>
    <td align="right">      115.40</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.44</td>
    <td align="right">       29.38</td>
    <td align="right">       22.06</td>
    <td align="right">       78.44</td>
    <td align="right">       32.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.63</td>
    <td align="right">        0.00</td>
    <td align="right">       19.87</td>
    <td align="right">       37.99</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       24.85</td>
    <td align="right">      122.61</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.55</td>
    <td align="right">       63.68</td>
    <td align="right">       19.87</td>
    <td align="right">      115.73</td>
    <td align="right">       55.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.37</td>
    <td align="right">       54.97</td>
    <td align="right">       22.41</td>
    <td align="right">      110.02</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       55.49</td>
    <td align="right">       30.65</td>
    <td align="right">       24.84</td>
    <td align="right">       80.15</td>
    <td align="right">       41.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.11</td>
    <td align="right">        6.08</td>
    <td align="right">       23.03</td>
    <td align="right">       43.04</td>
    <td align="right">       25.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">       22.89</td>
    <td align="right">       37.99</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">       22.58</td>
    <td align="right">       47.69</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.63</td>
    <td align="right">        0.04</td>
    <td align="right">       21.59</td>
    <td align="right">       44.02</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.99</td>
    <td align="right">        1.90</td>
    <td align="right">       21.09</td>
    <td align="right">       43.05</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.79</td>
    <td align="right">       19.06</td>
    <td align="right">       22.73</td>
    <td align="right">       74.18</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.33</td>
    <td align="right">       46.86</td>
    <td align="right">       22.47</td>
    <td align="right">      108.98</td>
    <td align="right">       34.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       20.16</td>
    <td align="right">      122.61</td>
    <td align="right">       52.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.57</td>
    <td align="right">       64.62</td>
    <td align="right">       20.95</td>
    <td align="right">      115.40</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.42</td>
    <td align="right">       29.37</td>
    <td align="right">       22.05</td>
    <td align="right">       78.39</td>
    <td align="right">       32.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.63</td>
    <td align="right">        0.00</td>
    <td align="right">       19.87</td>
    <td align="right">       37.99</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       24.84</td>
    <td align="right">      122.61</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.55</td>
    <td align="right">       63.68</td>
    <td align="right">       19.87</td>
    <td align="right">      115.73</td>
    <td align="right">       55.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.37</td>
    <td align="right">       54.97</td>
    <td align="right">       22.41</td>
    <td align="right">      110.02</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       55.49</td>
    <td align="right">       30.65</td>
    <td align="right">       24.84</td>
    <td align="right">       80.15</td>
    <td align="right">       41.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.11</td>
    <td align="right">        6.08</td>
    <td align="right">       23.03</td>
    <td align="right">       43.04</td>
    <td align="right">       25.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">       22.89</td>
    <td align="right">       37.99</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">       22.58</td>
    <td align="right">       47.69</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.63</td>
    <td align="right">        0.04</td>
    <td align="right">       21.59</td>
    <td align="right">       44.02</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.99</td>
    <td align="right">        1.90</td>
    <td align="right">       21.09</td>
    <td align="right">       43.05</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.78</td>
    <td align="right">       19.06</td>
    <td align="right">       22.72</td>
    <td align="right">       74.16</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.33</td>
    <td align="right">       46.86</td>
    <td align="right">       22.47</td>
    <td align="right">      108.98</td>
    <td align="right">       34.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       20.16</td>
    <td align="right">      122.61</td>
    <td align="right">       52.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.57</td>
    <td align="right">       64.62</td>
    <td align="right">       20.95</td>
    <td align="right">      115.40</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.42</td>
    <td align="right">       29.37</td>
    <td align="right">       22.05</td>
    <td align="right">       78.38</td>
    <td align="right">       32.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.63</td>
    <td align="right">        0.00</td>
    <td align="right">       19.87</td>
    <td align="right">       37.99</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       24.84</td>
    <td align="right">      122.61</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.55</td>
    <td align="right">       63.68</td>
    <td align="right">       19.87</td>
    <td align="right">      115.73</td>
    <td align="right">       55.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.37</td>
    <td align="right">       54.97</td>
    <td align="right">       22.41</td>
    <td align="right">      110.02</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       55.49</td>
    <td align="right">       30.65</td>
    <td align="right">       24.84</td>
    <td align="right">       80.15</td>
    <td align="right">       41.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.11</td>
    <td align="right">        6.08</td>
    <td align="right">       23.03</td>
    <td align="right">       43.04</td>
    <td align="right">       25.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">       22.89</td>
    <td align="right">       37.99</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">       22.58</td>
    <td align="right">       47.69</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.63</td>
    <td align="right">        0.04</td>
    <td align="right">       21.59</td>
    <td align="right">       44.02</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.99</td>
    <td align="right">        1.90</td>
    <td align="right">       21.09</td>
    <td align="right">       43.05</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.78</td>
    <td align="right">       19.06</td>
    <td align="right">       22.72</td>
    <td align="right">       74.16</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.33</td>
    <td align="right">       46.86</td>
    <td align="right">       22.47</td>
    <td align="right">      108.98</td>
    <td align="right">       34.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       20.16</td>
    <td align="right">      122.61</td>
    <td align="right">       52.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.57</td>
    <td align="right">       64.62</td>
    <td align="right">       20.95</td>
    <td align="right">      115.40</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.42</td>
    <td align="right">       29.37</td>
    <td align="right">       22.05</td>
    <td align="right">       78.38</td>
    <td align="right">       32.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.63</td>
    <td align="right">        0.00</td>
    <td align="right">       19.87</td>
    <td align="right">       37.99</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       24.84</td>
    <td align="right">      122.61</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.55</td>
    <td align="right">       63.68</td>
    <td align="right">       19.87</td>
    <td align="right">      115.73</td>
    <td align="right">       55.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.37</td>
    <td align="right">       54.97</td>
    <td align="right">       22.41</td>
    <td align="right">      110.02</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       55.49</td>
    <td align="right">       30.65</td>
    <td align="right">       24.84</td>
    <td align="right">       80.15</td>
    <td align="right">       41.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.11</td>
    <td align="right">        6.08</td>
    <td align="right">       23.03</td>
    <td align="right">       43.04</td>
    <td align="right">       25.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">       22.89</td>
    <td align="right">       37.99</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">       22.58</td>
    <td align="right">       47.69</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.63</td>
    <td align="right">        0.04</td>
    <td align="right">       21.59</td>
    <td align="right">       44.02</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.99</td>
    <td align="right">        1.90</td>
    <td align="right">       21.09</td>
    <td align="right">       43.05</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.79</td>
    <td align="right">       19.06</td>
    <td align="right">       22.73</td>
    <td align="right">       74.16</td>
    <td align="right">       23.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.33</td>
    <td align="right">       46.86</td>
    <td align="right">       22.47</td>
    <td align="right">      108.98</td>
    <td align="right">       34.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       20.16</td>
    <td align="right">      122.61</td>
    <td align="right">       52.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.57</td>
    <td align="right">       64.62</td>
    <td align="right">       20.95</td>
    <td align="right">      115.40</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.42</td>
    <td align="right">       29.37</td>
    <td align="right">       22.05</td>
    <td align="right">       78.38</td>
    <td align="right">       32.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.63</td>
    <td align="right">        0.00</td>
    <td align="right">       19.87</td>
    <td align="right">       37.99</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       24.84</td>
    <td align="right">      122.61</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.55</td>
    <td align="right">       63.68</td>
    <td align="right">       19.87</td>
    <td align="right">      115.73</td>
    <td align="right">       55.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.37</td>
    <td align="right">       54.97</td>
    <td align="right">       22.41</td>
    <td align="right">      110.02</td>
    <td align="right">       48.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       55.51</td>
    <td align="right">       30.66</td>
    <td align="right">       24.85</td>
    <td align="right">       80.17</td>
    <td align="right">       41.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.25</td>
    <td align="right">        6.14</td>
    <td align="right">       23.11</td>
    <td align="right">       43.31</td>
    <td align="right">       25.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">       22.89</td>
    <td align="right">       37.99</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">       22.58</td>
    <td align="right">       47.69</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.63</td>
    <td align="right">        0.04</td>
    <td align="right">       21.59</td>
    <td align="right">       44.03</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.02</td>
    <td align="right">        1.92</td>
    <td align="right">       21.10</td>
    <td align="right">       43.12</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.91</td>
    <td align="right">       19.12</td>
    <td align="right">       22.79</td>
    <td align="right">       74.37</td>
    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.33</td>
    <td align="right">       46.86</td>
    <td align="right">       22.47</td>
    <td align="right">      108.98</td>
    <td align="right">       34.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       20.16</td>
    <td align="right">      122.61</td>
    <td align="right">       52.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.57</td>
    <td align="right">       64.62</td>
    <td align="right">       20.95</td>
    <td align="right">      115.40</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.44</td>
    <td align="right">       29.38</td>
    <td align="right">       22.06</td>
    <td align="right">       78.43</td>
    <td align="right">       32.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.63</td>
    <td align="right">        0.00</td>
    <td align="right">       19.87</td>
    <td align="right">       37.99</td>
    <td align="right">        8.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.38</td>
    <td align="right">       66.23</td>
    <td align="right">       24.85</td>
    <td align="right">      122.61</td>
    <td align="right">       61.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.40</td>
    <td align="right">       89.21</td>
    <td align="right">       28.19</td>
    <td align="right">      162.35</td>
    <td align="right">       77.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      108.81</td>
    <td align="right">       77.01</td>
    <td align="right">       31.80</td>
    <td align="right">      154.37</td>
    <td align="right">       67.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       88.20</td>
    <td align="right">       51.19</td>
    <td align="right">       37.01</td>
    <td align="right">      131.16</td>
    <td align="right">       57.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.31</td>
    <td align="right">       15.47</td>
    <td align="right">       34.84</td>
    <td align="right">       79.63</td>
    <td align="right">       35.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       33.76</td>
    <td align="right">        0.78</td>
    <td align="right">       32.98</td>
    <td align="right">       56.10</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.09</td>
    <td align="right">        0.00</td>
    <td align="right">       32.09</td>
    <td align="right">       66.58</td>
    <td align="right">       13.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.20</td>
    <td align="right">        0.34</td>
    <td align="right">       30.85</td>
    <td align="right">       62.67</td>
    <td align="right">       11.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.51</td>
    <td align="right">        6.82</td>
    <td align="right">       31.69</td>
    <td align="right">       73.38</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.85</td>
    <td align="right">       34.64</td>
    <td align="right">       34.21</td>
    <td align="right">      123.72</td>
    <td align="right">       33.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      100.69</td>
    <td align="right">       68.37</td>
    <td align="right">       32.32</td>
    <td align="right">      158.38</td>
    <td align="right">       48.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      121.36</td>
    <td align="right">       92.78</td>
    <td align="right">       28.58</td>
    <td align="right">      171.81</td>
    <td align="right">       73.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.24</td>
    <td align="right">       90.54</td>
    <td align="right">       29.71</td>
    <td align="right">      161.88</td>
    <td align="right">       86.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.77</td>
    <td align="right">       43.75</td>
    <td align="right">       32.02</td>
    <td align="right">      116.60</td>
    <td align="right">       45.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.20</td>
    <td align="right">        0.00</td>
    <td align="right">       28.19</td>
    <td align="right">       56.10</td>
    <td align="right">       11.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      121.36</td>
    <td align="right">       92.78</td>
    <td align="right">       37.01</td>
    <td align="right">      171.81</td>
    <td align="right">       86.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.38</td>
    <td align="right">       17.10</td>
    <td align="right">       14.29</td>
    <td align="right">       32.49</td>
    <td align="right">       52.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.88</td>
    <td align="right">       23.92</td>
    <td align="right">       17.96</td>
    <td align="right">       50.27</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.13</td>
    <td align="right">       28.11</td>
    <td align="right">       23.03</td>
    <td align="right">       66.35</td>
    <td align="right">       38.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       61.34</td>
    <td align="right">       33.73</td>
    <td align="right">       27.61</td>
    <td align="right">       91.29</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.91</td>
    <td align="right">       33.76</td>
    <td align="right">       29.15</td>
    <td align="right">      103.13</td>
    <td align="right">       15.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.62</td>
    <td align="right">       34.22</td>
    <td align="right">       28.40</td>
    <td align="right">      114.10</td>
    <td align="right">        9.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.24</td>
    <td align="right">       29.04</td>
    <td align="right">       27.20</td>
    <td align="right">      101.40</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.62</td>
    <td align="right">       27.06</td>
    <td align="right">       26.56</td>
    <td align="right">       93.14</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.78</td>
    <td align="right">       30.51</td>
    <td align="right">       23.26</td>
    <td align="right">       87.21</td>
    <td align="right">       21.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       41.62</td>
    <td align="right">       22.41</td>
    <td align="right">       19.21</td>
    <td align="right">       57.64</td>
    <td align="right">       32.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.71</td>
    <td align="right">       21.99</td>
    <td align="right">       15.72</td>
    <td align="right">       41.73</td>
    <td align="right">       50.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.43</td>
    <td align="right">       16.76</td>
    <td align="right">       14.67</td>
    <td align="right">       29.91</td>
    <td align="right">       60.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.81</td>
    <td align="right">       26.53</td>
    <td align="right">       22.27</td>
    <td align="right">       72.45</td>
    <td align="right">       30.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.38</td>
    <td align="right">       16.76</td>
    <td align="right">       14.29</td>
    <td align="right">       29.91</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.91</td>
    <td align="right">       34.22</td>
    <td align="right">       29.15</td>
    <td align="right">      114.10</td>
    <td align="right">       60.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.38</td>
    <td align="right">       17.10</td>
    <td align="right">       14.29</td>
    <td align="right">       32.49</td>
    <td align="right">       52.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.88</td>
    <td align="right">       23.92</td>
    <td align="right">       17.96</td>
    <td align="right">       50.27</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.13</td>
    <td align="right">       28.11</td>
    <td align="right">       23.03</td>
    <td align="right">       66.35</td>
    <td align="right">       38.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       61.34</td>
    <td align="right">       33.73</td>
    <td align="right">       27.61</td>
    <td align="right">       91.28</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.91</td>
    <td align="right">       33.76</td>
    <td align="right">       29.15</td>
    <td align="right">      103.13</td>
    <td align="right">       15.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.62</td>
    <td align="right">       34.22</td>
    <td align="right">       28.40</td>
    <td align="right">      114.10</td>
    <td align="right">        9.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.24</td>
    <td align="right">       29.04</td>
    <td align="right">       27.20</td>
    <td align="right">      101.40</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.62</td>
    <td align="right">       27.06</td>
    <td align="right">       26.56</td>
    <td align="right">       93.14</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.77</td>
    <td align="right">       30.51</td>
    <td align="right">       23.26</td>
    <td align="right">       87.21</td>
    <td align="right">       21.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       41.62</td>
    <td align="right">       22.41</td>
    <td align="right">       19.21</td>
    <td align="right">       57.64</td>
    <td align="right">       32.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.71</td>
    <td align="right">       21.99</td>
    <td align="right">       15.72</td>
    <td align="right">       41.73</td>
    <td align="right">       50.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.43</td>
    <td align="right">       16.76</td>
    <td align="right">       14.67</td>
    <td align="right">       29.91</td>
    <td align="right">       60.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.81</td>
    <td align="right">       26.53</td>
    <td align="right">       22.27</td>
    <td align="right">       72.45</td>
    <td align="right">       30.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.38</td>
    <td align="right">       16.76</td>
    <td align="right">       14.29</td>
    <td align="right">       29.91</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.91</td>
    <td align="right">       34.22</td>
    <td align="right">       29.15</td>
    <td align="right">      114.10</td>
    <td align="right">       60.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.38</td>
    <td align="right">       17.10</td>
    <td align="right">       14.29</td>
    <td align="right">       32.49</td>
    <td align="right">       52.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.88</td>
    <td align="right">       23.92</td>
    <td align="right">       17.96</td>
    <td align="right">       50.27</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.13</td>
    <td align="right">       28.11</td>
    <td align="right">       23.03</td>
    <td align="right">       66.35</td>
    <td align="right">       38.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       61.34</td>
    <td align="right">       33.73</td>
    <td align="right">       27.61</td>
    <td align="right">       91.28</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.91</td>
    <td align="right">       33.76</td>
    <td align="right">       29.15</td>
    <td align="right">      103.13</td>
    <td align="right">       15.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.62</td>
    <td align="right">       34.22</td>
    <td align="right">       28.40</td>
    <td align="right">      114.10</td>
    <td align="right">        9.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.24</td>
    <td align="right">       29.04</td>
    <td align="right">       27.20</td>
    <td align="right">      101.40</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.62</td>
    <td align="right">       27.06</td>
    <td align="right">       26.56</td>
    <td align="right">       93.14</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.77</td>
    <td align="right">       30.51</td>
    <td align="right">       23.26</td>
    <td align="right">       87.21</td>
    <td align="right">       21.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       41.62</td>
    <td align="right">       22.41</td>
    <td align="right">       19.21</td>
    <td align="right">       57.64</td>
    <td align="right">       32.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.71</td>
    <td align="right">       21.99</td>
    <td align="right">       15.72</td>
    <td align="right">       41.73</td>
    <td align="right">       50.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.43</td>
    <td align="right">       16.76</td>
    <td align="right">       14.67</td>
    <td align="right">       29.91</td>
    <td align="right">       60.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.81</td>
    <td align="right">       26.53</td>
    <td align="right">       22.27</td>
    <td align="right">       72.45</td>
    <td align="right">       30.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.38</td>
    <td align="right">       16.76</td>
    <td align="right">       14.29</td>
    <td align="right">       29.91</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.91</td>
    <td align="right">       34.22</td>
    <td align="right">       29.15</td>
    <td align="right">      114.10</td>
    <td align="right">       60.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.41</td>
    <td align="right">       17.11</td>
    <td align="right">       14.30</td>
    <td align="right">       32.53</td>
    <td align="right">       52.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.88</td>
    <td align="right">       23.92</td>
    <td align="right">       17.96</td>
    <td align="right">       50.27</td>
    <td align="right">       45.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.13</td>
    <td align="right">       28.11</td>
    <td align="right">       23.03</td>
    <td align="right">       66.35</td>
    <td align="right">       38.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       61.34</td>
    <td align="right">       33.73</td>
    <td align="right">       27.61</td>
    <td align="right">       91.29</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.91</td>
    <td align="right">       33.76</td>
    <td align="right">       29.15</td>
    <td align="right">      103.13</td>
    <td align="right">       15.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.62</td>
    <td align="right">       34.22</td>
    <td align="right">       28.40</td>
    <td align="right">      114.10</td>
    <td align="right">        9.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.24</td>
    <td align="right">       29.04</td>
    <td align="right">       27.20</td>
    <td align="right">      101.40</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.62</td>
    <td align="right">       27.06</td>
    <td align="right">       26.56</td>
    <td align="right">       93.14</td>
    <td align="right">       11.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.78</td>
    <td align="right">       30.51</td>
    <td align="right">       23.26</td>
    <td align="right">       87.21</td>
    <td align="right">       21.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       41.62</td>
    <td align="right">       22.41</td>
    <td align="right">       19.21</td>
    <td align="right">       57.65</td>
    <td align="right">       32.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.72</td>
    <td align="right">       22.00</td>
    <td align="right">       15.73</td>
    <td align="right">       41.76</td>
    <td align="right">       50.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.47</td>
    <td align="right">       16.78</td>
    <td align="right">       14.68</td>
    <td align="right">       29.96</td>
    <td align="right">       60.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.81</td>
    <td align="right">       26.54</td>
    <td align="right">       22.28</td>
    <td align="right">       72.46</td>
    <td align="right">       30.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.41</td>
    <td align="right">       16.78</td>
    <td align="right">       14.30</td>
    <td align="right">       29.96</td>
    <td align="right">        8.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.91</td>
    <td align="right">       34.22</td>
    <td align="right">       29.15</td>
    <td align="right">      114.10</td>
    <td align="right">       60.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">       11.79</td>
    <td align="right">        3.91</td>
    <td align="right">       54.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">       14.41</td>
    <td align="right">        9.13</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.82</td>
    <td align="right">       16.61</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.86</td>
    <td align="right">        0.16</td>
    <td align="right">       21.69</td>
    <td align="right">       28.14</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.54</td>
    <td align="right">        1.67</td>
    <td align="right">       23.87</td>
    <td align="right">       42.32</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.73</td>
    <td align="right">        2.85</td>
    <td align="right">       23.88</td>
    <td align="right">       55.61</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.94</td>
    <td align="right">        2.20</td>
    <td align="right">       22.74</td>
    <td align="right">       50.40</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.41</td>
    <td align="right">        0.40</td>
    <td align="right">       21.00</td>
    <td align="right">       39.82</td>
    <td align="right">       11.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.80</td>
    <td align="right">        0.01</td>
    <td align="right">       18.80</td>
    <td align="right">       30.52</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">       15.52</td>
    <td align="right">       16.22</td>
    <td align="right">       32.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">       12.55</td>
    <td align="right">        4.67</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.69</td>
    <td align="right">        0.61</td>
    <td align="right">       18.08</td>
    <td align="right">       25.05</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.73</td>
    <td align="right">        2.85</td>
    <td align="right">       23.88</td>
    <td align="right">       55.61</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">       11.79</td>
    <td align="right">        3.91</td>
    <td align="right">       54.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">       14.41</td>
    <td align="right">        9.13</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.82</td>
    <td align="right">       16.61</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.81</td>
    <td align="right">        0.15</td>
    <td align="right">       21.65</td>
    <td align="right">       28.13</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.40</td>
    <td align="right">        1.60</td>
    <td align="right">       23.80</td>
    <td align="right">       41.99</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.63</td>
    <td align="right">        2.80</td>
    <td align="right">       23.84</td>
    <td align="right">       55.37</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.83</td>
    <td align="right">        2.15</td>
    <td align="right">       22.68</td>
    <td align="right">       50.14</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.32</td>
    <td align="right">        0.37</td>
    <td align="right">       20.95</td>
    <td align="right">       39.62</td>
    <td align="right">       11.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.80</td>
    <td align="right">        0.01</td>
    <td align="right">       18.79</td>
    <td align="right">       30.52</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">       15.52</td>
    <td align="right">       16.22</td>
    <td align="right">       32.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">       12.55</td>
    <td align="right">        4.67</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.65</td>
    <td align="right">        0.59</td>
    <td align="right">       18.06</td>
    <td align="right">       24.96</td>
    <td align="right">       31.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.63</td>
    <td align="right">        2.80</td>
    <td align="right">       23.84</td>
    <td align="right">       55.37</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">       11.79</td>
    <td align="right">        3.91</td>
    <td align="right">       54.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">       14.41</td>
    <td align="right">        9.13</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.82</td>
    <td align="right">       16.61</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.80</td>
    <td align="right">        0.15</td>
    <td align="right">       21.65</td>
    <td align="right">       28.12</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.40</td>
    <td align="right">        1.60</td>
    <td align="right">       23.80</td>
    <td align="right">       41.99</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.63</td>
    <td align="right">        2.80</td>
    <td align="right">       23.84</td>
    <td align="right">       55.37</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.83</td>
    <td align="right">        2.15</td>
    <td align="right">       22.68</td>
    <td align="right">       50.14</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.32</td>
    <td align="right">        0.37</td>
    <td align="right">       20.95</td>
    <td align="right">       39.62</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.80</td>
    <td align="right">        0.01</td>
    <td align="right">       18.79</td>
    <td align="right">       30.52</td>
    <td align="right">       22.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">       15.52</td>
    <td align="right">       16.22</td>
    <td align="right">       32.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">       12.55</td>
    <td align="right">        4.67</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.65</td>
    <td align="right">        0.59</td>
    <td align="right">       18.06</td>
    <td align="right">       24.96</td>
    <td align="right">       31.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.63</td>
    <td align="right">        2.80</td>
    <td align="right">       23.84</td>
    <td align="right">       55.37</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">       11.79</td>
    <td align="right">        3.91</td>
    <td align="right">       54.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">       14.41</td>
    <td align="right">        9.13</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.82</td>
    <td align="right">       16.61</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.80</td>
    <td align="right">        0.15</td>
    <td align="right">       21.65</td>
    <td align="right">       28.12</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.40</td>
    <td align="right">        1.60</td>
    <td align="right">       23.80</td>
    <td align="right">       41.99</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.63</td>
    <td align="right">        2.80</td>
    <td align="right">       23.84</td>
    <td align="right">       55.37</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.83</td>
    <td align="right">        2.15</td>
    <td align="right">       22.68</td>
    <td align="right">       50.14</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.32</td>
    <td align="right">        0.37</td>
    <td align="right">       20.95</td>
    <td align="right">       39.62</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.80</td>
    <td align="right">        0.01</td>
    <td align="right">       18.79</td>
    <td align="right">       30.53</td>
    <td align="right">       22.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">       15.52</td>
    <td align="right">       16.22</td>
    <td align="right">       32.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">       12.55</td>
    <td align="right">        4.67</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.65</td>
    <td align="right">        0.59</td>
    <td align="right">       18.06</td>
    <td align="right">       24.96</td>
    <td align="right">       31.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.63</td>
    <td align="right">        2.80</td>
    <td align="right">       23.84</td>
    <td align="right">       55.37</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">       11.79</td>
    <td align="right">        3.91</td>
    <td align="right">       54.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">       14.41</td>
    <td align="right">        9.13</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.82</td>
    <td align="right">       16.61</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.81</td>
    <td align="right">        0.15</td>
    <td align="right">       21.65</td>
    <td align="right">       28.13</td>
    <td align="right">       23.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.40</td>
    <td align="right">        1.60</td>
    <td align="right">       23.80</td>
    <td align="right">       41.99</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.63</td>
    <td align="right">        2.80</td>
    <td align="right">       23.84</td>
    <td align="right">       55.37</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.83</td>
    <td align="right">        2.15</td>
    <td align="right">       22.68</td>
    <td align="right">       50.14</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.32</td>
    <td align="right">        0.37</td>
    <td align="right">       20.95</td>
    <td align="right">       39.62</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.80</td>
    <td align="right">        0.01</td>
    <td align="right">       18.79</td>
    <td align="right">       30.54</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">       15.52</td>
    <td align="right">       16.22</td>
    <td align="right">       32.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">       12.55</td>
    <td align="right">        4.67</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.65</td>
    <td align="right">        0.59</td>
    <td align="right">       18.06</td>
    <td align="right">       24.96</td>
    <td align="right">       31.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.63</td>
    <td align="right">        2.80</td>
    <td align="right">       23.84</td>
    <td align="right">       55.37</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">       11.79</td>
    <td align="right">        3.91</td>
    <td align="right">       54.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">       14.41</td>
    <td align="right">        9.13</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">       18.82</td>
    <td align="right">       16.61</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.84</td>
    <td align="right">        0.16</td>
    <td align="right">       21.68</td>
    <td align="right">       28.21</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.53</td>
    <td align="right">        1.66</td>
    <td align="right">       23.86</td>
    <td align="right">       42.29</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.71</td>
    <td align="right">        2.84</td>
    <td align="right">       23.87</td>
    <td align="right">       55.57</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.91</td>
    <td align="right">        2.19</td>
    <td align="right">       22.72</td>
    <td align="right">       50.33</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.39</td>
    <td align="right">        0.40</td>
    <td align="right">       20.99</td>
    <td align="right">       39.78</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.80</td>
    <td align="right">        0.01</td>
    <td align="right">       18.80</td>
    <td align="right">       30.54</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">       15.52</td>
    <td align="right">       16.22</td>
    <td align="right">       32.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">       12.55</td>
    <td align="right">        4.67</td>
    <td align="right">       53.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.68</td>
    <td align="right">        0.61</td>
    <td align="right">       18.07</td>
    <td align="right">       25.04</td>
    <td align="right">       31.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.67</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">        2.30</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.71</td>
    <td align="right">        2.84</td>
    <td align="right">       23.87</td>
    <td align="right">       55.57</td>
    <td align="right">       63.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       33.19</td>
    <td align="right">       18.79</td>
    <td align="right">       14.40</td>
    <td align="right">       38.01</td>
    <td align="right">       55.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.97</td>
    <td align="right">       19.61</td>
    <td align="right">       17.36</td>
    <td align="right">       45.56</td>
    <td align="right">       48.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       50.17</td>
    <td align="right">       26.86</td>
    <td align="right">       23.31</td>
    <td align="right">       67.70</td>
    <td align="right">       41.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.22</td>
    <td align="right">       30.55</td>
    <td align="right">       26.67</td>
    <td align="right">       87.33</td>
    <td align="right">       26.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.28</td>
    <td align="right">       32.29</td>
    <td align="right">       28.99</td>
    <td align="right">      102.16</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.29</td>
    <td align="right">       31.15</td>
    <td align="right">       28.15</td>
    <td align="right">      109.63</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.49</td>
    <td align="right">       25.60</td>
    <td align="right">       26.89</td>
    <td align="right">       96.01</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.19</td>
    <td align="right">       25.68</td>
    <td align="right">       25.51</td>
    <td align="right">       90.23</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.97</td>
    <td align="right">       29.30</td>
    <td align="right">       23.67</td>
    <td align="right">       88.64</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.18</td>
    <td align="right">       26.94</td>
    <td align="right">       19.24</td>
    <td align="right">       67.88</td>
    <td align="right">       35.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.08</td>
    <td align="right">       23.85</td>
    <td align="right">       15.23</td>
    <td align="right">       48.03</td>
    <td align="right">       54.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.48</td>
    <td align="right">       17.23</td>
    <td align="right">       14.26</td>
    <td align="right">       33.57</td>
    <td align="right">       63.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.66</td>
    <td align="right">       25.67</td>
    <td align="right">       21.99</td>
    <td align="right">       73.01</td>
    <td align="right">       33.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.48</td>
    <td align="right">       17.23</td>
    <td align="right">       14.26</td>
    <td align="right">       33.57</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.28</td>
    <td align="right">       32.29</td>
    <td align="right">       28.99</td>
    <td align="right">      109.63</td>
    <td align="right">       63.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       33.16</td>
    <td align="right">       18.77</td>
    <td align="right">       14.39</td>
    <td align="right">       37.95</td>
    <td align="right">       55.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.97</td>
    <td align="right">       19.61</td>
    <td align="right">       17.36</td>
    <td align="right">       45.55</td>
    <td align="right">       48.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       50.17</td>
    <td align="right">       26.86</td>
    <td align="right">       23.31</td>
    <td align="right">       67.70</td>
    <td align="right">       41.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.22</td>
    <td align="right">       30.55</td>
    <td align="right">       26.67</td>
    <td align="right">       87.33</td>
    <td align="right">       26.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.28</td>
    <td align="right">       32.29</td>
    <td align="right">       28.99</td>
    <td align="right">      102.16</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.29</td>
    <td align="right">       31.15</td>
    <td align="right">       28.14</td>
    <td align="right">      109.63</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.49</td>
    <td align="right">       25.60</td>
    <td align="right">       26.89</td>
    <td align="right">       96.01</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.19</td>
    <td align="right">       25.68</td>
    <td align="right">       25.50</td>
    <td align="right">       90.23</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.97</td>
    <td align="right">       29.30</td>
    <td align="right">       23.66</td>
    <td align="right">       88.64</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.18</td>
    <td align="right">       26.94</td>
    <td align="right">       19.24</td>
    <td align="right">       67.87</td>
    <td align="right">       35.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.06</td>
    <td align="right">       23.84</td>
    <td align="right">       15.22</td>
    <td align="right">       48.00</td>
    <td align="right">       54.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.45</td>
    <td align="right">       17.21</td>
    <td align="right">       14.24</td>
    <td align="right">       33.50</td>
    <td align="right">       63.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.66</td>
    <td align="right">       25.67</td>
    <td align="right">       21.99</td>
    <td align="right">       72.99</td>
    <td align="right">       33.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.45</td>
    <td align="right">       17.21</td>
    <td align="right">       14.24</td>
    <td align="right">       33.50</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.28</td>
    <td align="right">       32.29</td>
    <td align="right">       28.99</td>
    <td align="right">      109.63</td>
    <td align="right">       63.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       33.16</td>
    <td align="right">       18.77</td>
    <td align="right">       14.39</td>
    <td align="right">       37.95</td>
    <td align="right">       55.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.97</td>
    <td align="right">       19.61</td>
    <td align="right">       17.36</td>
    <td align="right">       45.55</td>
    <td align="right">       48.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       50.17</td>
    <td align="right">       26.86</td>
    <td align="right">       23.31</td>
    <td align="right">       67.70</td>
    <td align="right">       41.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.22</td>
    <td align="right">       30.55</td>
    <td align="right">       26.67</td>
    <td align="right">       87.33</td>
    <td align="right">       26.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.28</td>
    <td align="right">       32.29</td>
    <td align="right">       28.99</td>
    <td align="right">      102.16</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.29</td>
    <td align="right">       31.15</td>
    <td align="right">       28.14</td>
    <td align="right">      109.63</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.49</td>
    <td align="right">       25.60</td>
    <td align="right">       26.89</td>
    <td align="right">       96.01</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.19</td>
    <td align="right">       25.68</td>
    <td align="right">       25.50</td>
    <td align="right">       90.23</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.97</td>
    <td align="right">       29.30</td>
    <td align="right">       23.66</td>
    <td align="right">       88.64</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.18</td>
    <td align="right">       26.94</td>
    <td align="right">       19.24</td>
    <td align="right">       67.87</td>
    <td align="right">       35.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.06</td>
    <td align="right">       23.84</td>
    <td align="right">       15.22</td>
    <td align="right">       48.00</td>
    <td align="right">       54.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.45</td>
    <td align="right">       17.21</td>
    <td align="right">       14.24</td>
    <td align="right">       33.50</td>
    <td align="right">       63.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.66</td>
    <td align="right">       25.67</td>
    <td align="right">       21.99</td>
    <td align="right">       72.99</td>
    <td align="right">       33.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.45</td>
    <td align="right">       17.21</td>
    <td align="right">       14.24</td>
    <td align="right">       33.50</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.28</td>
    <td align="right">       32.29</td>
    <td align="right">       28.99</td>
    <td align="right">      109.63</td>
    <td align="right">       63.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       33.16</td>
    <td align="right">       18.77</td>
    <td align="right">       14.39</td>
    <td align="right">       37.96</td>
    <td align="right">       55.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.97</td>
    <td align="right">       19.61</td>
    <td align="right">       17.36</td>
    <td align="right">       45.55</td>
    <td align="right">       48.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       50.17</td>
    <td align="right">       26.86</td>
    <td align="right">       23.31</td>
    <td align="right">       67.70</td>
    <td align="right">       41.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.22</td>
    <td align="right">       30.55</td>
    <td align="right">       26.67</td>
    <td align="right">       87.33</td>
    <td align="right">       26.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.28</td>
    <td align="right">       32.29</td>
    <td align="right">       28.99</td>
    <td align="right">      102.16</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       59.29</td>
    <td align="right">       31.15</td>
    <td align="right">       28.15</td>
    <td align="right">      109.63</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.49</td>
    <td align="right">       25.60</td>
    <td align="right">       26.89</td>
    <td align="right">       96.01</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.19</td>
    <td align="right">       25.68</td>
    <td align="right">       25.51</td>
    <td align="right">       90.23</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.97</td>
    <td align="right">       29.30</td>
    <td align="right">       23.67</td>
    <td align="right">       88.64</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.18</td>
    <td align="right">       26.94</td>
    <td align="right">       19.24</td>
    <td align="right">       67.87</td>
    <td align="right">       35.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.06</td>
    <td align="right">       23.84</td>
    <td align="right">       15.22</td>
    <td align="right">       48.00</td>
    <td align="right">       54.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.45</td>
    <td align="right">       17.21</td>
    <td align="right">       14.24</td>
    <td align="right">       33.50</td>
    <td align="right">       63.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.66</td>
    <td align="right">       25.67</td>
    <td align="right">       21.99</td>
    <td align="right">       72.99</td>
    <td align="right">       33.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.45</td>
    <td align="right">       17.21</td>
    <td align="right">       14.24</td>
    <td align="right">       33.50</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.28</td>
    <td align="right">       32.29</td>
    <td align="right">       28.99</td>
    <td align="right">      109.63</td>
    <td align="right">       63.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223788E+09</td>
    <td align="right">0.170555E+09</td>
    <td align="right"> 53232427.14</td>
    <td align="right">0.309971E+09</td>
    <td align="right">0.148040E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187181E+09</td>
    <td align="right">0.132973E+09</td>
    <td align="right"> 54207246.29</td>
    <td align="right">0.266154E+09</td>
    <td align="right">0.116426E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148678E+09</td>
    <td align="right"> 82117410.12</td>
    <td align="right"> 66560792.58</td>
    <td align="right">0.214780E+09</td>
    <td align="right">0.109923E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75774539.79</td>
    <td align="right"> 15904286.10</td>
    <td align="right"> 59870253.69</td>
    <td align="right">0.112312E+09</td>
    <td align="right"> 65778626.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61306869.47</td>
    <td align="right">      608.31</td>
    <td align="right"> 61306261.16</td>
    <td align="right">0.101751E+09</td>
    <td align="right"> 42920604.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58525960.49</td>
    <td align="right">        0.05</td>
    <td align="right"> 58525960.44</td>
    <td align="right">0.123606E+09</td>
    <td align="right"> 23591251.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57941244.93</td>
    <td align="right">   112027.09</td>
    <td align="right"> 57829217.83</td>
    <td align="right">0.117921E+09</td>
    <td align="right"> 22470768.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61654580.31</td>
    <td align="right">  5132119.74</td>
    <td align="right"> 56522460.58</td>
    <td align="right">0.115483E+09</td>
    <td align="right"> 32021224.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108617E+09</td>
    <td align="right"> 49541363.38</td>
    <td align="right"> 59075782.00</td>
    <td align="right">0.193008E+09</td>
    <td align="right"> 60976848.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185700E+09</td>
    <td align="right">0.125505E+09</td>
    <td align="right"> 60194887.64</td>
    <td align="right">0.291888E+09</td>
    <td align="right"> 92643235.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223907E+09</td>
    <td align="right">0.171656E+09</td>
    <td align="right"> 52251067.00</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.135579E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229195E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 56112277.04</td>
    <td align="right">0.309100E+09</td>
    <td align="right">0.164812E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162227E+10</td>
    <td align="right">0.926580E+09</td>
    <td align="right">0.695689E+09</td>
    <td align="right">0.247377E+10</td>
    <td align="right">0.101518E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57941244.93</td>
    <td align="right">        0.05</td>
    <td align="right"> 52251067.00</td>
    <td align="right">0.101751E+09</td>
    <td align="right"> 22470768.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229195E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 66560792.58</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.164812E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223786E+09</td>
    <td align="right">0.170555E+09</td>
    <td align="right"> 53230952.68</td>
    <td align="right">0.309970E+09</td>
    <td align="right">0.148038E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187179E+09</td>
    <td align="right">0.132973E+09</td>
    <td align="right"> 54205659.87</td>
    <td align="right">0.266153E+09</td>
    <td align="right">0.116424E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148631E+09</td>
    <td align="right"> 82089626.13</td>
    <td align="right"> 66541563.85</td>
    <td align="right">0.214682E+09</td>
    <td align="right">0.109933E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75452795.19</td>
    <td align="right"> 15755837.32</td>
    <td align="right"> 59696957.87</td>
    <td align="right">0.111550E+09</td>
    <td align="right"> 65792347.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61300619.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 61300619.57</td>
    <td align="right">0.101741E+09</td>
    <td align="right"> 42918447.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58524077.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 58524077.12</td>
    <td align="right">0.123605E+09</td>
    <td align="right"> 23589877.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57937384.21</td>
    <td align="right">   110783.14</td>
    <td align="right"> 57826601.07</td>
    <td align="right">0.117913E+09</td>
    <td align="right"> 22469607.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61584913.32</td>
    <td align="right">  5102273.79</td>
    <td align="right"> 56482639.53</td>
    <td align="right">0.115313E+09</td>
    <td align="right"> 32019860.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108310E+09</td>
    <td align="right"> 49397102.06</td>
    <td align="right"> 58912696.27</td>
    <td align="right">0.192275E+09</td>
    <td align="right"> 60994732.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185698E+09</td>
    <td align="right">0.125505E+09</td>
    <td align="right"> 60193061.35</td>
    <td align="right">0.291886E+09</td>
    <td align="right"> 92641231.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223905E+09</td>
    <td align="right">0.171656E+09</td>
    <td align="right"> 52249686.27</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.135577E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229194E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 56110750.87</td>
    <td align="right">0.309099E+09</td>
    <td align="right">0.164810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162150E+10</td>
    <td align="right">0.926228E+09</td>
    <td align="right">0.695275E+09</td>
    <td align="right">0.247198E+10</td>
    <td align="right">0.101521E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57937384.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 52249686.27</td>
    <td align="right">0.101741E+09</td>
    <td align="right"> 22469607.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229194E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 66541563.85</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.164810E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223786E+09</td>
    <td align="right">0.170555E+09</td>
    <td align="right"> 53230952.68</td>
    <td align="right">0.309970E+09</td>
    <td align="right">0.148038E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187179E+09</td>
    <td align="right">0.132973E+09</td>
    <td align="right"> 54205659.87</td>
    <td align="right">0.266153E+09</td>
    <td align="right">0.116424E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148631E+09</td>
    <td align="right"> 82089626.13</td>
    <td align="right"> 66541563.85</td>
    <td align="right">0.214682E+09</td>
    <td align="right">0.109933E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75452795.19</td>
    <td align="right"> 15755837.32</td>
    <td align="right"> 59696957.87</td>
    <td align="right">0.111550E+09</td>
    <td align="right"> 65792347.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61300619.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 61300619.57</td>
    <td align="right">0.101741E+09</td>
    <td align="right"> 42918447.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58524077.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 58524077.12</td>
    <td align="right">0.123605E+09</td>
    <td align="right"> 23589877.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57937384.21</td>
    <td align="right">   110783.14</td>
    <td align="right"> 57826601.07</td>
    <td align="right">0.117913E+09</td>
    <td align="right"> 22469607.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61584333.20</td>
    <td align="right">  5101709.09</td>
    <td align="right"> 56482624.10</td>
    <td align="right">0.115310E+09</td>
    <td align="right"> 32019860.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108283E+09</td>
    <td align="right"> 49392621.22</td>
    <td align="right"> 58890562.08</td>
    <td align="right">0.192225E+09</td>
    <td align="right"> 61001006.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185698E+09</td>
    <td align="right">0.125505E+09</td>
    <td align="right"> 60193061.35</td>
    <td align="right">0.291886E+09</td>
    <td align="right"> 92641231.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223905E+09</td>
    <td align="right">0.171656E+09</td>
    <td align="right"> 52249686.27</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.135577E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229194E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 56110750.87</td>
    <td align="right">0.309099E+09</td>
    <td align="right">0.164810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162148E+10</td>
    <td align="right">0.926223E+09</td>
    <td align="right">0.695253E+09</td>
    <td align="right">0.247193E+10</td>
    <td align="right">0.101521E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57937384.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 52249686.27</td>
    <td align="right">0.101741E+09</td>
    <td align="right"> 22469607.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229194E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 66541563.85</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.164810E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223786E+09</td>
    <td align="right">0.170555E+09</td>
    <td align="right"> 53230952.68</td>
    <td align="right">0.309970E+09</td>
    <td align="right">0.148038E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187179E+09</td>
    <td align="right">0.132973E+09</td>
    <td align="right"> 54205659.87</td>
    <td align="right">0.266153E+09</td>
    <td align="right">0.116424E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148631E+09</td>
    <td align="right"> 82089626.13</td>
    <td align="right"> 66541563.85</td>
    <td align="right">0.214682E+09</td>
    <td align="right">0.109933E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75452795.19</td>
    <td align="right"> 15755837.32</td>
    <td align="right"> 59696957.87</td>
    <td align="right">0.111550E+09</td>
    <td align="right"> 65792347.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61300619.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 61300619.57</td>
    <td align="right">0.101741E+09</td>
    <td align="right"> 42918447.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58524077.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 58524077.12</td>
    <td align="right">0.123605E+09</td>
    <td align="right"> 23589877.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57937384.21</td>
    <td align="right">   110783.14</td>
    <td align="right"> 57826601.07</td>
    <td align="right">0.117913E+09</td>
    <td align="right"> 22469607.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61584330.04</td>
    <td align="right">  5101705.94</td>
    <td align="right"> 56482624.10</td>
    <td align="right">0.115310E+09</td>
    <td align="right"> 32019849.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108285E+09</td>
    <td align="right"> 49392604.92</td>
    <td align="right"> 58892390.55</td>
    <td align="right">0.192223E+09</td>
    <td align="right"> 60995333.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185698E+09</td>
    <td align="right">0.125505E+09</td>
    <td align="right"> 60193061.35</td>
    <td align="right">0.291886E+09</td>
    <td align="right"> 92641231.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223905E+09</td>
    <td align="right">0.171656E+09</td>
    <td align="right"> 52249686.27</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.135577E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229194E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 56110750.87</td>
    <td align="right">0.309099E+09</td>
    <td align="right">0.164810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162148E+10</td>
    <td align="right">0.926223E+09</td>
    <td align="right">0.695255E+09</td>
    <td align="right">0.247193E+10</td>
    <td align="right">0.101521E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57937384.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 52249686.27</td>
    <td align="right">0.101741E+09</td>
    <td align="right"> 22469607.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229194E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 66541563.85</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.164810E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223786E+09</td>
    <td align="right">0.170555E+09</td>
    <td align="right"> 53230952.68</td>
    <td align="right">0.309970E+09</td>
    <td align="right">0.148038E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187179E+09</td>
    <td align="right">0.132973E+09</td>
    <td align="right"> 54205659.87</td>
    <td align="right">0.266153E+09</td>
    <td align="right">0.116424E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148631E+09</td>
    <td align="right"> 82089626.13</td>
    <td align="right"> 66541563.85</td>
    <td align="right">0.214682E+09</td>
    <td align="right">0.109933E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75452795.19</td>
    <td align="right"> 15755837.32</td>
    <td align="right"> 59696957.87</td>
    <td align="right">0.111550E+09</td>
    <td align="right"> 65792347.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61300619.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 61300619.57</td>
    <td align="right">0.101741E+09</td>
    <td align="right"> 42918447.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58524077.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 58524077.12</td>
    <td align="right">0.123605E+09</td>
    <td align="right"> 23589877.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57937384.21</td>
    <td align="right">   110783.14</td>
    <td align="right"> 57826601.07</td>
    <td align="right">0.117913E+09</td>
    <td align="right"> 22469607.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61584945.61</td>
    <td align="right">  5102321.51</td>
    <td align="right"> 56482624.10</td>
    <td align="right">0.115311E+09</td>
    <td align="right"> 32017717.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108317E+09</td>
    <td align="right"> 49398037.65</td>
    <td align="right"> 58919110.96</td>
    <td align="right">0.192226E+09</td>
    <td align="right"> 60928572.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185698E+09</td>
    <td align="right">0.125505E+09</td>
    <td align="right"> 60193061.35</td>
    <td align="right">0.291886E+09</td>
    <td align="right"> 92641231.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223905E+09</td>
    <td align="right">0.171656E+09</td>
    <td align="right"> 52249686.27</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.135577E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229194E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 56110750.87</td>
    <td align="right">0.309099E+09</td>
    <td align="right">0.164810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162151E+10</td>
    <td align="right">0.926229E+09</td>
    <td align="right">0.695282E+09</td>
    <td align="right">0.247193E+10</td>
    <td align="right">0.101514E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57937384.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 52249686.27</td>
    <td align="right">0.101741E+09</td>
    <td align="right"> 22469607.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229194E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 66541563.85</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.164810E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223788E+09</td>
    <td align="right">0.170555E+09</td>
    <td align="right"> 53232427.06</td>
    <td align="right">0.309971E+09</td>
    <td align="right">0.148040E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187181E+09</td>
    <td align="right">0.132973E+09</td>
    <td align="right"> 54207246.21</td>
    <td align="right">0.266154E+09</td>
    <td align="right">0.116426E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148680E+09</td>
    <td align="right"> 82119152.47</td>
    <td align="right"> 66560868.72</td>
    <td align="right">0.214734E+09</td>
    <td align="right">0.109870E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75815591.14</td>
    <td align="right"> 15925175.43</td>
    <td align="right"> 59890415.71</td>
    <td align="right">0.112272E+09</td>
    <td align="right"> 65616444.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61306876.52</td>
    <td align="right">      681.35</td>
    <td align="right"> 61306195.17</td>
    <td align="right">0.101751E+09</td>
    <td align="right"> 42920604.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58525960.40</td>
    <td align="right">        0.06</td>
    <td align="right"> 58525960.34</td>
    <td align="right">0.123606E+09</td>
    <td align="right"> 23591251.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57940719.68</td>
    <td align="right">   111591.09</td>
    <td align="right"> 57829128.59</td>
    <td align="right">0.117919E+09</td>
    <td align="right"> 22470768.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61661525.79</td>
    <td align="right">  5135795.16</td>
    <td align="right"> 56525730.63</td>
    <td align="right">0.115495E+09</td>
    <td align="right"> 32012620.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108636E+09</td>
    <td align="right"> 49558472.05</td>
    <td align="right"> 59077838.98</td>
    <td align="right">0.192766E+09</td>
    <td align="right"> 60666288.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185700E+09</td>
    <td align="right">0.125505E+09</td>
    <td align="right"> 60194887.55</td>
    <td align="right">0.291888E+09</td>
    <td align="right"> 92643235.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223907E+09</td>
    <td align="right">0.171656E+09</td>
    <td align="right"> 52251066.92</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.135579E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229195E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 56112276.96</td>
    <td align="right">0.309100E+09</td>
    <td align="right">0.164812E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162234E+10</td>
    <td align="right">0.926623E+09</td>
    <td align="right">0.695714E+09</td>
    <td align="right">0.247345E+10</td>
    <td align="right">0.101465E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57940719.68</td>
    <td align="right">        0.06</td>
    <td align="right"> 52251066.92</td>
    <td align="right">0.101751E+09</td>
    <td align="right"> 22470768.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229195E+09</td>
    <td align="right">0.173083E+09</td>
    <td align="right"> 66560868.72</td>
    <td align="right">0.317795E+09</td>
    <td align="right">0.164812E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314455E+09</td>
    <td align="right">0.238950E+09</td>
    <td align="right"> 75504528.90</td>
    <td align="right">0.434849E+09</td>
    <td align="right">0.207015E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.263238E+09</td>
    <td align="right">0.186297E+09</td>
    <td align="right"> 76940515.52</td>
    <td align="right">0.373452E+09</td>
    <td align="right">0.163088E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.236230E+09</td>
    <td align="right">0.137100E+09</td>
    <td align="right"> 99129599.80</td>
    <td align="right">0.351296E+09</td>
    <td align="right">0.154140E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130397E+09</td>
    <td align="right"> 40098251.74</td>
    <td align="right"> 90298842.52</td>
    <td align="right">0.206405E+09</td>
    <td align="right"> 92901745.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 90422391.91</td>
    <td align="right">  2097317.84</td>
    <td align="right"> 88325074.07</td>
    <td align="right">0.150245E+09</td>
    <td align="right"> 61251358.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 83177388.25</td>
    <td align="right">        0.00</td>
    <td align="right"> 83177388.25</td>
    <td align="right">0.172588E+09</td>
    <td align="right"> 33823937.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 83558313.40</td>
    <td align="right">   923027.95</td>
    <td align="right"> 82635285.44</td>
    <td align="right">0.167862E+09</td>
    <td align="right"> 32096919.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103139E+09</td>
    <td align="right"> 18271128.19</td>
    <td align="right"> 84868000.96</td>
    <td align="right">0.196548E+09</td>
    <td align="right"> 45515407.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178451E+09</td>
    <td align="right"> 89790097.19</td>
    <td align="right"> 88660427.89</td>
    <td align="right">0.320687E+09</td>
    <td align="right"> 85948623.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.269695E+09</td>
    <td align="right">0.183125E+09</td>
    <td align="right"> 86569555.44</td>
    <td align="right">0.424215E+09</td>
    <td align="right">0.130177E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314563E+09</td>
    <td align="right">0.240492E+09</td>
    <td align="right"> 74070808.34</td>
    <td align="right">0.445327E+09</td>
    <td align="right">0.189876E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322063E+09</td>
    <td align="right">0.242491E+09</td>
    <td align="right"> 79571676.53</td>
    <td align="right">0.433577E+09</td>
    <td align="right">0.230672E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238939E+10</td>
    <td align="right">0.137964E+10</td>
    <td align="right">0.100975E+10</td>
    <td align="right">0.367705E+10</td>
    <td align="right">0.142651E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 83177388.25</td>
    <td align="right">        0.00</td>
    <td align="right"> 74070808.34</td>
    <td align="right">0.150245E+09</td>
    <td align="right"> 32096919.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.322063E+09</td>
    <td align="right">0.242491E+09</td>
    <td align="right"> 99129599.80</td>
    <td align="right">0.445327E+09</td>
    <td align="right">0.230672E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84061268.19</td>
    <td align="right"> 45797189.00</td>
    <td align="right"> 38264079.19</td>
    <td align="right"> 87015586.34</td>
    <td align="right">0.140433E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101325E+09</td>
    <td align="right"> 57875598.58</td>
    <td align="right"> 43449251.40</td>
    <td align="right">0.121602E+09</td>
    <td align="right">0.109882E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136954E+09</td>
    <td align="right"> 75276449.42</td>
    <td align="right"> 61677690.31</td>
    <td align="right">0.177713E+09</td>
    <td align="right">0.102010E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159004E+09</td>
    <td align="right"> 87432586.40</td>
    <td align="right"> 71571299.57</td>
    <td align="right">0.236612E+09</td>
    <td align="right"> 61660802.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168491E+09</td>
    <td align="right"> 90410735.68</td>
    <td align="right"> 78080627.72</td>
    <td align="right">0.276237E+09</td>
    <td align="right"> 42703521.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162313E+09</td>
    <td align="right"> 88695116.73</td>
    <td align="right"> 73617479.38</td>
    <td align="right">0.295750E+09</td>
    <td align="right"> 24403672.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150626E+09</td>
    <td align="right"> 77778752.22</td>
    <td align="right"> 72847581.22</td>
    <td align="right">0.271582E+09</td>
    <td align="right"> 23481298.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143621E+09</td>
    <td align="right"> 72482068.75</td>
    <td align="right"> 71139427.40</td>
    <td align="right">0.249462E+09</td>
    <td align="right"> 32035625.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139386E+09</td>
    <td align="right"> 79085087.44</td>
    <td align="right"> 60301375.25</td>
    <td align="right">0.226061E+09</td>
    <td align="right"> 56508190.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111481E+09</td>
    <td align="right"> 60028104.22</td>
    <td align="right"> 51453216.55</td>
    <td align="right">0.154392E+09</td>
    <td align="right"> 86938302.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 97742689.87</td>
    <td align="right"> 56993626.54</td>
    <td align="right"> 40749063.33</td>
    <td align="right">0.108176E+09</td>
    <td align="right">0.131296E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84180909.54</td>
    <td align="right"> 44897611.63</td>
    <td align="right"> 39283297.92</td>
    <td align="right"> 80103549.65</td>
    <td align="right">0.161825E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153919E+10</td>
    <td align="right">0.836753E+09</td>
    <td align="right">0.702434E+09</td>
    <td align="right">0.228471E+10</td>
    <td align="right">0.973178E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84061268.19</td>
    <td align="right"> 44897611.63</td>
    <td align="right"> 38264079.19</td>
    <td align="right"> 80103549.65</td>
    <td align="right"> 23481298.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168491E+09</td>
    <td align="right"> 90410735.68</td>
    <td align="right"> 78080627.72</td>
    <td align="right">0.295750E+09</td>
    <td align="right">0.161825E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84059793.80</td>
    <td align="right"> 45797189.00</td>
    <td align="right"> 38262604.80</td>
    <td align="right"> 87014649.21</td>
    <td align="right">0.140431E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101323E+09</td>
    <td align="right"> 57875598.58</td>
    <td align="right"> 43447665.06</td>
    <td align="right">0.121601E+09</td>
    <td align="right">0.109880E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136952E+09</td>
    <td align="right"> 75276449.42</td>
    <td align="right"> 61675286.71</td>
    <td align="right">0.177711E+09</td>
    <td align="right">0.102008E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159002E+09</td>
    <td align="right"> 87432586.40</td>
    <td align="right"> 71569117.64</td>
    <td align="right">0.236610E+09</td>
    <td align="right"> 61658554.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168489E+09</td>
    <td align="right"> 90410735.68</td>
    <td align="right"> 78078355.73</td>
    <td align="right">0.276235E+09</td>
    <td align="right"> 42701325.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162311E+09</td>
    <td align="right"> 88695116.73</td>
    <td align="right"> 73615596.15</td>
    <td align="right">0.295749E+09</td>
    <td align="right"> 24402269.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150624E+09</td>
    <td align="right"> 77778752.22</td>
    <td align="right"> 72845359.61</td>
    <td align="right">0.271580E+09</td>
    <td align="right"> 23480135.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143619E+09</td>
    <td align="right"> 72482068.75</td>
    <td align="right"> 71137276.83</td>
    <td align="right">0.249460E+09</td>
    <td align="right"> 32034243.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139385E+09</td>
    <td align="right"> 79085087.44</td>
    <td align="right"> 60299568.81</td>
    <td align="right">0.226060E+09</td>
    <td align="right"> 56506315.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111479E+09</td>
    <td align="right"> 60028104.22</td>
    <td align="right"> 51451390.34</td>
    <td align="right">0.154391E+09</td>
    <td align="right"> 86936345.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 97741309.22</td>
    <td align="right"> 56993626.54</td>
    <td align="right"> 40747682.68</td>
    <td align="right">0.108175E+09</td>
    <td align="right">0.131294E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84179383.46</td>
    <td align="right"> 44897611.63</td>
    <td align="right"> 39281771.83</td>
    <td align="right"> 80102764.67</td>
    <td align="right">0.161823E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153916E+10</td>
    <td align="right">0.836753E+09</td>
    <td align="right">0.702412E+09</td>
    <td align="right">0.228469E+10</td>
    <td align="right">0.973155E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84059793.80</td>
    <td align="right"> 44897611.63</td>
    <td align="right"> 38262604.80</td>
    <td align="right"> 80102764.67</td>
    <td align="right"> 23480135.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168489E+09</td>
    <td align="right"> 90410735.68</td>
    <td align="right"> 78078355.73</td>
    <td align="right">0.295749E+09</td>
    <td align="right">0.161823E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84059793.80</td>
    <td align="right"> 45797189.00</td>
    <td align="right"> 38262604.80</td>
    <td align="right"> 87014649.21</td>
    <td align="right">0.140431E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101323E+09</td>
    <td align="right"> 57875598.58</td>
    <td align="right"> 43447665.06</td>
    <td align="right">0.121601E+09</td>
    <td align="right">0.109880E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136952E+09</td>
    <td align="right"> 75276449.42</td>
    <td align="right"> 61675286.71</td>
    <td align="right">0.177711E+09</td>
    <td align="right">0.102008E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159002E+09</td>
    <td align="right"> 87432586.40</td>
    <td align="right"> 71569117.64</td>
    <td align="right">0.236610E+09</td>
    <td align="right"> 61658554.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168489E+09</td>
    <td align="right"> 90410735.68</td>
    <td align="right"> 78078355.73</td>
    <td align="right">0.276235E+09</td>
    <td align="right"> 42701325.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162311E+09</td>
    <td align="right"> 88695116.73</td>
    <td align="right"> 73615596.15</td>
    <td align="right">0.295749E+09</td>
    <td align="right"> 24402269.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150624E+09</td>
    <td align="right"> 77778752.22</td>
    <td align="right"> 72845359.61</td>
    <td align="right">0.271580E+09</td>
    <td align="right"> 23480135.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143619E+09</td>
    <td align="right"> 72482068.75</td>
    <td align="right"> 71137276.83</td>
    <td align="right">0.249460E+09</td>
    <td align="right"> 32034243.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139385E+09</td>
    <td align="right"> 79085087.44</td>
    <td align="right"> 60299568.81</td>
    <td align="right">0.226060E+09</td>
    <td align="right"> 56506315.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111479E+09</td>
    <td align="right"> 60028104.22</td>
    <td align="right"> 51451390.34</td>
    <td align="right">0.154391E+09</td>
    <td align="right"> 86936345.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 97741309.22</td>
    <td align="right"> 56993626.54</td>
    <td align="right"> 40747682.68</td>
    <td align="right">0.108175E+09</td>
    <td align="right">0.131294E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84179383.46</td>
    <td align="right"> 44897611.63</td>
    <td align="right"> 39281771.83</td>
    <td align="right"> 80102764.67</td>
    <td align="right">0.161823E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153916E+10</td>
    <td align="right">0.836753E+09</td>
    <td align="right">0.702412E+09</td>
    <td align="right">0.228469E+10</td>
    <td align="right">0.973155E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84059793.80</td>
    <td align="right"> 44897611.63</td>
    <td align="right"> 38262604.80</td>
    <td align="right"> 80102764.67</td>
    <td align="right"> 23480135.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168489E+09</td>
    <td align="right"> 90410735.68</td>
    <td align="right"> 78078355.73</td>
    <td align="right">0.295749E+09</td>
    <td align="right">0.161823E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84126366.25</td>
    <td align="right"> 45836734.90</td>
    <td align="right"> 38289631.35</td>
    <td align="right"> 87138524.54</td>
    <td align="right">0.140388E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101328E+09</td>
    <td align="right"> 57877254.11</td>
    <td align="right"> 43450295.82</td>
    <td align="right">0.121608E+09</td>
    <td align="right">0.109881E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136954E+09</td>
    <td align="right"> 75276528.97</td>
    <td align="right"> 61677716.42</td>
    <td align="right">0.177713E+09</td>
    <td align="right">0.102010E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159004E+09</td>
    <td align="right"> 87432586.40</td>
    <td align="right"> 71571299.68</td>
    <td align="right">0.236612E+09</td>
    <td align="right"> 61660802.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168491E+09</td>
    <td align="right"> 90410735.68</td>
    <td align="right"> 78080627.84</td>
    <td align="right">0.276237E+09</td>
    <td align="right"> 42703522.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162313E+09</td>
    <td align="right"> 88695116.73</td>
    <td align="right"> 73617479.47</td>
    <td align="right">0.295750E+09</td>
    <td align="right"> 24403672.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150626E+09</td>
    <td align="right"> 77778752.22</td>
    <td align="right"> 72847581.34</td>
    <td align="right">0.271582E+09</td>
    <td align="right"> 23481298.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143621E+09</td>
    <td align="right"> 72482068.75</td>
    <td align="right"> 71139427.51</td>
    <td align="right">0.249462E+09</td>
    <td align="right"> 32035625.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139386E+09</td>
    <td align="right"> 79085087.44</td>
    <td align="right"> 60301375.34</td>
    <td align="right">0.226061E+09</td>
    <td align="right"> 56508190.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111485E+09</td>
    <td align="right"> 60031222.74</td>
    <td align="right"> 51454131.90</td>
    <td align="right">0.154404E+09</td>
    <td align="right"> 86938302.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 97775383.00</td>
    <td align="right"> 57013975.41</td>
    <td align="right"> 40761407.59</td>
    <td align="right">0.108253E+09</td>
    <td align="right">0.131289E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84282885.08</td>
    <td align="right"> 44954946.25</td>
    <td align="right"> 39327938.83</td>
    <td align="right"> 80247297.01</td>
    <td align="right">0.161710E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153939E+10</td>
    <td align="right">0.836875E+09</td>
    <td align="right">0.702519E+09</td>
    <td align="right">0.228507E+10</td>
    <td align="right">0.973008E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84126366.25</td>
    <td align="right"> 44954946.25</td>
    <td align="right"> 38289631.35</td>
    <td align="right"> 80247297.01</td>
    <td align="right"> 23481298.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168491E+09</td>
    <td align="right"> 90410735.68</td>
    <td align="right"> 78080627.84</td>
    <td align="right">0.295750E+09</td>
    <td align="right">0.161710E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31571611.43</td>
    <td align="right">        0.00</td>
    <td align="right"> 31571611.43</td>
    <td align="right"> 10466940.09</td>
    <td align="right">0.146901E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34857504.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 34857504.08</td>
    <td align="right"> 22084945.94</td>
    <td align="right">0.114815E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50409436.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 50409436.89</td>
    <td align="right"> 44498517.74</td>
    <td align="right">0.106831E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56652715.38</td>
    <td align="right">   426925.47</td>
    <td align="right"> 56225789.91</td>
    <td align="right"> 72950454.18</td>
    <td align="right"> 61761463.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 68400700.96</td>
    <td align="right">  4466739.71</td>
    <td align="right"> 63933961.25</td>
    <td align="right">0.113343E+09</td>
    <td align="right"> 40696637.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 69283873.29</td>
    <td align="right">  7392445.00</td>
    <td align="right"> 61891428.29</td>
    <td align="right">0.144152E+09</td>
    <td align="right"> 23340890.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66788338.25</td>
    <td align="right">  5893900.69</td>
    <td align="right"> 60894437.56</td>
    <td align="right">0.134983E+09</td>
    <td align="right"> 21990558.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57334416.90</td>
    <td align="right">  1075401.55</td>
    <td align="right"> 56259015.36</td>
    <td align="right">0.106657E+09</td>
    <td align="right"> 30326063.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48735983.02</td>
    <td align="right">    18763.44</td>
    <td align="right"> 48717219.58</td>
    <td align="right"> 79117461.30</td>
    <td align="right"> 57109056.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 41578680.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 41578680.44</td>
    <td align="right"> 43451744.74</td>
    <td align="right"> 88147049.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32525245.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 32525245.24</td>
    <td align="right"> 12109230.25</td>
    <td align="right">0.138170E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31269893.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 31269893.20</td>
    <td align="right">  6154183.62</td>
    <td align="right">0.171035E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.589408E+09</td>
    <td align="right"> 19274175.85</td>
    <td align="right">0.570134E+09</td>
    <td align="right">0.789968E+09</td>
    <td align="right">0.100112E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31269893.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 31269893.20</td>
    <td align="right">  6154183.62</td>
    <td align="right"> 21990558.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 69283873.29</td>
    <td align="right">  7392445.00</td>
    <td align="right"> 63933961.25</td>
    <td align="right">0.144152E+09</td>
    <td align="right">0.171035E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31570136.96</td>
    <td align="right">        0.00</td>
    <td align="right"> 31570136.96</td>
    <td align="right"> 10466120.01</td>
    <td align="right">0.146899E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34855917.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 34855917.66</td>
    <td align="right"> 22084060.48</td>
    <td align="right">0.114813E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50407033.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 50407033.16</td>
    <td align="right"> 44496517.80</td>
    <td align="right">0.106828E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56522308.71</td>
    <td align="right">   394973.20</td>
    <td align="right"> 56127335.50</td>
    <td align="right"> 72901662.41</td>
    <td align="right"> 62006390.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 68035124.22</td>
    <td align="right">  4289232.63</td>
    <td align="right"> 63745891.59</td>
    <td align="right">0.112459E+09</td>
    <td align="right"> 40713449.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 69033098.07</td>
    <td align="right">  7249273.93</td>
    <td align="right"> 61783824.14</td>
    <td align="right">0.143516E+09</td>
    <td align="right"> 23339477.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66511548.07</td>
    <td align="right">  5756854.40</td>
    <td align="right"> 60754693.67</td>
    <td align="right">0.134298E+09</td>
    <td align="right"> 21989396.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57105180.80</td>
    <td align="right">   992889.19</td>
    <td align="right"> 56112291.61</td>
    <td align="right">0.106112E+09</td>
    <td align="right"> 30329505.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48732695.82</td>
    <td align="right">    18657.61</td>
    <td align="right"> 48714038.21</td>
    <td align="right"> 79116275.98</td>
    <td align="right"> 57110038.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 41576854.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 41576854.15</td>
    <td align="right"> 43450405.56</td>
    <td align="right"> 88145143.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32523864.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 32523864.52</td>
    <td align="right"> 12108921.12</td>
    <td align="right">0.138168E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31268367.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 31268367.04</td>
    <td align="right">  6153602.20</td>
    <td align="right">0.171033E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.588142E+09</td>
    <td align="right"> 18701880.97</td>
    <td align="right">0.569440E+09</td>
    <td align="right">0.787163E+09</td>
    <td align="right">0.100138E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31268367.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 31268367.04</td>
    <td align="right">  6153602.20</td>
    <td align="right"> 21989396.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 69033098.07</td>
    <td align="right">  7249273.93</td>
    <td align="right"> 63745891.59</td>
    <td align="right">0.143516E+09</td>
    <td align="right">0.171033E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31570136.96</td>
    <td align="right">        0.00</td>
    <td align="right"> 31570136.96</td>
    <td align="right"> 10466120.01</td>
    <td align="right">0.146899E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34855917.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 34855917.66</td>
    <td align="right"> 22084060.48</td>
    <td align="right">0.114813E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50407033.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 50407033.16</td>
    <td align="right"> 44496517.80</td>
    <td align="right">0.106828E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56503210.51</td>
    <td align="right">   390242.87</td>
    <td align="right"> 56112967.64</td>
    <td align="right"> 72896952.17</td>
    <td align="right"> 62045923.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 68035124.22</td>
    <td align="right">  4289232.63</td>
    <td align="right"> 63745891.59</td>
    <td align="right">0.112459E+09</td>
    <td align="right"> 40713449.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 69033098.07</td>
    <td align="right">  7249273.93</td>
    <td align="right"> 61783824.14</td>
    <td align="right">0.143516E+09</td>
    <td align="right"> 23339477.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66511548.07</td>
    <td align="right">  5756854.40</td>
    <td align="right"> 60754693.67</td>
    <td align="right">0.134298E+09</td>
    <td align="right"> 21989396.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57102156.65</td>
    <td align="right">   992828.91</td>
    <td align="right"> 56109327.74</td>
    <td align="right">0.106113E+09</td>
    <td align="right"> 30335654.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48726461.62</td>
    <td align="right">    17997.67</td>
    <td align="right"> 48708463.95</td>
    <td align="right"> 79118639.14</td>
    <td align="right"> 57125218.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 41576854.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 41576854.15</td>
    <td align="right"> 43450405.56</td>
    <td align="right"> 88145143.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32523864.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 32523864.52</td>
    <td align="right"> 12108921.12</td>
    <td align="right">0.138168E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31268367.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 31268367.04</td>
    <td align="right">  6153602.20</td>
    <td align="right">0.171033E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.588114E+09</td>
    <td align="right"> 18696430.40</td>
    <td align="right">0.569417E+09</td>
    <td align="right">0.787161E+09</td>
    <td align="right">0.100144E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31268367.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 31268367.04</td>
    <td align="right">  6153602.20</td>
    <td align="right"> 21989396.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 69033098.07</td>
    <td align="right">  7249273.93</td>
    <td align="right"> 63745891.59</td>
    <td align="right">0.143516E+09</td>
    <td align="right">0.171033E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31570136.96</td>
    <td align="right">        0.00</td>
    <td align="right"> 31570136.96</td>
    <td align="right"> 10466120.01</td>
    <td align="right">0.146899E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34855917.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 34855917.66</td>
    <td align="right"> 22084060.48</td>
    <td align="right">0.114813E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50407033.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 50407033.16</td>
    <td align="right"> 44496517.80</td>
    <td align="right">0.106828E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56503210.51</td>
    <td align="right">   390242.87</td>
    <td align="right"> 56112967.64</td>
    <td align="right"> 72896952.17</td>
    <td align="right"> 62045923.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 68035124.22</td>
    <td align="right">  4289232.63</td>
    <td align="right"> 63745891.59</td>
    <td align="right">0.112459E+09</td>
    <td align="right"> 40713449.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 69033098.07</td>
    <td align="right">  7249273.93</td>
    <td align="right"> 61783824.14</td>
    <td align="right">0.143516E+09</td>
    <td align="right"> 23339477.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66511548.07</td>
    <td align="right">  5756854.40</td>
    <td align="right"> 60754693.67</td>
    <td align="right">0.134298E+09</td>
    <td align="right"> 21989396.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57101347.42</td>
    <td align="right">   992862.27</td>
    <td align="right"> 56108485.14</td>
    <td align="right">0.106116E+09</td>
    <td align="right"> 30340514.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48728537.02</td>
    <td align="right">    18094.52</td>
    <td align="right"> 48710442.50</td>
    <td align="right"> 79133101.36</td>
    <td align="right"> 57135886.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 41576854.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 41576854.15</td>
    <td align="right"> 43450405.56</td>
    <td align="right"> 88145143.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32523864.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 32523864.52</td>
    <td align="right"> 12108921.12</td>
    <td align="right">0.138168E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31268367.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 31268367.04</td>
    <td align="right">  6153602.20</td>
    <td align="right">0.171033E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.588115E+09</td>
    <td align="right"> 18696560.62</td>
    <td align="right">0.569418E+09</td>
    <td align="right">0.787179E+09</td>
    <td align="right">0.100145E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31268367.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 31268367.04</td>
    <td align="right">  6153602.20</td>
    <td align="right"> 21989396.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 69033098.07</td>
    <td align="right">  7249273.93</td>
    <td align="right"> 63745891.59</td>
    <td align="right">0.143516E+09</td>
    <td align="right">0.171033E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31570136.96</td>
    <td align="right">        0.00</td>
    <td align="right"> 31570136.96</td>
    <td align="right"> 10466120.01</td>
    <td align="right">0.146899E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34855917.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 34855917.66</td>
    <td align="right"> 22084060.48</td>
    <td align="right">0.114813E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50407033.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 50407033.16</td>
    <td align="right"> 44496517.80</td>
    <td align="right">0.106828E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56518748.36</td>
    <td align="right">   394943.42</td>
    <td align="right"> 56123804.93</td>
    <td align="right"> 72925213.59</td>
    <td align="right"> 62037661.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 68035124.22</td>
    <td align="right">  4289232.63</td>
    <td align="right"> 63745891.59</td>
    <td align="right">0.112459E+09</td>
    <td align="right"> 40713449.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 69033098.07</td>
    <td align="right">  7249273.93</td>
    <td align="right"> 61783824.14</td>
    <td align="right">0.143516E+09</td>
    <td align="right"> 23339477.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66511548.07</td>
    <td align="right">  5756854.40</td>
    <td align="right"> 60754693.67</td>
    <td align="right">0.134298E+09</td>
    <td align="right"> 21989396.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57101372.34</td>
    <td align="right">   992916.17</td>
    <td align="right"> 56108456.17</td>
    <td align="right">0.106120E+09</td>
    <td align="right"> 30343870.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48732526.04</td>
    <td align="right">    18410.73</td>
    <td align="right"> 48714115.30</td>
    <td align="right"> 79147081.77</td>
    <td align="right"> 57142276.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 41576854.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 41576854.15</td>
    <td align="right"> 43450405.56</td>
    <td align="right"> 88145143.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32523864.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 32523864.52</td>
    <td align="right"> 12108921.12</td>
    <td align="right">0.138168E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31268367.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 31268367.04</td>
    <td align="right">  6153602.20</td>
    <td align="right">0.171033E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.588135E+09</td>
    <td align="right"> 18701631.29</td>
    <td align="right">0.569433E+09</td>
    <td align="right">0.787225E+09</td>
    <td align="right">0.100145E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31268367.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 31268367.04</td>
    <td align="right">  6153602.20</td>
    <td align="right"> 21989396.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 69033098.07</td>
    <td align="right">  7249273.93</td>
    <td align="right"> 63745891.59</td>
    <td align="right">0.143516E+09</td>
    <td align="right">0.171033E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31571611.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 31571611.35</td>
    <td align="right"> 10466940.05</td>
    <td align="right">0.146901E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34857504.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34857504.00</td>
    <td align="right"> 22084945.90</td>
    <td align="right">0.114815E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50409436.77</td>
    <td align="right">        0.00</td>
    <td align="right"> 50409436.77</td>
    <td align="right"> 44498517.63</td>
    <td align="right">0.106831E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56618732.78</td>
    <td align="right">   423252.01</td>
    <td align="right"> 56195480.77</td>
    <td align="right"> 73107408.93</td>
    <td align="right"> 61994525.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 68366319.36</td>
    <td align="right">  4450696.64</td>
    <td align="right"> 63915622.72</td>
    <td align="right">0.113275E+09</td>
    <td align="right"> 40715589.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 69244246.96</td>
    <td align="right">  7367041.92</td>
    <td align="right"> 61877205.04</td>
    <td align="right">0.144040E+09</td>
    <td align="right"> 23340890.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66723182.49</td>
    <td align="right">  5860002.48</td>
    <td align="right"> 60863180.01</td>
    <td align="right">0.134814E+09</td>
    <td align="right"> 21989930.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57281698.54</td>
    <td align="right">  1063905.93</td>
    <td align="right"> 56217792.61</td>
    <td align="right">0.106554E+09</td>
    <td align="right"> 30345229.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48736381.59</td>
    <td align="right">    18492.34</td>
    <td align="right"> 48717889.25</td>
    <td align="right"> 79152076.61</td>
    <td align="right"> 57144127.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 41578680.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 41578680.35</td>
    <td align="right"> 43451744.68</td>
    <td align="right"> 88147049.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32525245.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 32525245.17</td>
    <td align="right"> 12109230.23</td>
    <td align="right">0.138170E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31269893.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 31269893.12</td>
    <td align="right">  6154183.59</td>
    <td align="right">0.171035E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.589183E+09</td>
    <td align="right"> 19183391.32</td>
    <td align="right">0.570000E+09</td>
    <td align="right">0.789708E+09</td>
    <td align="right">0.100143E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31269893.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 31269893.12</td>
    <td align="right">  6154183.59</td>
    <td align="right"> 21989930.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 69244246.96</td>
    <td align="right">  7367041.92</td>
    <td align="right"> 63915622.72</td>
    <td align="right">0.144040E+09</td>
    <td align="right">0.171035E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 88892112.53</td>
    <td align="right"> 50318256.88</td>
    <td align="right"> 38573855.65</td>
    <td align="right">0.101802E+09</td>
    <td align="right">0.149352E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 89444379.63</td>
    <td align="right"> 47443995.81</td>
    <td align="right"> 42000383.82</td>
    <td align="right">0.110208E+09</td>
    <td align="right">0.117833E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134365E+09</td>
    <td align="right"> 71939746.67</td>
    <td align="right"> 62424989.74</td>
    <td align="right">0.181340E+09</td>
    <td align="right">0.110821E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148325E+09</td>
    <td align="right"> 79188542.30</td>
    <td align="right"> 69136887.64</td>
    <td align="right">0.226362E+09</td>
    <td align="right"> 68504003.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164123E+09</td>
    <td align="right"> 86482708.04</td>
    <td align="right"> 77639855.88</td>
    <td align="right">0.273622E+09</td>
    <td align="right"> 48542642.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153692E+09</td>
    <td align="right"> 80739326.37</td>
    <td align="right"> 72952235.09</td>
    <td align="right">0.284167E+09</td>
    <td align="right"> 27753034.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140587E+09</td>
    <td align="right"> 68571633.46</td>
    <td align="right"> 72015059.72</td>
    <td align="right">0.257158E+09</td>
    <td align="right"> 26324140.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137097E+09</td>
    <td align="right"> 68783849.78</td>
    <td align="right"> 68313461.64</td>
    <td align="right">0.241680E+09</td>
    <td align="right"> 35351130.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137299E+09</td>
    <td align="right"> 75958288.01</td>
    <td align="right"> 61340775.75</td>
    <td align="right">0.229746E+09</td>
    <td align="right"> 63195024.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123682E+09</td>
    <td align="right"> 72150533.49</td>
    <td align="right"> 51531691.79</td>
    <td align="right">0.181799E+09</td>
    <td align="right"> 93923287.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101288E+09</td>
    <td align="right"> 61816960.55</td>
    <td align="right"> 39470701.40</td>
    <td align="right">0.124507E+09</td>
    <td align="right">0.140540E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84328555.76</td>
    <td align="right"> 46143441.77</td>
    <td align="right"> 38185113.99</td>
    <td align="right"> 89905653.13</td>
    <td align="right">0.170744E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150312E+10</td>
    <td align="right">0.809537E+09</td>
    <td align="right">0.693585E+09</td>
    <td align="right">0.230230E+10</td>
    <td align="right">0.105288E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84328555.76</td>
    <td align="right"> 46143441.77</td>
    <td align="right"> 38185113.99</td>
    <td align="right"> 89905653.13</td>
    <td align="right"> 26324140.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164123E+09</td>
    <td align="right"> 86482708.04</td>
    <td align="right"> 77639855.88</td>
    <td align="right">0.284167E+09</td>
    <td align="right">0.170744E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 88825632.58</td>
    <td align="right"> 50277310.03</td>
    <td align="right"> 38548322.55</td>
    <td align="right">0.101658E+09</td>
    <td align="right">0.149375E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 89440037.94</td>
    <td align="right"> 47442268.84</td>
    <td align="right"> 41997769.11</td>
    <td align="right">0.110201E+09</td>
    <td align="right">0.117832E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134362E+09</td>
    <td align="right"> 71939663.33</td>
    <td align="right"> 62422560.27</td>
    <td align="right">0.181338E+09</td>
    <td align="right">0.110819E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148323E+09</td>
    <td align="right"> 79188542.30</td>
    <td align="right"> 69134705.71</td>
    <td align="right">0.226360E+09</td>
    <td align="right"> 68501862.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164120E+09</td>
    <td align="right"> 86482708.04</td>
    <td align="right"> 77637583.88</td>
    <td align="right">0.273620E+09</td>
    <td align="right"> 48540418.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153690E+09</td>
    <td align="right"> 80739326.37</td>
    <td align="right"> 72950351.87</td>
    <td align="right">0.284166E+09</td>
    <td align="right"> 27751460.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140584E+09</td>
    <td align="right"> 68571633.46</td>
    <td align="right"> 72012838.10</td>
    <td align="right">0.257156E+09</td>
    <td align="right"> 26322837.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137095E+09</td>
    <td align="right"> 68783849.78</td>
    <td align="right"> 68311311.07</td>
    <td align="right">0.241678E+09</td>
    <td align="right"> 35349675.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137297E+09</td>
    <td align="right"> 75958288.01</td>
    <td align="right"> 61338969.32</td>
    <td align="right">0.229745E+09</td>
    <td align="right"> 63193058.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123676E+09</td>
    <td align="right"> 72147539.40</td>
    <td align="right"> 51528738.82</td>
    <td align="right">0.181786E+09</td>
    <td align="right"> 93921374.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101254E+09</td>
    <td align="right"> 61797686.64</td>
    <td align="right"> 39456085.59</td>
    <td align="right">0.124428E+09</td>
    <td align="right">0.140543E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84231150.89</td>
    <td align="right"> 46085005.82</td>
    <td align="right"> 38146145.07</td>
    <td align="right"> 89732139.64</td>
    <td align="right">0.170818E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150290E+10</td>
    <td align="right">0.809414E+09</td>
    <td align="right">0.693485E+09</td>
    <td align="right">0.230187E+10</td>
    <td align="right">0.105297E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84231150.89</td>
    <td align="right"> 46085005.82</td>
    <td align="right"> 38146145.07</td>
    <td align="right"> 89732139.64</td>
    <td align="right"> 26322837.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164120E+09</td>
    <td align="right"> 86482708.04</td>
    <td align="right"> 77637583.88</td>
    <td align="right">0.284166E+09</td>
    <td align="right">0.170818E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 88825632.58</td>
    <td align="right"> 50277310.03</td>
    <td align="right"> 38548322.55</td>
    <td align="right">0.101658E+09</td>
    <td align="right">0.149375E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 89440037.94</td>
    <td align="right"> 47442268.84</td>
    <td align="right"> 41997769.11</td>
    <td align="right">0.110201E+09</td>
    <td align="right">0.117832E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134362E+09</td>
    <td align="right"> 71939663.33</td>
    <td align="right"> 62422560.27</td>
    <td align="right">0.181338E+09</td>
    <td align="right">0.110819E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148323E+09</td>
    <td align="right"> 79188542.30</td>
    <td align="right"> 69134705.71</td>
    <td align="right">0.226360E+09</td>
    <td align="right"> 68501862.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164120E+09</td>
    <td align="right"> 86482708.04</td>
    <td align="right"> 77637583.88</td>
    <td align="right">0.273620E+09</td>
    <td align="right"> 48540418.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153690E+09</td>
    <td align="right"> 80739326.37</td>
    <td align="right"> 72950351.87</td>
    <td align="right">0.284166E+09</td>
    <td align="right"> 27751460.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140584E+09</td>
    <td align="right"> 68571633.46</td>
    <td align="right"> 72012838.10</td>
    <td align="right">0.257156E+09</td>
    <td align="right"> 26322837.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137095E+09</td>
    <td align="right"> 68783849.78</td>
    <td align="right"> 68311311.07</td>
    <td align="right">0.241678E+09</td>
    <td align="right"> 35349675.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137297E+09</td>
    <td align="right"> 75958288.01</td>
    <td align="right"> 61338969.32</td>
    <td align="right">0.229745E+09</td>
    <td align="right"> 63193058.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123676E+09</td>
    <td align="right"> 72147539.40</td>
    <td align="right"> 51528738.82</td>
    <td align="right">0.181786E+09</td>
    <td align="right"> 93921374.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101254E+09</td>
    <td align="right"> 61797686.64</td>
    <td align="right"> 39456085.59</td>
    <td align="right">0.124428E+09</td>
    <td align="right">0.140543E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84231150.89</td>
    <td align="right"> 46085005.82</td>
    <td align="right"> 38146145.07</td>
    <td align="right"> 89732139.64</td>
    <td align="right">0.170818E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150290E+10</td>
    <td align="right">0.809414E+09</td>
    <td align="right">0.693485E+09</td>
    <td align="right">0.230187E+10</td>
    <td align="right">0.105297E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84231150.89</td>
    <td align="right"> 46085005.82</td>
    <td align="right"> 38146145.07</td>
    <td align="right"> 89732139.64</td>
    <td align="right"> 26322837.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164120E+09</td>
    <td align="right"> 86482708.04</td>
    <td align="right"> 77637583.88</td>
    <td align="right">0.284166E+09</td>
    <td align="right">0.170818E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 88827107.04</td>
    <td align="right"> 50277310.03</td>
    <td align="right"> 38549797.02</td>
    <td align="right">0.101659E+09</td>
    <td align="right">0.149377E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 89441624.37</td>
    <td align="right"> 47442268.84</td>
    <td align="right"> 41999355.53</td>
    <td align="right">0.110202E+09</td>
    <td align="right">0.117834E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134365E+09</td>
    <td align="right"> 71939663.33</td>
    <td align="right"> 62424964.00</td>
    <td align="right">0.181340E+09</td>
    <td align="right">0.110821E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148325E+09</td>
    <td align="right"> 79188542.30</td>
    <td align="right"> 69136887.75</td>
    <td align="right">0.226362E+09</td>
    <td align="right"> 68504003.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164123E+09</td>
    <td align="right"> 86482708.04</td>
    <td align="right"> 77639855.99</td>
    <td align="right">0.273622E+09</td>
    <td align="right"> 48542642.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153692E+09</td>
    <td align="right"> 80739326.37</td>
    <td align="right"> 72952235.19</td>
    <td align="right">0.284167E+09</td>
    <td align="right"> 27753034.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140587E+09</td>
    <td align="right"> 68571633.46</td>
    <td align="right"> 72015059.83</td>
    <td align="right">0.257158E+09</td>
    <td align="right"> 26324140.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137097E+09</td>
    <td align="right"> 68783849.78</td>
    <td align="right"> 68313461.75</td>
    <td align="right">0.241680E+09</td>
    <td align="right"> 35351131.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137299E+09</td>
    <td align="right"> 75958288.01</td>
    <td align="right"> 61340775.84</td>
    <td align="right">0.229746E+09</td>
    <td align="right"> 63195024.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123678E+09</td>
    <td align="right"> 72147539.40</td>
    <td align="right"> 51530565.12</td>
    <td align="right">0.181788E+09</td>
    <td align="right"> 93923288.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101255E+09</td>
    <td align="right"> 61797686.64</td>
    <td align="right"> 39457466.32</td>
    <td align="right">0.124429E+09</td>
    <td align="right">0.140545E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84232677.06</td>
    <td align="right"> 46085005.82</td>
    <td align="right"> 38147671.23</td>
    <td align="right"> 89732748.55</td>
    <td align="right">0.170820E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150292E+10</td>
    <td align="right">0.809414E+09</td>
    <td align="right">0.693508E+09</td>
    <td align="right">0.230188E+10</td>
    <td align="right">0.105299E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84232677.06</td>
    <td align="right"> 46085005.82</td>
    <td align="right"> 38147671.23</td>
    <td align="right"> 89732748.55</td>
    <td align="right"> 26324140.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164123E+09</td>
    <td align="right"> 86482708.04</td>
    <td align="right"> 77639855.99</td>
    <td align="right">0.284167E+09</td>
    <td align="right">0.170820E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      856.73</td>
    <td align="right">      408.92</td>
    <td align="right">      618.72</td>
    <td align="right">      471.28</td>
    <td align="right">      147.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      814.47</td>
    <td align="right">      356.17</td>
    <td align="right">      573.05</td>
    <td align="right">      406.80</td>
    <td align="right">      166.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      612.13</td>
    <td align="right">      303.78</td>
    <td align="right">      421.19</td>
    <td align="right">      235.10</td>
    <td align="right">      186.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.39</td>
    <td align="right">      188.03</td>
    <td align="right">      225.23</td>
    <td align="right">       52.06</td>
    <td align="right">      173.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      284.01</td>
    <td align="right">      119.01</td>
    <td align="right">      171.09</td>
    <td align="right">        0.78</td>
    <td align="right">      170.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      352.70</td>
    <td align="right">       67.65</td>
    <td align="right">      167.56</td>
    <td align="right">        0.00</td>
    <td align="right">      167.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      326.82</td>
    <td align="right">       62.32</td>
    <td align="right">      160.99</td>
    <td align="right">        0.59</td>
    <td align="right">      160.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      331.83</td>
    <td align="right">       88.72</td>
    <td align="right">      176.52</td>
    <td align="right">       18.27</td>
    <td align="right">      158.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      569.19</td>
    <td align="right">      174.16</td>
    <td align="right">      319.79</td>
    <td align="right">      149.10</td>
    <td align="right">      170.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      812.25</td>
    <td align="right">      256.13</td>
    <td align="right">      516.68</td>
    <td align="right">      349.52</td>
    <td align="right">      167.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      907.44</td>
    <td align="right">      387.09</td>
    <td align="right">      639.66</td>
    <td align="right">      490.13</td>
    <td align="right">      149.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      854.30</td>
    <td align="right">      455.32</td>
    <td align="right">      633.67</td>
    <td align="right">      478.27</td>
    <td align="right">      155.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      587.01</td>
    <td align="right">      238.36</td>
    <td align="right">      384.32</td>
    <td align="right">      219.99</td>
    <td align="right">      164.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      284.01</td>
    <td align="right">       62.32</td>
    <td align="right">      160.99</td>
    <td align="right">        0.00</td>
    <td align="right">      147.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      907.44</td>
    <td align="right">      455.32</td>
    <td align="right">      639.66</td>
    <td align="right">      490.13</td>
    <td align="right">      186.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      130.00</td>
    <td align="right">      209.71</td>
    <td align="right">      125.56</td>
    <td align="right">       68.41</td>
    <td align="right">       57.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      201.06</td>
    <td align="right">      181.68</td>
    <td align="right">      167.53</td>
    <td align="right">       95.69</td>
    <td align="right">       71.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      265.40</td>
    <td align="right">      152.34</td>
    <td align="right">      204.53</td>
    <td align="right">      112.42</td>
    <td align="right">       92.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      365.14</td>
    <td align="right">       95.15</td>
    <td align="right">      245.37</td>
    <td align="right">      134.93</td>
    <td align="right">      110.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      412.54</td>
    <td align="right">       63.77</td>
    <td align="right">      251.63</td>
    <td align="right">      135.02</td>
    <td align="right">      116.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      456.40</td>
    <td align="right">       37.66</td>
    <td align="right">      250.48</td>
    <td align="right">      136.88</td>
    <td align="right">      113.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.59</td>
    <td align="right">       35.07</td>
    <td align="right">      224.95</td>
    <td align="right">      116.16</td>
    <td align="right">      108.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.55</td>
    <td align="right">       47.84</td>
    <td align="right">      214.49</td>
    <td align="right">      108.25</td>
    <td align="right">      106.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.86</td>
    <td align="right">       87.20</td>
    <td align="right">      215.10</td>
    <td align="right">      122.04</td>
    <td align="right">       93.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      230.58</td>
    <td align="right">      129.83</td>
    <td align="right">      166.49</td>
    <td align="right">       89.65</td>
    <td align="right">       76.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      166.97</td>
    <td align="right">      202.61</td>
    <td align="right">      150.85</td>
    <td align="right">       87.96</td>
    <td align="right">       62.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      119.68</td>
    <td align="right">      241.62</td>
    <td align="right">      125.76</td>
    <td align="right">       67.07</td>
    <td align="right">       58.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      289.80</td>
    <td align="right">      123.43</td>
    <td align="right">      195.23</td>
    <td align="right">      106.14</td>
    <td align="right">       89.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.68</td>
    <td align="right">       35.07</td>
    <td align="right">      125.56</td>
    <td align="right">       67.07</td>
    <td align="right">       57.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      456.40</td>
    <td align="right">      241.62</td>
    <td align="right">      251.63</td>
    <td align="right">      136.88</td>
    <td align="right">      116.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.45</td>
    <td align="right">      329.08</td>
    <td align="right">       70.72</td>
    <td align="right">        0.00</td>
    <td align="right">       70.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       54.77</td>
    <td align="right">      284.76</td>
    <td align="right">       86.45</td>
    <td align="right">        0.00</td>
    <td align="right">       86.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       99.68</td>
    <td align="right">      239.31</td>
    <td align="right">      112.92</td>
    <td align="right">        0.00</td>
    <td align="right">      112.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      168.85</td>
    <td align="right">      143.47</td>
    <td align="right">      130.91</td>
    <td align="right">        0.93</td>
    <td align="right">      129.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      252.56</td>
    <td align="right">       91.20</td>
    <td align="right">      152.67</td>
    <td align="right">        9.74</td>
    <td align="right">      142.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      332.66</td>
    <td align="right">       54.03</td>
    <td align="right">      159.98</td>
    <td align="right">       16.88</td>
    <td align="right">      143.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      301.29</td>
    <td align="right">       49.26</td>
    <td align="right">      149.18</td>
    <td align="right">       12.99</td>
    <td align="right">      136.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      238.08</td>
    <td align="right">       67.96</td>
    <td align="right">      128.07</td>
    <td align="right">        2.28</td>
    <td align="right">      125.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      183.17</td>
    <td align="right">      132.24</td>
    <td align="right">      112.81</td>
    <td align="right">        0.04</td>
    <td align="right">      112.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       97.34</td>
    <td align="right">      197.46</td>
    <td align="right">       93.14</td>
    <td align="right">        0.00</td>
    <td align="right">       93.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.03</td>
    <td align="right">      319.83</td>
    <td align="right">       75.29</td>
    <td align="right">        0.00</td>
    <td align="right">       75.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.79</td>
    <td align="right">      383.14</td>
    <td align="right">       70.05</td>
    <td align="right">        0.00</td>
    <td align="right">       70.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.94</td>
    <td align="right">      190.52</td>
    <td align="right">      111.97</td>
    <td align="right">        3.59</td>
    <td align="right">      108.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.79</td>
    <td align="right">       49.26</td>
    <td align="right">       70.05</td>
    <td align="right">        0.00</td>
    <td align="right">       70.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      332.66</td>
    <td align="right">      383.14</td>
    <td align="right">      159.98</td>
    <td align="right">       16.88</td>
    <td align="right">      143.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      151.87</td>
    <td align="right">      223.07</td>
    <td align="right">      132.68</td>
    <td align="right">       75.10</td>
    <td align="right">       57.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      182.21</td>
    <td align="right">      194.83</td>
    <td align="right">      147.89</td>
    <td align="right">       78.44</td>
    <td align="right">       69.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      270.82</td>
    <td align="right">      165.50</td>
    <td align="right">      200.66</td>
    <td align="right">      107.44</td>
    <td align="right">       93.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      349.32</td>
    <td align="right">      105.71</td>
    <td align="right">      228.90</td>
    <td align="right">      122.20</td>
    <td align="right">      106.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.63</td>
    <td align="right">       72.49</td>
    <td align="right">      245.10</td>
    <td align="right">      129.16</td>
    <td align="right">      115.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      438.53</td>
    <td align="right">       42.83</td>
    <td align="right">      237.18</td>
    <td align="right">      124.60</td>
    <td align="right">      112.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      384.05</td>
    <td align="right">       39.31</td>
    <td align="right">      209.95</td>
    <td align="right">      102.41</td>
    <td align="right">      107.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      360.93</td>
    <td align="right">       52.79</td>
    <td align="right">      204.74</td>
    <td align="right">      102.72</td>
    <td align="right">      102.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.55</td>
    <td align="right">       97.52</td>
    <td align="right">      211.88</td>
    <td align="right">      117.22</td>
    <td align="right">       94.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      271.49</td>
    <td align="right">      140.27</td>
    <td align="right">      184.70</td>
    <td align="right">      107.75</td>
    <td align="right">       76.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      192.05</td>
    <td align="right">      216.89</td>
    <td align="right">      156.27</td>
    <td align="right">       95.37</td>
    <td align="right">       60.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      134.07</td>
    <td align="right">      255.07</td>
    <td align="right">      125.83</td>
    <td align="right">       68.85</td>
    <td align="right">       56.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      291.98</td>
    <td align="right">      133.56</td>
    <td align="right">      190.63</td>
    <td align="right">      102.67</td>
    <td align="right">       87.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.07</td>
    <td align="right">       39.31</td>
    <td align="right">      125.83</td>
    <td align="right">       68.85</td>
    <td align="right">       56.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      438.53</td>
    <td align="right">      255.07</td>
    <td align="right">      245.10</td>
    <td align="right">      129.16</td>
    <td align="right">      115.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229467E+10</td>
    <td align="right">0.109525E+10</td>
    <td align="right">0.165717E+10</td>
    <td align="right">0.126228E+10</td>
    <td align="right">0.394893E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197037E+10</td>
    <td align="right">0.861635E+09</td>
    <td align="right">0.138631E+10</td>
    <td align="right">0.984137E+09</td>
    <td align="right">0.402178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163952E+10</td>
    <td align="right">0.813645E+09</td>
    <td align="right">0.112811E+10</td>
    <td align="right">0.629695E+09</td>
    <td align="right">0.498418E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877105E+09</td>
    <td align="right">0.487382E+09</td>
    <td align="right">0.583798E+09</td>
    <td align="right">0.134951E+09</td>
    <td align="right">0.448847E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.760705E+09</td>
    <td align="right">0.318762E+09</td>
    <td align="right">0.458239E+09</td>
    <td align="right">  2098607.51</td>
    <td align="right">0.456140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.914208E+09</td>
    <td align="right">0.175356E+09</td>
    <td align="right">0.434326E+09</td>
    <td align="right">        0.11</td>
    <td align="right">0.434326E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.875350E+09</td>
    <td align="right">0.166912E+09</td>
    <td align="right">0.431190E+09</td>
    <td align="right">  1589778.69</td>
    <td align="right">0.429600E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.888765E+09</td>
    <td align="right">0.237621E+09</td>
    <td align="right">0.472794E+09</td>
    <td align="right"> 48947053.41</td>
    <td align="right">0.423847E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147533E+10</td>
    <td align="right">0.451435E+09</td>
    <td align="right">0.828899E+09</td>
    <td align="right">0.386470E+09</td>
    <td align="right">0.442429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217554E+10</td>
    <td align="right">0.686028E+09</td>
    <td align="right">0.138389E+10</td>
    <td align="right">0.936155E+09</td>
    <td align="right">0.447732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.235209E+10</td>
    <td align="right">0.100333E+10</td>
    <td align="right">0.165800E+10</td>
    <td align="right">0.127043E+10</td>
    <td align="right">0.387572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228817E+10</td>
    <td align="right">0.121953E+10</td>
    <td align="right">0.169723E+10</td>
    <td align="right">0.128099E+10</td>
    <td align="right">0.416239E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185118E+11</td>
    <td align="right">0.751689E+10</td>
    <td align="right">0.121200E+11</td>
    <td align="right">0.693774E+10</td>
    <td align="right">0.518222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.760705E+09</td>
    <td align="right">0.166912E+09</td>
    <td align="right">0.431190E+09</td>
    <td align="right">        0.11</td>
    <td align="right">0.387572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.235209E+10</td>
    <td align="right">0.121953E+10</td>
    <td align="right">0.169723E+10</td>
    <td align="right">0.128099E+10</td>
    <td align="right">0.498418E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.348179E+09</td>
    <td align="right">0.561679E+09</td>
    <td align="right">0.336307E+09</td>
    <td align="right">0.183228E+09</td>
    <td align="right">0.153079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.486413E+09</td>
    <td align="right">0.439524E+09</td>
    <td align="right">0.405299E+09</td>
    <td align="right">0.231504E+09</td>
    <td align="right">0.173795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.710847E+09</td>
    <td align="right">0.408036E+09</td>
    <td align="right">0.547812E+09</td>
    <td align="right">0.301106E+09</td>
    <td align="right">0.246706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.946444E+09</td>
    <td align="right">0.246639E+09</td>
    <td align="right">0.636011E+09</td>
    <td align="right">0.349730E+09</td>
    <td align="right">0.286281E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110494E+10</td>
    <td align="right">0.170810E+09</td>
    <td align="right">0.673961E+09</td>
    <td align="right">0.361643E+09</td>
    <td align="right">0.312318E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118300E+10</td>
    <td align="right"> 97611883.45</td>
    <td align="right">0.649247E+09</td>
    <td align="right">0.354780E+09</td>
    <td align="right">0.294466E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108632E+10</td>
    <td align="right"> 93922869.09</td>
    <td align="right">0.602501E+09</td>
    <td align="right">0.311115E+09</td>
    <td align="right">0.291386E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.997845E+09</td>
    <td align="right">0.128140E+09</td>
    <td align="right">0.574482E+09</td>
    <td align="right">0.289928E+09</td>
    <td align="right">0.284553E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.904242E+09</td>
    <td align="right">0.226029E+09</td>
    <td align="right">0.557542E+09</td>
    <td align="right">0.316340E+09</td>
    <td align="right">0.241202E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.617578E+09</td>
    <td align="right">0.347749E+09</td>
    <td align="right">0.445926E+09</td>
    <td align="right">0.240116E+09</td>
    <td align="right">0.205810E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.432779E+09</td>
    <td align="right">0.525172E+09</td>
    <td align="right">0.391001E+09</td>
    <td align="right">0.227995E+09</td>
    <td align="right">0.163006E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.320538E+09</td>
    <td align="right">0.647162E+09</td>
    <td align="right">0.336823E+09</td>
    <td align="right">0.179648E+09</td>
    <td align="right">0.157175E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.913913E+10</td>
    <td align="right">0.389247E+10</td>
    <td align="right">0.615691E+10</td>
    <td align="right">0.334713E+10</td>
    <td align="right">0.280978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.320538E+09</td>
    <td align="right"> 93922869.09</td>
    <td align="right">0.336307E+09</td>
    <td align="right">0.179648E+09</td>
    <td align="right">0.153079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118300E+10</td>
    <td align="right">0.647162E+09</td>
    <td align="right">0.673961E+09</td>
    <td align="right">0.361643E+09</td>
    <td align="right">0.312318E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 62798360.20</td>
    <td align="right">0.881400E+09</td>
    <td align="right">0.189424E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189424E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132506E+09</td>
    <td align="right">0.688880E+09</td>
    <td align="right">0.209139E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.209139E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266983E+09</td>
    <td align="right">0.640975E+09</td>
    <td align="right">0.302447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.302447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.437660E+09</td>
    <td align="right">0.371873E+09</td>
    <td align="right">0.339319E+09</td>
    <td align="right">  2420579.84</td>
    <td align="right">0.336898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.676447E+09</td>
    <td align="right">0.244257E+09</td>
    <td align="right">0.408908E+09</td>
    <td align="right"> 26074366.86</td>
    <td align="right">0.382833E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.862254E+09</td>
    <td align="right">0.140040E+09</td>
    <td align="right">0.414661E+09</td>
    <td align="right"> 43756582.65</td>
    <td align="right">0.370904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.806988E+09</td>
    <td align="right">0.131938E+09</td>
    <td align="right">0.399558E+09</td>
    <td align="right"> 34781320.76</td>
    <td align="right">0.364776E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.637671E+09</td>
    <td align="right">0.182020E+09</td>
    <td align="right">0.343026E+09</td>
    <td align="right">  6110804.01</td>
    <td align="right">0.336915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474785E+09</td>
    <td align="right">0.342767E+09</td>
    <td align="right">0.292393E+09</td>
    <td align="right">   110416.31</td>
    <td align="right">0.292282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260705E+09</td>
    <td align="right">0.528875E+09</td>
    <td align="right">0.249465E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249465E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 72654144.96</td>
    <td align="right">0.829011E+09</td>
    <td align="right">0.195146E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.195146E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 36922776.00</td>
    <td align="right">0.102620E+10</td>
    <td align="right">0.187613E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.187613E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.472837E+10</td>
    <td align="right">0.600824E+10</td>
    <td align="right">0.353110E+10</td>
    <td align="right">0.113254E+09</td>
    <td align="right">0.341784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 36922776.00</td>
    <td align="right">0.131938E+09</td>
    <td align="right">0.187613E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.187613E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.862254E+09</td>
    <td align="right">0.102620E+10</td>
    <td align="right">0.414661E+09</td>
    <td align="right"> 43756582.65</td>
    <td align="right">0.382833E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.406774E+09</td>
    <td align="right">0.597476E+09</td>
    <td align="right">0.355370E+09</td>
    <td align="right">0.201150E+09</td>
    <td align="right">0.154220E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.440813E+09</td>
    <td align="right">0.471331E+09</td>
    <td align="right">0.357766E+09</td>
    <td align="right">0.189771E+09</td>
    <td align="right">0.167995E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.725357E+09</td>
    <td align="right">0.443281E+09</td>
    <td align="right">0.537454E+09</td>
    <td align="right">0.287759E+09</td>
    <td align="right">0.249695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.905444E+09</td>
    <td align="right">0.274012E+09</td>
    <td align="right">0.593297E+09</td>
    <td align="right">0.316754E+09</td>
    <td align="right">0.276543E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109448E+10</td>
    <td align="right">0.194166E+09</td>
    <td align="right">0.656486E+09</td>
    <td align="right">0.345931E+09</td>
    <td align="right">0.310555E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113667E+10</td>
    <td align="right">0.111009E+09</td>
    <td align="right">0.614762E+09</td>
    <td align="right">0.322957E+09</td>
    <td align="right">0.291805E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102863E+10</td>
    <td align="right">0.105294E+09</td>
    <td align="right">0.562342E+09</td>
    <td align="right">0.274287E+09</td>
    <td align="right">0.288056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.966717E+09</td>
    <td align="right">0.141402E+09</td>
    <td align="right">0.548385E+09</td>
    <td align="right">0.275135E+09</td>
    <td align="right">0.273250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.918983E+09</td>
    <td align="right">0.252776E+09</td>
    <td align="right">0.549193E+09</td>
    <td align="right">0.303833E+09</td>
    <td align="right">0.245359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.727159E+09</td>
    <td align="right">0.375689E+09</td>
    <td align="right">0.494713E+09</td>
    <td align="right">0.288593E+09</td>
    <td align="right">0.206120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.497792E+09</td>
    <td align="right">0.562172E+09</td>
    <td align="right">0.405050E+09</td>
    <td align="right">0.247210E+09</td>
    <td align="right">0.157840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.359096E+09</td>
    <td align="right">0.683193E+09</td>
    <td align="right">0.337024E+09</td>
    <td align="right">0.184398E+09</td>
    <td align="right">0.152625E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.920791E+10</td>
    <td align="right">0.421180E+10</td>
    <td align="right">0.601184E+10</td>
    <td align="right">0.323778E+10</td>
    <td align="right">0.277406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.359096E+09</td>
    <td align="right">0.105294E+09</td>
    <td align="right">0.337024E+09</td>
    <td align="right">0.184398E+09</td>
    <td align="right">0.152625E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113667E+10</td>
    <td align="right">0.683193E+09</td>
    <td align="right">0.656486E+09</td>
    <td align="right">0.345931E+09</td>
    <td align="right">0.310555E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.14</td>
    <td align="right">        3.28</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.49</td>
    <td align="right">        -5.4</td>
    <td align="right">       41.12</td>
    <td align="right">      223.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.27</td>
    <td align="right">        3.71</td>
    <td align="right">        -4.6</td>
    <td align="right">        3.82</td>
    <td align="right">        -5.0</td>
    <td align="right">       51.61</td>
    <td align="right">      245.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.55</td>
    <td align="right">        4.68</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.62</td>
    <td align="right">        -3.1</td>
    <td align="right">       72.41</td>
    <td align="right">      273.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.23</td>
    <td align="right">        8.50</td>
    <td align="right">        -2.7</td>
    <td align="right">        4.72</td>
    <td align="right">        3.38</td>
    <td align="right">       79.21</td>
    <td align="right">      314.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.84</td>
    <td align="right">       12.23</td>
    <td align="right">        2.64</td>
    <td align="right">        5.25</td>
    <td align="right">        8.38</td>
    <td align="right">       86.83</td>
    <td align="right">      326.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.86</td>
    <td align="right">       15.03</td>
    <td align="right">        5.88</td>
    <td align="right">        4.15</td>
    <td align="right">       14.09</td>
    <td align="right">       80.19</td>
    <td align="right">      344.14</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.54</td>
    <td align="right">       18.92</td>
    <td align="right">       14.64</td>
    <td align="right">        3.53</td>
    <td align="right">       17.44</td>
    <td align="right">       86.25</td>
    <td align="right">      283.04</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.28</td>
    <td align="right">       17.11</td>
    <td align="right">       12.00</td>
    <td align="right">        3.28</td>
    <td align="right">       15.48</td>
    <td align="right">       80.55</td>
    <td align="right">      269.68</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.38</td>
    <td align="right">       15.82</td>
    <td align="right">       11.20</td>
    <td align="right">        2.23</td>
    <td align="right">       11.29</td>
    <td align="right">       66.71</td>
    <td align="right">      294.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.30</td>
    <td align="right">       12.02</td>
    <td align="right">        7.27</td>
    <td align="right">        3.24</td>
    <td align="right">        6.21</td>
    <td align="right">       54.59</td>
    <td align="right">      257.93</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.18</td>
    <td align="right">        5.22</td>
    <td align="right">        -1.5</td>
    <td align="right">        3.40</td>
    <td align="right">        -3.3</td>
    <td align="right">       40.23</td>
    <td align="right">      258.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.79</td>
    <td align="right">        1.84</td>
    <td align="right">        -4.8</td>
    <td align="right">        2.82</td>
    <td align="right">        -8.9</td>
    <td align="right">       42.65</td>
    <td align="right">      217.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.98</td>
    <td align="right">        9.90</td>
    <td align="right">        2.67</td>
    <td align="right">        3.71</td>
    <td align="right">        4.26</td>
    <td align="right">       65.29</td>
    <td align="right">      275.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.79</td>
    <td align="right">        1.84</td>
    <td align="right">        -5.5</td>
    <td align="right">        2.23</td>
    <td align="right">        -8.9</td>
    <td align="right">       40.23</td>
    <td align="right">      217.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.86</td>
    <td align="right">       18.92</td>
    <td align="right">       14.64</td>
    <td align="right">        5.25</td>
    <td align="right">       17.44</td>
    <td align="right">       86.83</td>
    <td align="right">      344.14</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.60</td>
    <td align="right">03-JAN-14:00</td>
    <td align="right">        8.39</td>
    <td align="right">        -5.0</td>
    <td align="right">        9.80</td>
    <td align="right">        2.22</td>
    <td align="right">      118.50</td>
    <td align="right">      530.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.30</td>
    <td align="right">20-FEB-14:00</td>
    <td align="right">        8.88</td>
    <td align="right">        -7.8</td>
    <td align="right">        4.10</td>
    <td align="right">        4.10</td>
    <td align="right">       55.00</td>
    <td align="right">      955.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.00</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">        9.53</td>
    <td align="right">        -8.3</td>
    <td align="right">        6.20</td>
    <td align="right">        5.54</td>
    <td align="right">       50.00</td>
    <td align="right">      873.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.20</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       15.21</td>
    <td align="right">        2.80</td>
    <td align="right">       13.90</td>
    <td align="right">       18.28</td>
    <td align="right">      265.50</td>
    <td align="right">      638.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       35.00</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       17.23</td>
    <td align="right">        6.10</td>
    <td align="right">       10.30</td>
    <td align="right">       21.78</td>
    <td align="right">      145.00</td>
    <td align="right">      874.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.90</td>
    <td align="right">02-JUN-15:00</td>
    <td align="right">       16.22</td>
    <td align="right">        -1.1</td>
    <td align="right">        4.60</td>
    <td align="right">       20.40</td>
    <td align="right">      234.50</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.30</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">       19.19</td>
    <td align="right">        8.90</td>
    <td align="right">        3.60</td>
    <td align="right">       26.81</td>
    <td align="right">      165.50</td>
    <td align="right">      256.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.20</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">       17.89</td>
    <td align="right">        6.70</td>
    <td align="right">        5.70</td>
    <td align="right">       24.66</td>
    <td align="right">      143.50</td>
    <td align="right">      615.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.90</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       16.85</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">       17.75</td>
    <td align="right">      113.00</td>
    <td align="right">      912.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.80</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">       15.90</td>
    <td align="right">        4.40</td>
    <td align="right">        5.70</td>
    <td align="right">       16.12</td>
    <td align="right">      127.50</td>
    <td align="right">      736.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.90</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       13.45</td>
    <td align="right">        6.10</td>
    <td align="right">        5.70</td>
    <td align="right">       12.22</td>
    <td align="right">       48.50</td>
    <td align="right">      648.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.30</td>
    <td align="right">10-DEC-14:00</td>
    <td align="right">        7.97</td>
    <td align="right">        -2.8</td>
    <td align="right">        7.20</td>
    <td align="right">        4.10</td>
    <td align="right">      123.00</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.97</td>
    <td align="right">        -8.3</td>
    <td align="right">        3.10</td>
    <td align="right">        2.22</td>
    <td align="right">       48.50</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.19</td>
    <td align="right">        8.90</td>
    <td align="right">       13.90</td>
    <td align="right">       26.81</td>
    <td align="right">      265.50</td>
    <td align="right">      955.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.4</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        -7.5</td>
    <td align="right">       -15.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -23.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.6</td>
    <td align="right">03-FEB-06:00</td>
    <td align="right">        -7.5</td>
    <td align="right">       -11.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -3.9</td>
    <td align="right">02-MAR-04:00</td>
    <td align="right">        -6.5</td>
    <td align="right">       -12.8</td>
    <td align="right">        1.50</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.30</td>
    <td align="right">12-APR-05:00</td>
    <td align="right">        -1.8</td>
    <td align="right">        -9.4</td>
    <td align="right">        2.10</td>
    <td align="right">       -14.9</td>
    <td align="right">       37.00</td>
    <td align="right">      217.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.40</td>
    <td align="right">02-MAY-05:00</td>
    <td align="right">        3.98</td>
    <td align="right">        -2.2</td>
    <td align="right">        3.60</td>
    <td align="right">        -7.6</td>
    <td align="right">       51.00</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.00</td>
    <td align="right">13-JUN-04:00</td>
    <td align="right">        4.43</td>
    <td align="right">       -10.6</td>
    <td align="right">        2.10</td>
    <td align="right">        -4.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">05-JUL-05:00</td>
    <td align="right">       15.98</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">        4.31</td>
    <td align="right">       39.00</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.70</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">       13.89</td>
    <td align="right">       12.20</td>
    <td align="right">        4.10</td>
    <td align="right">        2.64</td>
    <td align="right">       36.00</td>
    <td align="right">      126.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.30</td>
    <td align="right">30-SEP-05:00</td>
    <td align="right">        5.77</td>
    <td align="right">        3.30</td>
    <td align="right">        1.50</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.70</td>
    <td align="right">11-OCT-05:00</td>
    <td align="right">        5.82</td>
    <td align="right">        5.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -0.6</td>
    <td align="right">17-NOV-03:00</td>
    <td align="right">        -3.1</td>
    <td align="right">        -6.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -18.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.4</td>
    <td align="right">27-DEC-06:00</td>
    <td align="right">        -5.1</td>
    <td align="right">        -6.1</td>
    <td align="right">        2.10</td>
    <td align="right">       -18.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.5</td>
    <td align="right">       -15.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.98</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">        4.31</td>
    <td align="right">       51.00</td>
    <td align="right">      277.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.18</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">        2.80</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       70.50</td>
    <td align="right">      491.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.42</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">       10.60</td>
    <td align="right">        4.10</td>
    <td align="right">        6.55</td>
    <td align="right">       34.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.75</td>
    <td align="right">10-MAR-18:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.90</td>
    <td align="right">        1.50</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.74</td>
    <td align="right">29-APR-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">        6.70</td>
    <td align="right">        4.10</td>
    <td align="right">       18.28</td>
    <td align="right">      336.50</td>
    <td align="right">      432.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.12</td>
    <td align="right">24-MAY-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       17.57</td>
    <td align="right">      188.50</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.21</td>
    <td align="right">03-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       13.90</td>
    <td align="right">        8.80</td>
    <td align="right">       23.66</td>
    <td align="right">      264.50</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.88</td>
    <td align="right">20-JUL-15:39</td>
    <td align="right">       25.53</td>
    <td align="right">       21.87</td>
    <td align="right">        2.93</td>
    <td align="right">       18.99</td>
    <td align="right">      184.00</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.18</td>
    <td align="right">02-AUG-11:00</td>
    <td align="right">       30.60</td>
    <td align="right">       17.20</td>
    <td align="right">        3.60</td>
    <td align="right">       20.75</td>
    <td align="right">      154.50</td>
    <td align="right">      850.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.65</td>
    <td align="right">14-SEP-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">       18.90</td>
    <td align="right">        2.10</td>
    <td align="right">       14.47</td>
    <td align="right">      126.50</td>
    <td align="right">      835.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.64</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       32.80</td>
    <td align="right">       13.30</td>
    <td align="right">        2.60</td>
    <td align="right">       21.44</td>
    <td align="right">      224.50</td>
    <td align="right">      577.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.57</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">       10.88</td>
    <td align="right">       72.50</td>
    <td align="right">      802.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.30</td>
    <td align="right">10-DEC-12:00</td>
    <td align="right">       17.20</td>
    <td align="right">        -0.6</td>
    <td align="right">        5.70</td>
    <td align="right">        1.58</td>
    <td align="right">      198.50</td>
    <td align="right">      507.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.87</td>
    <td align="right">        8.80</td>
    <td align="right">       23.66</td>
    <td align="right">      336.50</td>
    <td align="right">      862.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.00</td>
    <td align="right">16-JAN-01:00</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        4.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.60</td>
    <td align="right">13-FEB-13:09</td>
    <td align="right">       12.20</td>
    <td align="right">       11.24</td>
    <td align="right">        5.53</td>
    <td align="right">        5.71</td>
    <td align="right">      147.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.00</td>
    <td align="right">11-MAR-00:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.24</td>
    <td align="right">        2.10</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.60</td>
    <td align="right">17-APR-01:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.38</td>
    <td align="right">        7.20</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.00</td>
    <td align="right">24-MAY-10:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.41</td>
    <td align="right">        7.20</td>
    <td align="right">       15.39</td>
    <td align="right">      171.00</td>
    <td align="right">      872.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.20</td>
    <td align="right">19-JUN-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       19.20</td>
    <td align="right">        3.60</td>
    <td align="right">       15.39</td>
    <td align="right">       86.00</td>
    <td align="right">      324.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">20-JUL-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.82</td>
    <td align="right">        4.60</td>
    <td align="right">       17.93</td>
    <td align="right">      283.00</td>
    <td align="right">       59.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.90</td>
    <td align="right">01-AUG-20:00</td>
    <td align="right">       22.20</td>
    <td align="right">       19.91</td>
    <td align="right">        4.60</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.40</td>
    <td align="right">22-SEP-01:00</td>
    <td align="right">       20.60</td>
    <td align="right">       19.76</td>
    <td align="right">        1.50</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.20</td>
    <td align="right">03-OCT-19:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.11</td>
    <td align="right">        4.60</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.00</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.28</td>
    <td align="right">        3.10</td>
    <td align="right">        8.94</td>
    <td align="right">      123.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.10</td>
    <td align="right">13-DEC-00:00</td>
    <td align="right">        8.30</td>
    <td align="right">        7.10</td>
    <td align="right">        7.70</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        7.10</td>
    <td align="right">        1.50</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       22.82</td>
    <td align="right">        7.70</td>
    <td align="right">       18.46</td>
    <td align="right">      283.00</td>
    <td align="right">      872.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.16</td>
    <td align="right">       28.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.21</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.80</td>
    <td align="right">       47.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.62</td>
    <td align="right">       58.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.88</td>
    <td align="right">       63.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.71</td>
    <td align="right">       66.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.35</td>
    <td align="right">       58.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.33</td>
    <td align="right">       54.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.68</td>
    <td align="right">       50.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.83</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.57</td>
    <td align="right">       32.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.77</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       46.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.16</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.35</td>
    <td align="right">       66.73</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.564762E+09</td>
    <td align="right">-445572270.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-119189861.7</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.509368E+09</td>
    <td align="right">-402869497.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106498917.0</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.585457E+09</td>
    <td align="right">-469432100.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-116024909.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.489432E+09</td>
    <td align="right">-381279580.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-108152138.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.494798E+09</td>
    <td align="right">-385694243.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109103608.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458026E+09</td>
    <td align="right">-354027027.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103999346.4</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412576E+09</td>
    <td align="right">-306057802.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106518445.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.459854E+09</td>
    <td align="right">-352586618.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107267689.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.426934E+09</td>
    <td align="right">-323164107.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103770233.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477606E+09</td>
    <td align="right">-367947643.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109658594.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.510300E+09</td>
    <td align="right">-400618847.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109680865.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.526914E+09</td>
    <td align="right">-408398796.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-118515466.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591603E+10</td>
    <td align="right">-0.459765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.131838E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.412576E+09</td>
    <td align="right">-469432100.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-119189861.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.585457E+09</td>
    <td align="right">-306057802.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103770233.0</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     2209.52</td>
    <td align="right">       28.68</td>
    <td align="right">      156.83</td>
    <td align="right">      252.67</td>
    <td align="right">      735.85</td>
    <td align="right">       26.42</td>
    <td align="right">      206.00</td>
    <td align="right">      236.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     2959.21</td>
    <td align="right">       26.99</td>
    <td align="right">      139.33</td>
    <td align="right">      221.67</td>
    <td align="right">      522.57</td>
    <td align="right">       21.82</td>
    <td align="right">      158.00</td>
    <td align="right">      190.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">      587.54</td>
    <td align="right">       17.25</td>
    <td align="right">        5.67</td>
    <td align="right">      235.33</td>
    <td align="right">      378.02</td>
    <td align="right">       21.19</td>
    <td align="right">      169.17</td>
    <td align="right">      186.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-09:20</td>
    <td align="right">      334.44</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">      149.00</td>
    <td align="right">      251.40</td>
    <td align="right">       20.70</td>
    <td align="right">      145.83</td>
    <td align="right">       50.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-10:39</td>
    <td align="right">      274.45</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">       66.33</td>
    <td align="right">      205.07</td>
    <td align="right">       20.08</td>
    <td align="right">      106.50</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.73</td>
    <td align="right">03-JUN-14:09</td>
    <td align="right">      248.89</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">       26.83</td>
    <td align="right">      189.62</td>
    <td align="right">       20.00</td>
    <td align="right">       51.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.82</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-11:00</td>
    <td align="right">      262.95</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">       71.50</td>
    <td align="right">      197.20</td>
    <td align="right">       19.98</td>
    <td align="right">      100.67</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-10:50</td>
    <td align="right">      308.61</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      110.83</td>
