    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285294E+10</td>
    <td align="right">0.623820E+09</td>
    <td align="right">      713.34</td>
    <td align="right">0.262467E+10</td>
    <td align="right">0.228275E+09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115875E+10</td>
    <td align="right">0.251619E+09</td>
    <td align="right">      226.17</td>
    <td align="right">0.105352E+10</td>
    <td align="right">0.105225E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3725.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3649.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">      528.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      728.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1449013.01</td>
    <td align="right">   330000.81</td>
    <td align="right">        1.94</td>
    <td align="right">  1449013.01</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      376.44</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">      376.44</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">21-APR-16:30</td>
    <td align="right">       85.29</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108265E+09</td>
    <td align="right"> 24466241.88</td>
    <td align="right">       81.06</td>
    <td align="right">0.108265E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     1011.99</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     1011.99</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-14:27</td>
    <td align="right">      227.87</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.717662E+09</td>
    <td align="right">0.160898E+09</td>
    <td align="right">      239.05</td>
    <td align="right">0.688207E+09</td>
    <td align="right"> 29454987.63</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     4269.61</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">     4208.94</td>
    <td align="right">22-JUN-05:02</td>
    <td align="right">      290.08</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">      836.89</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.907531E+09</td>
    <td align="right">0.202364E+09</td>
    <td align="right">      227.63</td>
    <td align="right">0.836254E+09</td>
    <td align="right"> 71277665.40</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">     4332.84</td>
    <td align="right">25-JUL-05:02</td>
    <td align="right">     4230.26</td>
    <td align="right">12-JUL-05:01</td>
    <td align="right">      466.58</td>
    <td align="right">25-JUL-05:02</td>
    <td align="right">      846.77</td>
    <td align="right">25-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826061E+09</td>
    <td align="right">0.183485E+09</td>
    <td align="right">      253.01</td>
    <td align="right">0.765670E+09</td>
    <td align="right"> 60390762.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     4258.64</td>
    <td align="right">02-AUG-05:02</td>
    <td align="right">     4224.46</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">      419.24</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">      835.07</td>
    <td align="right">02-AUG-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 97282306.79</td>
    <td align="right"> 21994677.04</td>
    <td align="right">       72.19</td>
    <td align="right"> 95732373.14</td>
    <td align="right">  1549933.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     1011.32</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">     1011.32</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">       51.95</td>
    <td align="right">01-SEP-15:40</td>
    <td align="right">      223.72</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.265825E+10</td>
    <td align="right">0.593538E+09</td>
    <td align="right">      874.89</td>
    <td align="right">0.249558E+10</td>
    <td align="right">0.162673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.907531E+09</td>
    <td align="right">0.202364E+09</td>
    <td align="right">      253.01</td>
    <td align="right">0.836254E+09</td>
    <td align="right"> 71277665.40</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4332.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4230.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">      466.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      846.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.50</td>
    <td align="right">       13.64</td>
    <td align="right">        6.86</td>
    <td align="right">       12.82</td>
    <td align="right">      110.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.44</td>
    <td align="right">       49.48</td>
    <td align="right">       20.96</td>
    <td align="right">       63.33</td>
    <td align="right">       87.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      120.26</td>
    <td align="right">       82.53</td>
    <td align="right">       37.73</td>
    <td align="right">      124.65</td>
    <td align="right">       66.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      145.82</td>
    <td align="right">       91.98</td>
    <td align="right">       53.84</td>
    <td align="right">      167.63</td>
    <td align="right">       43.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      116.17</td>
    <td align="right">       60.65</td>
    <td align="right">       55.52</td>
    <td align="right">      135.60</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      101.75</td>
    <td align="right">       40.96</td>
    <td align="right">       60.79</td>
    <td align="right">      120.14</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.11</td>
    <td align="right">       43.69</td>
    <td align="right">       56.42</td>
    <td align="right">      120.69</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      108.09</td>
    <td align="right">       60.77</td>
    <td align="right">       47.32</td>
    <td align="right">      128.85</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.45</td>
    <td align="right">       54.24</td>
    <td align="right">       34.21</td>
    <td align="right">       96.20</td>
    <td align="right">       38.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.10</td>
    <td align="right">       41.28</td>
    <td align="right">       22.82</td>
    <td align="right">       61.06</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.61</td>
    <td align="right">       24.41</td>
    <td align="right">       10.20</td>
    <td align="right">       24.26</td>
    <td align="right">      104.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.34</td>
    <td align="right">       47.25</td>
    <td align="right">       34.08</td>
    <td align="right">       88.08</td>
    <td align="right">       58.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      145.82</td>
    <td align="right">       91.98</td>
    <td align="right">       60.79</td>
    <td align="right">      167.63</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.50</td>
    <td align="right">       13.64</td>
    <td align="right">        6.86</td>
    <td align="right">       12.82</td>
    <td align="right">      110.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.44</td>
    <td align="right">       49.48</td>
    <td align="right">       20.96</td>
    <td align="right">       63.33</td>
    <td align="right">       87.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      120.26</td>
    <td align="right">       82.53</td>
    <td align="right">       37.73</td>
    <td align="right">      124.65</td>
    <td align="right">       66.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      145.72</td>
    <td align="right">       91.95</td>
    <td align="right">       53.78</td>
    <td align="right">      167.53</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      116.05</td>
    <td align="right">       60.60</td>
    <td align="right">       55.46</td>
    <td align="right">      135.39</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      101.66</td>
    <td align="right">       40.93</td>
    <td align="right">       60.73</td>
    <td align="right">      119.97</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.03</td>
    <td align="right">       43.66</td>
    <td align="right">       56.37</td>
    <td align="right">      120.55</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      108.02</td>
    <td align="right">       60.74</td>
    <td align="right">       47.28</td>
    <td align="right">      128.73</td>
    <td align="right">       22.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.45</td>
    <td align="right">       54.24</td>
    <td align="right">       34.21</td>
    <td align="right">       96.20</td>
    <td align="right">       38.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.10</td>
    <td align="right">       41.28</td>
    <td align="right">       22.82</td>
    <td align="right">       61.06</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.61</td>
    <td align="right">       24.41</td>
    <td align="right">       10.20</td>
    <td align="right">       24.26</td>
    <td align="right">      104.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.30</td>
    <td align="right">       47.24</td>
    <td align="right">       34.06</td>
    <td align="right">       88.02</td>
    <td align="right">       58.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      145.72</td>
    <td align="right">       91.95</td>
    <td align="right">       60.73</td>
    <td align="right">      167.53</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.50</td>
    <td align="right">       13.64</td>
    <td align="right">        6.86</td>
    <td align="right">       12.82</td>
    <td align="right">      110.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.44</td>
    <td align="right">       49.48</td>
    <td align="right">       20.96</td>
    <td align="right">       63.33</td>
    <td align="right">       87.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      120.26</td>
    <td align="right">       82.53</td>
    <td align="right">       37.73</td>
    <td align="right">      124.65</td>
    <td align="right">       66.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      145.71</td>
    <td align="right">       91.94</td>
    <td align="right">       53.77</td>
    <td align="right">      167.53</td>
    <td align="right">       43.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      116.05</td>
    <td align="right">       60.60</td>
    <td align="right">       55.46</td>
    <td align="right">      135.39</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      101.66</td>
    <td align="right">       40.93</td>
    <td align="right">       60.73</td>
    <td align="right">      119.97</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.03</td>
    <td align="right">       43.66</td>
    <td align="right">       56.37</td>
    <td align="right">      120.55</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      108.02</td>
    <td align="right">       60.74</td>
    <td align="right">       47.28</td>
    <td align="right">      128.73</td>
    <td align="right">       22.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.45</td>
    <td align="right">       54.24</td>
    <td align="right">       34.21</td>
    <td align="right">       96.20</td>
    <td align="right">       38.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.10</td>
    <td align="right">       41.28</td>
    <td align="right">       22.82</td>
    <td align="right">       61.06</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.61</td>
    <td align="right">       24.41</td>
    <td align="right">       10.20</td>
    <td align="right">       24.26</td>
    <td align="right">      104.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.30</td>
    <td align="right">       47.24</td>
    <td align="right">       34.06</td>
    <td align="right">       88.02</td>
    <td align="right">       58.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      145.71</td>
    <td align="right">       91.94</td>
    <td align="right">       60.73</td>
    <td align="right">      167.53</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.50</td>
    <td align="right">       13.64</td>
    <td align="right">        6.86</td>
    <td align="right">       12.82</td>
    <td align="right">      110.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.44</td>
    <td align="right">       49.48</td>
    <td align="right">       20.96</td>
    <td align="right">       63.33</td>
    <td align="right">       87.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      120.26</td>
    <td align="right">       82.53</td>
    <td align="right">       37.73</td>
    <td align="right">      124.65</td>
    <td align="right">       66.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      145.71</td>
    <td align="right">       91.94</td>
    <td align="right">       53.77</td>
    <td align="right">      167.53</td>
    <td align="right">       43.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      116.05</td>
    <td align="right">       60.60</td>
    <td align="right">       55.46</td>
    <td align="right">      135.39</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      101.66</td>
    <td align="right">       40.93</td>
    <td align="right">       60.73</td>
    <td align="right">      119.97</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.03</td>
    <td align="right">       43.66</td>
    <td align="right">       56.37</td>
    <td align="right">      120.55</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      108.02</td>
    <td align="right">       60.74</td>
    <td align="right">       47.28</td>
    <td align="right">      128.73</td>
    <td align="right">       22.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.46</td>
    <td align="right">       54.24</td>
    <td align="right">       34.22</td>
    <td align="right">       96.20</td>
    <td align="right">       38.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.10</td>
    <td align="right">       41.28</td>
    <td align="right">       22.82</td>
    <td align="right">       61.06</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.61</td>
    <td align="right">       24.41</td>
    <td align="right">       10.20</td>
    <td align="right">       24.26</td>
    <td align="right">      104.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.30</td>
    <td align="right">       47.24</td>
    <td align="right">       34.06</td>
    <td align="right">       88.02</td>
    <td align="right">       58.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      145.71</td>
    <td align="right">       91.94</td>
    <td align="right">       60.73</td>
    <td align="right">      167.53</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.50</td>
    <td align="right">       13.64</td>
    <td align="right">        6.86</td>
    <td align="right">       12.82</td>
    <td align="right">      110.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.44</td>
    <td align="right">       49.48</td>
    <td align="right">       20.96</td>
    <td align="right">       63.33</td>
    <td align="right">       87.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      120.26</td>
    <td align="right">       82.53</td>
    <td align="right">       37.73</td>
    <td align="right">      124.65</td>
    <td align="right">       66.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      145.72</td>
    <td align="right">       91.95</td>
    <td align="right">       53.77</td>
    <td align="right">      167.53</td>
    <td align="right">       43.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      116.05</td>
    <td align="right">       60.60</td>
    <td align="right">       55.46</td>
    <td align="right">      135.39</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      101.66</td>
    <td align="right">       40.93</td>
    <td align="right">       60.73</td>
    <td align="right">      119.97</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.03</td>
    <td align="right">       43.66</td>
    <td align="right">       56.37</td>
    <td align="right">      120.55</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      108.02</td>
    <td align="right">       60.74</td>
    <td align="right">       47.28</td>
    <td align="right">      128.73</td>
    <td align="right">       22.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.47</td>
    <td align="right">       54.24</td>
    <td align="right">       34.23</td>
    <td align="right">       96.20</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.10</td>
    <td align="right">       41.28</td>
    <td align="right">       22.82</td>
    <td align="right">       61.06</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.61</td>
    <td align="right">       24.41</td>
    <td align="right">       10.20</td>
    <td align="right">       24.26</td>
    <td align="right">      104.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.30</td>
    <td align="right">       47.24</td>
    <td align="right">       34.06</td>
    <td align="right">       88.02</td>
    <td align="right">       58.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      145.72</td>
    <td align="right">       91.95</td>
    <td align="right">       60.73</td>
    <td align="right">      167.53</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.50</td>
    <td align="right">       13.64</td>
    <td align="right">        6.86</td>
    <td align="right">       12.82</td>
    <td align="right">      110.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.44</td>
    <td align="right">       49.48</td>
    <td align="right">       20.96</td>
    <td align="right">       63.33</td>
    <td align="right">       87.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      120.26</td>
    <td align="right">       82.53</td>
    <td align="right">       37.73</td>
    <td align="right">      124.65</td>
    <td align="right">       66.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      145.81</td>
    <td align="right">       91.98</td>
    <td align="right">       53.84</td>
    <td align="right">      167.59</td>
    <td align="right">       43.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      116.22</td>
    <td align="right">       60.67</td>
    <td align="right">       55.55</td>
    <td align="right">      135.71</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      101.78</td>
    <td align="right">       40.97</td>
    <td align="right">       60.81</td>
    <td align="right">      120.18</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      100.15</td>
    <td align="right">       43.71</td>
    <td align="right">       56.44</td>
    <td align="right">      120.77</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      108.15</td>
    <td align="right">       60.77</td>
    <td align="right">       47.37</td>
    <td align="right">      128.93</td>
    <td align="right">       22.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.49</td>
    <td align="right">       54.24</td>
    <td align="right">       34.25</td>
    <td align="right">       96.20</td>
    <td align="right">       38.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.10</td>
    <td align="right">       41.28</td>
    <td align="right">       22.82</td>
    <td align="right">       61.06</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.61</td>
    <td align="right">       24.41</td>
    <td align="right">       10.20</td>
    <td align="right">       24.26</td>
    <td align="right">      104.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.36</td>
    <td align="right">       47.26</td>
    <td align="right">       34.10</td>
    <td align="right">       88.11</td>
    <td align="right">       58.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.15</td>
    <td align="right">        4.38</td>
    <td align="right">        1.77</td>
    <td align="right">        1.18</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      145.81</td>
    <td align="right">       91.98</td>
    <td align="right">       60.81</td>
    <td align="right">      167.59</td>
    <td align="right">      123.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.81</td>
    <td align="right">       19.10</td>
    <td align="right">        9.70</td>
    <td align="right">       18.05</td>
    <td align="right">      153.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       99.03</td>
    <td align="right">       69.32</td>
    <td align="right">       29.71</td>
    <td align="right">       89.11</td>
    <td align="right">      121.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      169.35</td>
    <td align="right">      115.62</td>
    <td align="right">       53.73</td>
    <td align="right">      175.64</td>
    <td align="right">       92.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      205.77</td>
    <td align="right">      129.00</td>
    <td align="right">       76.77</td>
    <td align="right">      236.46</td>
    <td align="right">       60.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      167.73</td>
    <td align="right">       87.55</td>
    <td align="right">       80.18</td>
    <td align="right">      197.04</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      151.69</td>
    <td align="right">       62.54</td>
    <td align="right">       89.15</td>
    <td align="right">      181.26</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      146.74</td>
    <td align="right">       64.49</td>
    <td align="right">       82.25</td>
    <td align="right">      178.18</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      153.70</td>
    <td align="right">       85.64</td>
    <td align="right">       68.06</td>
    <td align="right">      183.42</td>
    <td align="right">       31.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      124.93</td>
    <td align="right">       75.99</td>
    <td align="right">       48.94</td>
    <td align="right">      135.80</td>
    <td align="right">       54.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       90.33</td>
    <td align="right">       57.83</td>
    <td align="right">       32.50</td>
    <td align="right">       86.16</td>
    <td align="right">       83.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       48.66</td>
    <td align="right">       34.20</td>
    <td align="right">       14.46</td>
    <td align="right">       34.13</td>
    <td align="right">      146.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.64</td>
    <td align="right">        6.13</td>
    <td align="right">        2.51</td>
    <td align="right">        1.67</td>
    <td align="right">      171.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      116.24</td>
    <td align="right">       67.18</td>
    <td align="right">       49.06</td>
    <td align="right">      126.49</td>
    <td align="right">       82.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.64</td>
    <td align="right">        6.13</td>
    <td align="right">        2.51</td>
    <td align="right">        1.67</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      205.77</td>
    <td align="right">      129.00</td>
    <td align="right">       89.15</td>
    <td align="right">      236.46</td>
    <td align="right">      171.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.33</td>
    <td align="right">        1.37</td>
    <td align="right">        2.95</td>
    <td align="right">        0.43</td>
    <td align="right">      119.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.21</td>
    <td align="right">       11.77</td>
    <td align="right">       12.44</td>
    <td align="right">       13.93</td>
    <td align="right">       97.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       69.23</td>
    <td align="right">       35.72</td>
    <td align="right">       33.50</td>
    <td align="right">       62.27</td>
    <td align="right">       70.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       94.18</td>
    <td align="right">       48.47</td>
    <td align="right">       45.71</td>
    <td align="right">       93.33</td>
    <td align="right">       36.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      137.17</td>
    <td align="right">       78.38</td>
    <td align="right">       58.79</td>
    <td align="right">      156.95</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      124.93</td>
    <td align="right">       59.32</td>
    <td align="right">       65.61</td>
    <td align="right">      146.15</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      118.84</td>
    <td align="right">       58.66</td>
    <td align="right">       60.18</td>
    <td align="right">      141.12</td>
    <td align="right">       12.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.50</td>
    <td align="right">       46.85</td>
    <td align="right">       47.65</td>
    <td align="right">      106.73</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.71</td>
    <td align="right">       26.31</td>
    <td align="right">       32.39</td>
    <td align="right">       55.77</td>
    <td align="right">       36.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.09</td>
    <td align="right">       12.77</td>
    <td align="right">       18.32</td>
    <td align="right">       23.61</td>
    <td align="right">       63.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.50</td>
    <td align="right">        2.32</td>
    <td align="right">        4.17</td>
    <td align="right">        0.62</td>
    <td align="right">      117.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.92</td>
    <td align="right">        0.22</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">      129.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       63.96</td>
    <td align="right">       31.99</td>
    <td align="right">       31.97</td>
    <td align="right">       67.10</td>
    <td align="right">       60.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.92</td>
    <td align="right">        0.22</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      137.17</td>
    <td align="right">       78.38</td>
    <td align="right">       65.61</td>
    <td align="right">      156.95</td>
    <td align="right">      129.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.33</td>
    <td align="right">        1.37</td>
    <td align="right">        2.96</td>
    <td align="right">        0.43</td>
    <td align="right">      119.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.21</td>
    <td align="right">       11.77</td>
    <td align="right">       12.44</td>
    <td align="right">       13.93</td>
    <td align="right">       97.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       69.23</td>
    <td align="right">       35.72</td>
    <td align="right">       33.50</td>
    <td align="right">       62.27</td>
    <td align="right">       70.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       94.18</td>
    <td align="right">       48.47</td>
    <td align="right">       45.71</td>
    <td align="right">       93.33</td>
    <td align="right">       36.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      137.17</td>
    <td align="right">       78.38</td>
    <td align="right">       58.79</td>
    <td align="right">      156.95</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      124.92</td>
    <td align="right">       59.32</td>
    <td align="right">       65.60</td>
    <td align="right">      146.14</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      118.84</td>
    <td align="right">       58.66</td>
    <td align="right">       60.18</td>
    <td align="right">      141.11</td>
    <td align="right">       12.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.50</td>
    <td align="right">       46.85</td>
    <td align="right">       47.65</td>
    <td align="right">      106.72</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.70</td>
    <td align="right">       26.31</td>
    <td align="right">       32.39</td>
    <td align="right">       55.77</td>
    <td align="right">       36.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.09</td>
    <td align="right">       12.77</td>
    <td align="right">       18.32</td>
    <td align="right">       23.61</td>
    <td align="right">       63.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.50</td>
    <td align="right">        2.32</td>
    <td align="right">        4.18</td>
    <td align="right">        0.62</td>
    <td align="right">      117.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.92</td>
    <td align="right">        0.22</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">      129.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       63.96</td>
    <td align="right">       31.99</td>
    <td align="right">       31.97</td>
    <td align="right">       67.10</td>
    <td align="right">       60.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.92</td>
    <td align="right">        0.22</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      137.17</td>
    <td align="right">       78.38</td>
    <td align="right">       65.60</td>
    <td align="right">      156.95</td>
    <td align="right">      129.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.33</td>
    <td align="right">        1.37</td>
    <td align="right">        2.96</td>
    <td align="right">        0.43</td>
    <td align="right">      119.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.22</td>
    <td align="right">       11.77</td>
    <td align="right">       12.45</td>
    <td align="right">       13.93</td>
    <td align="right">       97.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       69.23</td>
    <td align="right">       35.72</td>
    <td align="right">       33.50</td>
    <td align="right">       62.27</td>
    <td align="right">       70.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       94.18</td>
    <td align="right">       48.47</td>
    <td align="right">       45.71</td>
    <td align="right">       93.33</td>
    <td align="right">       36.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      137.17</td>
    <td align="right">       78.38</td>
    <td align="right">       58.79</td>
    <td align="right">      156.95</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      124.92</td>
    <td align="right">       59.32</td>
    <td align="right">       65.60</td>
    <td align="right">      146.14</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      118.84</td>
    <td align="right">       58.66</td>
    <td align="right">       60.18</td>
    <td align="right">      141.11</td>
    <td align="right">       12.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.50</td>
    <td align="right">       46.85</td>
    <td align="right">       47.65</td>
    <td align="right">      106.72</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.70</td>
    <td align="right">       26.31</td>
    <td align="right">       32.39</td>
    <td align="right">       55.77</td>
    <td align="right">       36.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.09</td>
    <td align="right">       12.77</td>
    <td align="right">       18.32</td>
    <td align="right">       23.61</td>
    <td align="right">       63.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.50</td>
    <td align="right">        2.32</td>
    <td align="right">        4.18</td>
    <td align="right">        0.62</td>
    <td align="right">      117.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.92</td>
    <td align="right">        0.22</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">      129.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       63.96</td>
    <td align="right">       31.99</td>
    <td align="right">       31.97</td>
    <td align="right">       67.10</td>
    <td align="right">       60.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.92</td>
    <td align="right">        0.22</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      137.17</td>
    <td align="right">       78.38</td>
    <td align="right">       65.60</td>
    <td align="right">      156.95</td>
    <td align="right">      129.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.33</td>
    <td align="right">        1.37</td>
    <td align="right">        2.96</td>
    <td align="right">        0.43</td>
    <td align="right">      119.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.29</td>
    <td align="right">       11.79</td>
    <td align="right">       12.50</td>
    <td align="right">       13.93</td>
    <td align="right">       97.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       69.35</td>
    <td align="right">       35.78</td>
    <td align="right">       33.57</td>
    <td align="right">       62.39</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       94.24</td>
    <td align="right">       48.50</td>
    <td align="right">       45.75</td>
    <td align="right">       93.45</td>
    <td align="right">       36.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      137.17</td>
    <td align="right">       78.38</td>
    <td align="right">       58.79</td>
    <td align="right">      156.96</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      124.93</td>
    <td align="right">       59.32</td>
    <td align="right">       65.61</td>
    <td align="right">      146.15</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      118.84</td>
    <td align="right">       58.66</td>
    <td align="right">       60.18</td>
    <td align="right">      141.12</td>
    <td align="right">       12.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.53</td>
    <td align="right">       46.87</td>
    <td align="right">       47.66</td>
    <td align="right">      106.78</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.78</td>
    <td align="right">       26.34</td>
    <td align="right">       32.44</td>
    <td align="right">       55.91</td>
    <td align="right">       36.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.16</td>
    <td align="right">       12.80</td>
    <td align="right">       18.37</td>
    <td align="right">       23.66</td>
    <td align="right">       63.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.51</td>
    <td align="right">        2.33</td>
    <td align="right">        4.19</td>
    <td align="right">        0.62</td>
    <td align="right">      117.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.92</td>
    <td align="right">        0.22</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">      129.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       64.00</td>
    <td align="right">       32.00</td>
    <td align="right">       32.00</td>
    <td align="right">       67.14</td>
    <td align="right">       60.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.92</td>
    <td align="right">        0.22</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      137.17</td>
    <td align="right">       78.38</td>
    <td align="right">       65.61</td>
    <td align="right">      156.96</td>
    <td align="right">      129.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">      123.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">      108.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
    <td align="right">        1.86</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.63</td>
    <td align="right">        0.75</td>
    <td align="right">       33.88</td>
    <td align="right">       17.65</td>
    <td align="right">       38.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.42</td>
    <td align="right">        8.63</td>
    <td align="right">       44.79</td>
    <td align="right">       47.74</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.71</td>
    <td align="right">       15.94</td>
    <td align="right">       53.77</td>
    <td align="right">       72.93</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.22</td>
    <td align="right">        9.74</td>
    <td align="right">       48.49</td>
    <td align="right">       60.98</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.92</td>
    <td align="right">        2.09</td>
    <td align="right">       34.83</td>
    <td align="right">       30.83</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.43</td>
    <td align="right">        0.02</td>
    <td align="right">       20.41</td>
    <td align="right">        7.81</td>
    <td align="right">       37.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.86</td>
    <td align="right">        0.00</td>
    <td align="right">        9.86</td>
    <td align="right">        0.82</td>
    <td align="right">       69.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">      122.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.29</td>
    <td align="right">        3.11</td>
    <td align="right">       23.17</td>
    <td align="right">       20.17</td>
    <td align="right">       63.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.71</td>
    <td align="right">       15.94</td>
    <td align="right">       53.77</td>
    <td align="right">       72.93</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">      123.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">      108.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
    <td align="right">        1.86</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.61</td>
    <td align="right">        0.75</td>
    <td align="right">       33.86</td>
    <td align="right">       17.64</td>
    <td align="right">       38.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.28</td>
    <td align="right">        8.58</td>
    <td align="right">       44.69</td>
    <td align="right">       47.48</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.59</td>
    <td align="right">       15.90</td>
    <td align="right">       53.69</td>
    <td align="right">       72.72</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.10</td>
    <td align="right">        9.70</td>
    <td align="right">       48.40</td>
    <td align="right">       60.76</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.85</td>
    <td align="right">        2.08</td>
    <td align="right">       34.77</td>
    <td align="right">       30.72</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.43</td>
    <td align="right">        0.02</td>
    <td align="right">       20.41</td>
    <td align="right">        7.80</td>
    <td align="right">       37.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.86</td>
    <td align="right">        0.00</td>
    <td align="right">        9.86</td>
    <td align="right">        0.82</td>
    <td align="right">       69.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">      122.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.24</td>
    <td align="right">        3.10</td>
    <td align="right">       23.15</td>
    <td align="right">       20.10</td>
    <td align="right">       63.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.59</td>
    <td align="right">       15.90</td>
    <td align="right">       53.69</td>
    <td align="right">       72.72</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">      123.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">      108.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
    <td align="right">        1.86</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.60</td>
    <td align="right">        0.75</td>
    <td align="right">       33.85</td>
    <td align="right">       17.64</td>
    <td align="right">       38.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.28</td>
    <td align="right">        8.58</td>
    <td align="right">       44.69</td>
    <td align="right">       47.48</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.59</td>
    <td align="right">       15.90</td>
    <td align="right">       53.69</td>
    <td align="right">       72.72</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.10</td>
    <td align="right">        9.70</td>
    <td align="right">       48.40</td>
    <td align="right">       60.75</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.84</td>
    <td align="right">        2.08</td>
    <td align="right">       34.77</td>
    <td align="right">       30.72</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.43</td>
    <td align="right">        0.02</td>
    <td align="right">       20.41</td>
    <td align="right">        7.80</td>
    <td align="right">       37.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.86</td>
    <td align="right">        0.00</td>
    <td align="right">        9.86</td>
    <td align="right">        0.82</td>
    <td align="right">       69.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">      122.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.24</td>
    <td align="right">        3.10</td>
    <td align="right">       23.14</td>
    <td align="right">       20.10</td>
    <td align="right">       63.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.59</td>
    <td align="right">       15.90</td>
    <td align="right">       53.69</td>
    <td align="right">       72.72</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">      123.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">      108.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
    <td align="right">        1.86</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.60</td>
    <td align="right">        0.75</td>
    <td align="right">       33.85</td>
    <td align="right">       17.64</td>
    <td align="right">       38.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.28</td>
    <td align="right">        8.58</td>
    <td align="right">       44.69</td>
    <td align="right">       47.48</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.59</td>
    <td align="right">       15.90</td>
    <td align="right">       53.69</td>
    <td align="right">       72.72</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.10</td>
    <td align="right">        9.70</td>
    <td align="right">       48.40</td>
    <td align="right">       60.75</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.84</td>
    <td align="right">        2.08</td>
    <td align="right">       34.77</td>
    <td align="right">       30.72</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.42</td>
    <td align="right">        0.02</td>
    <td align="right">       20.40</td>
    <td align="right">        7.80</td>
    <td align="right">       37.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.86</td>
    <td align="right">        0.00</td>
    <td align="right">        9.86</td>
    <td align="right">        0.82</td>
    <td align="right">       69.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">      122.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.24</td>
    <td align="right">        3.10</td>
    <td align="right">       23.14</td>
    <td align="right">       20.10</td>
    <td align="right">       63.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.59</td>
    <td align="right">       15.90</td>
    <td align="right">       53.69</td>
    <td align="right">       72.72</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">      123.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">      108.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
    <td align="right">        1.86</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.61</td>
    <td align="right">        0.75</td>
    <td align="right">       33.86</td>
    <td align="right">       17.65</td>
    <td align="right">       38.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.28</td>
    <td align="right">        8.58</td>
    <td align="right">       44.69</td>
    <td align="right">       47.48</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.59</td>
    <td align="right">       15.90</td>
    <td align="right">       53.69</td>
    <td align="right">       72.72</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.10</td>
    <td align="right">        9.70</td>
    <td align="right">       48.40</td>
    <td align="right">       60.76</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.84</td>
    <td align="right">        2.08</td>
    <td align="right">       34.77</td>
    <td align="right">       30.72</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.42</td>
    <td align="right">        0.02</td>
    <td align="right">       20.40</td>
    <td align="right">        7.80</td>
    <td align="right">       37.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.86</td>
    <td align="right">        0.00</td>
    <td align="right">        9.86</td>
    <td align="right">        0.82</td>
    <td align="right">       69.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">      122.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.24</td>
    <td align="right">        3.10</td>
    <td align="right">       23.14</td>
    <td align="right">       20.10</td>
    <td align="right">       63.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.59</td>
    <td align="right">       15.90</td>
    <td align="right">       53.69</td>
    <td align="right">       72.72</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">      123.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">      108.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.93</td>
    <td align="right">        1.86</td>
    <td align="right">       78.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.63</td>
    <td align="right">        0.75</td>
    <td align="right">       33.88</td>
    <td align="right">       17.67</td>
    <td align="right">       38.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.35</td>
    <td align="right">        8.61</td>
    <td align="right">       44.74</td>
    <td align="right">       47.61</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.68</td>
    <td align="right">       15.93</td>
    <td align="right">       53.74</td>
    <td align="right">       72.88</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.16</td>
    <td align="right">        9.72</td>
    <td align="right">       48.44</td>
    <td align="right">       60.87</td>
    <td align="right">       10.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.87</td>
    <td align="right">        2.09</td>
    <td align="right">       34.79</td>
    <td align="right">       30.76</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.42</td>
    <td align="right">        0.02</td>
    <td align="right">       20.40</td>
    <td align="right">        7.81</td>
    <td align="right">       37.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.86</td>
    <td align="right">        0.00</td>
    <td align="right">        9.86</td>
    <td align="right">        0.82</td>
    <td align="right">       69.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">      122.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.27</td>
    <td align="right">        3.11</td>
    <td align="right">       23.16</td>
    <td align="right">       20.14</td>
    <td align="right">       63.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.68</td>
    <td align="right">       15.93</td>
    <td align="right">       53.74</td>
    <td align="right">       72.88</td>
    <td align="right">      130.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.23</td>
    <td align="right">        0.40</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">      121.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.40</td>
    <td align="right">        4.78</td>
    <td align="right">        8.62</td>
    <td align="right">        3.16</td>
    <td align="right">      102.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.30</td>
    <td align="right">       17.78</td>
    <td align="right">       22.52</td>
    <td align="right">       25.30</td>
    <td align="right">       72.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       96.28</td>
    <td align="right">       50.73</td>
    <td align="right">       45.56</td>
    <td align="right">       98.78</td>
    <td align="right">       40.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.58</td>
    <td align="right">       42.89</td>
    <td align="right">       49.69</td>
    <td align="right">       99.91</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.69</td>
    <td align="right">       43.74</td>
    <td align="right">       56.95</td>
    <td align="right">      115.08</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       83.97</td>
    <td align="right">       32.41</td>
    <td align="right">       51.55</td>
    <td align="right">       95.94</td>
    <td align="right">       13.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.40</td>
    <td align="right">       30.03</td>
    <td align="right">       39.38</td>
    <td align="right">       74.44</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.35</td>
    <td align="right">       18.29</td>
    <td align="right">       24.06</td>
    <td align="right">       35.67</td>
    <td align="right">       37.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.40</td>
    <td align="right">        5.11</td>
    <td align="right">       11.29</td>
    <td align="right">        6.72</td>
    <td align="right">       66.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.62</td>
    <td align="right">        2.46</td>
    <td align="right">        4.16</td>
    <td align="right">        0.84</td>
    <td align="right">      117.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.58</td>
    <td align="right">        0.06</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">      129.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.18</td>
    <td align="right">       20.77</td>
    <td align="right">       26.42</td>
    <td align="right">       46.50</td>
    <td align="right">       62.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.58</td>
    <td align="right">        0.06</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      100.69</td>
    <td align="right">       50.73</td>
    <td align="right">       56.95</td>
    <td align="right">      115.08</td>
    <td align="right">      129.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.22</td>
    <td align="right">        0.40</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">      121.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.34</td>
    <td align="right">        4.76</td>
    <td align="right">        8.58</td>
    <td align="right">        3.16</td>
    <td align="right">      102.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.19</td>
    <td align="right">       17.74</td>
    <td align="right">       22.45</td>
    <td align="right">       25.18</td>
    <td align="right">       72.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       96.21</td>
    <td align="right">       50.69</td>
    <td align="right">       45.52</td>
    <td align="right">       98.65</td>
    <td align="right">       40.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.57</td>
    <td align="right">       42.89</td>
    <td align="right">       49.69</td>
    <td align="right">       99.90</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.69</td>
    <td align="right">       43.74</td>
    <td align="right">       56.95</td>
    <td align="right">      115.08</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       83.96</td>
    <td align="right">       32.41</td>
    <td align="right">       51.55</td>
    <td align="right">       95.94</td>
    <td align="right">       13.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.38</td>
    <td align="right">       30.01</td>
    <td align="right">       39.36</td>
    <td align="right">       74.38</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.28</td>
    <td align="right">       18.26</td>
    <td align="right">       24.02</td>
    <td align="right">       35.56</td>
    <td align="right">       37.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.34</td>
    <td align="right">        5.09</td>
    <td align="right">       11.25</td>
    <td align="right">        6.68</td>
    <td align="right">       66.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.61</td>
    <td align="right">        2.46</td>
    <td align="right">        4.15</td>
    <td align="right">        0.84</td>
    <td align="right">      117.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.58</td>
    <td align="right">        0.06</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">      129.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.15</td>
    <td align="right">       20.75</td>
    <td align="right">       26.40</td>
    <td align="right">       46.46</td>
    <td align="right">       62.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.58</td>
    <td align="right">        0.06</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      100.69</td>
    <td align="right">       50.69</td>
    <td align="right">       56.95</td>
    <td align="right">      115.08</td>
    <td align="right">      129.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.22</td>
    <td align="right">        0.40</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">      121.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.33</td>
    <td align="right">        4.76</td>
    <td align="right">        8.57</td>
    <td align="right">        3.16</td>
    <td align="right">      102.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.19</td>
    <td align="right">       17.73</td>
    <td align="right">       22.45</td>
    <td align="right">       25.18</td>
    <td align="right">       72.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       96.21</td>
    <td align="right">       50.69</td>
    <td align="right">       45.52</td>
    <td align="right">       98.65</td>
    <td align="right">       40.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.57</td>
    <td align="right">       42.89</td>
    <td align="right">       49.69</td>
    <td align="right">       99.90</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.69</td>
    <td align="right">       43.74</td>
    <td align="right">       56.95</td>
    <td align="right">      115.08</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       83.96</td>
    <td align="right">       32.41</td>
    <td align="right">       51.55</td>
    <td align="right">       95.94</td>
    <td align="right">       13.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.38</td>
    <td align="right">       30.01</td>
    <td align="right">       39.36</td>
    <td align="right">       74.38</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.28</td>
    <td align="right">       18.26</td>
    <td align="right">       24.02</td>
    <td align="right">       35.56</td>
    <td align="right">       37.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.34</td>
    <td align="right">        5.09</td>
    <td align="right">       11.25</td>
    <td align="right">        6.68</td>
    <td align="right">       66.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.60</td>
    <td align="right">        2.46</td>
    <td align="right">        4.15</td>
    <td align="right">        0.84</td>
    <td align="right">      117.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.58</td>
    <td align="right">        0.06</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">      129.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.15</td>
    <td align="right">       20.75</td>
    <td align="right">       26.40</td>
    <td align="right">       46.46</td>
    <td align="right">       62.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.58</td>
    <td align="right">        0.06</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      100.69</td>
    <td align="right">       50.69</td>
    <td align="right">       56.95</td>
    <td align="right">      115.08</td>
    <td align="right">      129.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.22</td>
    <td align="right">        0.40</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">      121.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.33</td>
    <td align="right">        4.76</td>
    <td align="right">        8.57</td>
    <td align="right">        3.16</td>
    <td align="right">      102.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.19</td>
    <td align="right">       17.73</td>
    <td align="right">       22.45</td>
    <td align="right">       25.18</td>
    <td align="right">       72.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       96.21</td>
    <td align="right">       50.69</td>
    <td align="right">       45.52</td>
    <td align="right">       98.65</td>
    <td align="right">       40.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.58</td>
    <td align="right">       42.89</td>
    <td align="right">       49.69</td>
    <td align="right">       99.91</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.69</td>
    <td align="right">       43.74</td>
    <td align="right">       56.95</td>
    <td align="right">      115.08</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       83.96</td>
    <td align="right">       32.41</td>
    <td align="right">       51.55</td>
    <td align="right">       95.94</td>
    <td align="right">       13.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.38</td>
    <td align="right">       30.01</td>
    <td align="right">       39.36</td>
    <td align="right">       74.39</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.28</td>
    <td align="right">       18.26</td>
    <td align="right">       24.02</td>
    <td align="right">       35.56</td>
    <td align="right">       37.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.34</td>
    <td align="right">        5.09</td>
    <td align="right">       11.25</td>
    <td align="right">        6.69</td>
    <td align="right">       66.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.60</td>
    <td align="right">        2.46</td>
    <td align="right">        4.14</td>
    <td align="right">        0.84</td>
    <td align="right">      117.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.58</td>
    <td align="right">        0.06</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">      129.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.15</td>
    <td align="right">       20.75</td>
    <td align="right">       26.40</td>
    <td align="right">       46.46</td>
    <td align="right">       62.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.58</td>
    <td align="right">        0.06</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      100.69</td>
    <td align="right">       50.69</td>
    <td align="right">       56.95</td>
    <td align="right">      115.08</td>
    <td align="right">      129.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 54910230.82</td>
    <td align="right"> 36523688.78</td>
    <td align="right"> 18386542.04</td>
    <td align="right"> 34348438.76</td>
    <td align="right">0.295048E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170417E+09</td>
    <td align="right">0.119705E+09</td>
    <td align="right"> 50712054.25</td>
    <td align="right">0.153214E+09</td>
    <td align="right">0.211240E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322102E+09</td>
    <td align="right">0.221038E+09</td>
    <td align="right">0.101064E+09</td>
    <td align="right">0.333876E+09</td>
    <td align="right">0.177468E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377968E+09</td>
    <td align="right">0.238408E+09</td>
    <td align="right">0.139559E+09</td>
    <td align="right">0.434489E+09</td>
    <td align="right">0.112376E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.311142E+09</td>
    <td align="right">0.162435E+09</td>
    <td align="right">0.148707E+09</td>
    <td align="right">0.363199E+09</td>
    <td align="right"> 62785014.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263736E+09</td>
    <td align="right">0.106176E+09</td>
    <td align="right">0.157560E+09</td>
    <td align="right">0.311399E+09</td>
    <td align="right"> 33520218.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268127E+09</td>
    <td align="right">0.117022E+09</td>
    <td align="right">0.151105E+09</td>
    <td align="right">0.323254E+09</td>
    <td align="right"> 39653589.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289508E+09</td>
    <td align="right">0.162760E+09</td>
    <td align="right">0.126748E+09</td>
    <td align="right">0.345107E+09</td>
    <td align="right"> 61301266.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229252E+09</td>
    <td align="right">0.140590E+09</td>
    <td align="right"> 88661408.93</td>
    <td align="right">0.249344E+09</td>
    <td align="right">0.100525E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171685E+09</td>
    <td align="right">0.110562E+09</td>
    <td align="right"> 61122373.50</td>
    <td align="right">0.163548E+09</td>
    <td align="right">0.160043E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 89709635.87</td>
    <td align="right"> 63274174.31</td>
    <td align="right"> 26435461.56</td>
    <td align="right"> 62877614.38</td>
    <td align="right">0.271186E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16472740.77</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750506.89</td>
    <td align="right">  3168065.25</td>
    <td align="right">0.329875E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256503E+10</td>
    <td align="right">0.149022E+10</td>
    <td align="right">0.107481E+10</td>
    <td align="right">0.277782E+10</td>
    <td align="right">0.185502E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16472740.77</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750506.89</td>
    <td align="right">  3168065.25</td>
    <td align="right"> 33520218.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377968E+09</td>
    <td align="right">0.238408E+09</td>
    <td align="right">0.157560E+09</td>
    <td align="right">0.434489E+09</td>
    <td align="right">0.329875E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 54909872.13</td>
    <td align="right"> 36523688.78</td>
    <td align="right"> 18386183.35</td>
    <td align="right"> 34348343.18</td>
    <td align="right">0.295047E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170415E+09</td>
    <td align="right">0.119705E+09</td>
    <td align="right"> 50710755.48</td>
    <td align="right">0.153213E+09</td>
    <td align="right">0.211238E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322098E+09</td>
    <td align="right">0.221038E+09</td>
    <td align="right">0.101060E+09</td>
    <td align="right">0.333872E+09</td>
    <td align="right">0.177467E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377716E+09</td>
    <td align="right">0.238323E+09</td>
    <td align="right">0.139393E+09</td>
    <td align="right">0.434248E+09</td>
    <td align="right">0.112581E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310841E+09</td>
    <td align="right">0.162309E+09</td>
    <td align="right">0.148532E+09</td>
    <td align="right">0.362641E+09</td>
    <td align="right"> 62791126.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263500E+09</td>
    <td align="right">0.106086E+09</td>
    <td align="right">0.157415E+09</td>
    <td align="right">0.310970E+09</td>
    <td align="right"> 33520380.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267914E+09</td>
    <td align="right">0.116945E+09</td>
    <td align="right">0.150968E+09</td>
    <td align="right">0.322872E+09</td>
    <td align="right"> 39653799.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289331E+09</td>
    <td align="right">0.162690E+09</td>
    <td align="right">0.126641E+09</td>
    <td align="right">0.344802E+09</td>
    <td align="right"> 61323536.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229252E+09</td>
    <td align="right">0.140589E+09</td>
    <td align="right"> 88663135.70</td>
    <td align="right">0.249340E+09</td>
    <td align="right">0.100519E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171682E+09</td>
    <td align="right">0.110562E+09</td>
    <td align="right"> 61120111.42</td>
    <td align="right">0.163546E+09</td>
    <td align="right">0.160042E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 89708948.48</td>
    <td align="right"> 63274174.31</td>
    <td align="right"> 26434774.17</td>
    <td align="right"> 62877369.96</td>
    <td align="right">0.271185E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16472625.94</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750392.06</td>
    <td align="right">  3168083.71</td>
    <td align="right">0.329873E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256384E+10</td>
    <td align="right">0.148977E+10</td>
    <td align="right">0.107407E+10</td>
    <td align="right">0.277590E+10</td>
    <td align="right">0.185524E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16472625.94</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750392.06</td>
    <td align="right">  3168083.71</td>
    <td align="right"> 33520380.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377716E+09</td>
    <td align="right">0.238323E+09</td>
    <td align="right">0.157415E+09</td>
    <td align="right">0.434248E+09</td>
    <td align="right">0.329873E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 54909872.13</td>
    <td align="right"> 36523688.78</td>
    <td align="right"> 18386183.35</td>
    <td align="right"> 34348343.18</td>
    <td align="right">0.295047E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170415E+09</td>
    <td align="right">0.119705E+09</td>
    <td align="right"> 50710755.48</td>
    <td align="right">0.153213E+09</td>
    <td align="right">0.211238E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322098E+09</td>
    <td align="right">0.221038E+09</td>
    <td align="right">0.101060E+09</td>
    <td align="right">0.333872E+09</td>
    <td align="right">0.177467E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377681E+09</td>
    <td align="right">0.238318E+09</td>
    <td align="right">0.139363E+09</td>
    <td align="right">0.434244E+09</td>
    <td align="right">0.112635E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310841E+09</td>
    <td align="right">0.162309E+09</td>
    <td align="right">0.148532E+09</td>
    <td align="right">0.362641E+09</td>
    <td align="right"> 62791126.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263500E+09</td>
    <td align="right">0.106086E+09</td>
    <td align="right">0.157415E+09</td>
    <td align="right">0.310970E+09</td>
    <td align="right"> 33520380.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267914E+09</td>
    <td align="right">0.116945E+09</td>
    <td align="right">0.150968E+09</td>
    <td align="right">0.322872E+09</td>
    <td align="right"> 39653799.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289331E+09</td>
    <td align="right">0.162690E+09</td>
    <td align="right">0.126640E+09</td>
    <td align="right">0.344802E+09</td>
    <td align="right"> 61324185.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229266E+09</td>
    <td align="right">0.140589E+09</td>
    <td align="right"> 88677021.14</td>
    <td align="right">0.249340E+09</td>
    <td align="right">0.100500E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171682E+09</td>
    <td align="right">0.110562E+09</td>
    <td align="right"> 61120111.42</td>
    <td align="right">0.163546E+09</td>
    <td align="right">0.160042E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 89708948.48</td>
    <td align="right"> 63274174.31</td>
    <td align="right"> 26434774.17</td>
    <td align="right"> 62877369.96</td>
    <td align="right">0.271185E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16472625.94</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750392.06</td>
    <td align="right">  3168083.71</td>
    <td align="right">0.329873E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256382E+10</td>
    <td align="right">0.148976E+10</td>
    <td align="right">0.107406E+10</td>
    <td align="right">0.277589E+10</td>
    <td align="right">0.185528E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16472625.94</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750392.06</td>
    <td align="right">  3168083.71</td>
    <td align="right"> 33520380.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377681E+09</td>
    <td align="right">0.238318E+09</td>
    <td align="right">0.157415E+09</td>
    <td align="right">0.434244E+09</td>
    <td align="right">0.329873E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 54909872.13</td>
    <td align="right"> 36523688.78</td>
    <td align="right"> 18386183.35</td>
    <td align="right"> 34348343.18</td>
    <td align="right">0.295047E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170415E+09</td>
    <td align="right">0.119705E+09</td>
    <td align="right"> 50710755.48</td>
    <td align="right">0.153213E+09</td>
    <td align="right">0.211238E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322098E+09</td>
    <td align="right">0.221038E+09</td>
    <td align="right">0.101060E+09</td>
    <td align="right">0.333872E+09</td>
    <td align="right">0.177467E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377681E+09</td>
    <td align="right">0.238318E+09</td>
    <td align="right">0.139363E+09</td>
    <td align="right">0.434244E+09</td>
    <td align="right">0.112635E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310841E+09</td>
    <td align="right">0.162309E+09</td>
    <td align="right">0.148532E+09</td>
    <td align="right">0.362641E+09</td>
    <td align="right"> 62791126.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263500E+09</td>
    <td align="right">0.106086E+09</td>
    <td align="right">0.157415E+09</td>
    <td align="right">0.310970E+09</td>
    <td align="right"> 33520380.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267914E+09</td>
    <td align="right">0.116945E+09</td>
    <td align="right">0.150968E+09</td>
    <td align="right">0.322872E+09</td>
    <td align="right"> 39653799.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289331E+09</td>
    <td align="right">0.162690E+09</td>
    <td align="right">0.126640E+09</td>
    <td align="right">0.344802E+09</td>
    <td align="right"> 61324448.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229280E+09</td>
    <td align="right">0.140589E+09</td>
    <td align="right"> 88691346.84</td>
    <td align="right">0.249340E+09</td>
    <td align="right">0.100480E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171682E+09</td>
    <td align="right">0.110562E+09</td>
    <td align="right"> 61120111.42</td>
    <td align="right">0.163546E+09</td>
    <td align="right">0.160042E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 89708948.48</td>
    <td align="right"> 63274174.31</td>
    <td align="right"> 26434774.17</td>
    <td align="right"> 62877369.96</td>
    <td align="right">0.271185E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16472625.94</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750392.06</td>
    <td align="right">  3168083.71</td>
    <td align="right">0.329873E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256383E+10</td>
    <td align="right">0.148976E+10</td>
    <td align="right">0.107407E+10</td>
    <td align="right">0.277589E+10</td>
    <td align="right">0.185526E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16472625.94</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750392.06</td>
    <td align="right">  3168083.71</td>
    <td align="right"> 33520380.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377681E+09</td>
    <td align="right">0.238318E+09</td>
    <td align="right">0.157415E+09</td>
    <td align="right">0.434244E+09</td>
    <td align="right">0.329873E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 54909872.13</td>
    <td align="right"> 36523688.78</td>
    <td align="right"> 18386183.35</td>
    <td align="right"> 34348343.18</td>
    <td align="right">0.295047E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170415E+09</td>
    <td align="right">0.119705E+09</td>
    <td align="right"> 50710755.48</td>
    <td align="right">0.153213E+09</td>
    <td align="right">0.211238E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322098E+09</td>
    <td align="right">0.221038E+09</td>
    <td align="right">0.101060E+09</td>
    <td align="right">0.333872E+09</td>
    <td align="right">0.177467E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377706E+09</td>
    <td align="right">0.238322E+09</td>
    <td align="right">0.139384E+09</td>
    <td align="right">0.434245E+09</td>
    <td align="right">0.112596E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310841E+09</td>
    <td align="right">0.162309E+09</td>
    <td align="right">0.148532E+09</td>
    <td align="right">0.362641E+09</td>
    <td align="right"> 62791126.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263500E+09</td>
    <td align="right">0.106086E+09</td>
    <td align="right">0.157415E+09</td>
    <td align="right">0.310970E+09</td>
    <td align="right"> 33520380.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267914E+09</td>
    <td align="right">0.116945E+09</td>
    <td align="right">0.150968E+09</td>
    <td align="right">0.322872E+09</td>
    <td align="right"> 39653799.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289332E+09</td>
    <td align="right">0.162691E+09</td>
    <td align="right">0.126641E+09</td>
    <td align="right">0.344803E+09</td>
    <td align="right"> 61322140.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229321E+09</td>
    <td align="right">0.140591E+09</td>
    <td align="right"> 88730048.73</td>
    <td align="right">0.249340E+09</td>
    <td align="right">0.100421E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171682E+09</td>
    <td align="right">0.110562E+09</td>
    <td align="right"> 61120111.42</td>
    <td align="right">0.163546E+09</td>
    <td align="right">0.160042E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 89708948.48</td>
    <td align="right"> 63274174.31</td>
    <td align="right"> 26434774.17</td>
    <td align="right"> 62877369.96</td>
    <td align="right">0.271185E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16472625.94</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750392.06</td>
    <td align="right">  3168083.71</td>
    <td align="right">0.329873E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256390E+10</td>
    <td align="right">0.148977E+10</td>
    <td align="right">0.107413E+10</td>
    <td align="right">0.277589E+10</td>
    <td align="right">0.185516E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16472625.94</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750392.06</td>
    <td align="right">  3168083.71</td>
    <td align="right"> 33520380.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377706E+09</td>
    <td align="right">0.238322E+09</td>
    <td align="right">0.157415E+09</td>
    <td align="right">0.434245E+09</td>
    <td align="right">0.329873E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 54910230.81</td>
    <td align="right"> 36523688.78</td>
    <td align="right"> 18386542.02</td>
    <td align="right"> 34348438.75</td>
    <td align="right">0.295048E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170417E+09</td>
    <td align="right">0.119705E+09</td>
    <td align="right"> 50712054.18</td>
    <td align="right">0.153214E+09</td>
    <td align="right">0.211240E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322102E+09</td>
    <td align="right">0.221038E+09</td>
    <td align="right">0.101064E+09</td>
    <td align="right">0.333876E+09</td>
    <td align="right">0.177468E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377944E+09</td>
    <td align="right">0.238402E+09</td>
    <td align="right">0.139542E+09</td>
    <td align="right">0.434394E+09</td>
    <td align="right">0.112318E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.311294E+09</td>
    <td align="right">0.162496E+09</td>
    <td align="right">0.148798E+09</td>
    <td align="right">0.363485E+09</td>
    <td align="right"> 62788570.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263812E+09</td>
    <td align="right">0.106189E+09</td>
    <td align="right">0.157623E+09</td>
    <td align="right">0.311519E+09</td>
    <td align="right"> 33520264.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268242E+09</td>
    <td align="right">0.117069E+09</td>
    <td align="right">0.151173E+09</td>
    <td align="right">0.323473E+09</td>
    <td align="right"> 39653654.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289659E+09</td>
    <td align="right">0.162777E+09</td>
    <td align="right">0.126882E+09</td>
    <td align="right">0.345334E+09</td>
    <td align="right"> 61293312.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229364E+09</td>
    <td align="right">0.140594E+09</td>
    <td align="right"> 88770307.81</td>
    <td align="right">0.249347E+09</td>
    <td align="right">0.100363E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171685E+09</td>
    <td align="right">0.110562E+09</td>
    <td align="right"> 61122373.38</td>
    <td align="right">0.163548E+09</td>
    <td align="right">0.160043E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 89709635.83</td>
    <td align="right"> 63274174.31</td>
    <td align="right"> 26435461.52</td>
    <td align="right"> 62877614.37</td>
    <td align="right">0.271186E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16472740.77</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750506.88</td>
    <td align="right">  3168065.25</td>
    <td align="right">0.329875E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256561E+10</td>
    <td align="right">0.149035E+10</td>
    <td align="right">0.107526E+10</td>
    <td align="right">0.277859E+10</td>
    <td align="right">0.185480E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16472740.77</td>
    <td align="right"> 11722233.89</td>
    <td align="right">  4750506.88</td>
    <td align="right">  3168065.25</td>
    <td align="right"> 33520264.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377944E+09</td>
    <td align="right">0.238402E+09</td>
    <td align="right">0.157623E+09</td>
    <td align="right">0.434394E+09</td>
    <td align="right">0.329875E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 77155023.56</td>
    <td align="right"> 51170162.19</td>
    <td align="right"> 25984861.37</td>
    <td align="right"> 48345090.15</td>
    <td align="right">0.411679E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239571E+09</td>
    <td align="right">0.167708E+09</td>
    <td align="right"> 71863208.58</td>
    <td align="right">0.215568E+09</td>
    <td align="right">0.294836E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.453591E+09</td>
    <td align="right">0.309678E+09</td>
    <td align="right">0.143913E+09</td>
    <td align="right">0.470442E+09</td>
    <td align="right">0.247526E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.533358E+09</td>
    <td align="right">0.334370E+09</td>
    <td align="right">0.198988E+09</td>
    <td align="right">0.612906E+09</td>
    <td align="right">0.156542E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.449257E+09</td>
    <td align="right">0.234498E+09</td>
    <td align="right">0.214758E+09</td>
    <td align="right">0.527764E+09</td>
    <td align="right"> 87520678.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.393183E+09</td>
    <td align="right">0.162105E+09</td>
    <td align="right">0.231078E+09</td>
    <td align="right">0.469826E+09</td>
    <td align="right"> 46628000.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.393022E+09</td>
    <td align="right">0.172725E+09</td>
    <td align="right">0.220297E+09</td>
    <td align="right">0.477241E+09</td>
    <td align="right"> 55171223.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411683E+09</td>
    <td align="right">0.229385E+09</td>
    <td align="right">0.182298E+09</td>
    <td align="right">0.491274E+09</td>
    <td align="right"> 85594407.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323824E+09</td>
    <td align="right">0.196975E+09</td>
    <td align="right">0.126849E+09</td>
    <td align="right">0.351991E+09</td>
    <td align="right">0.140245E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.241952E+09</td>
    <td align="right">0.154899E+09</td>
    <td align="right"> 87052664.91</td>
    <td align="right">0.230758E+09</td>
    <td align="right">0.223384E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126116E+09</td>
    <td align="right"> 88647939.74</td>
    <td align="right"> 37467751.13</td>
    <td align="right"> 88454051.94</td>
    <td align="right">0.378648E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 23150579.61</td>
    <td align="right"> 16423001.87</td>
    <td align="right">  6727577.74</td>
    <td align="right">  4470952.19</td>
    <td align="right">0.460274E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.366586E+10</td>
    <td align="right">0.211858E+10</td>
    <td align="right">0.154728E+10</td>
    <td align="right">0.398904E+10</td>
    <td align="right">0.258805E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23150579.61</td>
    <td align="right"> 16423001.87</td>
    <td align="right">  6727577.74</td>
    <td align="right">  4470952.19</td>
    <td align="right"> 46628000.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.533358E+09</td>
    <td align="right">0.334370E+09</td>
    <td align="right">0.231078E+09</td>
    <td align="right">0.612906E+09</td>
    <td align="right">0.460274E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11588211.95</td>
    <td align="right">  3674865.85</td>
    <td align="right">  7913346.09</td>
    <td align="right">  1152118.06</td>
    <td align="right">0.319151E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58576070.62</td>
    <td align="right"> 28472381.38</td>
    <td align="right"> 30103689.24</td>
    <td align="right"> 33694740.06</td>
    <td align="right">0.236965E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185420E+09</td>
    <td align="right"> 95682633.89</td>
    <td align="right"> 89737235.17</td>
    <td align="right">0.166790E+09</td>
    <td align="right">0.188494E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244113E+09</td>
    <td align="right">0.125631E+09</td>
    <td align="right">0.118482E+09</td>
    <td align="right">0.241920E+09</td>
    <td align="right"> 94785769.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367395E+09</td>
    <td align="right">0.209928E+09</td>
    <td align="right">0.157467E+09</td>
    <td align="right">0.420375E+09</td>
    <td align="right"> 52488778.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323809E+09</td>
    <td align="right">0.153756E+09</td>
    <td align="right">0.170053E+09</td>
    <td align="right">0.378814E+09</td>
    <td align="right"> 25615495.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318305E+09</td>
    <td align="right">0.157108E+09</td>
    <td align="right">0.161196E+09</td>
    <td align="right">0.377967E+09</td>
    <td align="right"> 32749451.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253114E+09</td>
    <td align="right">0.125495E+09</td>
    <td align="right">0.127620E+09</td>
    <td align="right">0.285858E+09</td>
    <td align="right"> 53392582.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152167E+09</td>
    <td align="right"> 68207862.81</td>
    <td align="right"> 83959256.30</td>
    <td align="right">0.144565E+09</td>
    <td align="right"> 95594863.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 83280082.02</td>
    <td align="right"> 34204226.84</td>
    <td align="right"> 49075855.17</td>
    <td align="right"> 63243795.11</td>
    <td align="right">0.170778E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 16837277.90</td>
    <td align="right">  6018864.59</td>
    <td align="right"> 10818413.30</td>
    <td align="right">  1605394.97</td>
    <td align="right">0.305082E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2468019.46</td>
    <td align="right">   590870.03</td>
    <td align="right">  1877149.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.346052E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201707E+10</td>
    <td align="right">0.100877E+10</td>
    <td align="right">0.100830E+10</td>
    <td align="right">0.211598E+10</td>
    <td align="right">0.192115E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2468019.46</td>
    <td align="right">   590870.03</td>
    <td align="right">  1877149.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 25615495.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.367395E+09</td>
    <td align="right">0.209928E+09</td>
    <td align="right">0.170053E+09</td>
    <td align="right">0.420375E+09</td>
    <td align="right">0.346052E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11591676.89</td>
    <td align="right">  3675167.02</td>
    <td align="right">  7916509.87</td>
    <td align="right">  1152102.75</td>
    <td align="right">0.319143E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58574771.91</td>
    <td align="right"> 28472381.38</td>
    <td align="right"> 30102390.53</td>
    <td align="right"> 33694325.22</td>
    <td align="right">0.236965E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185416E+09</td>
    <td align="right"> 95682633.89</td>
    <td align="right"> 89733535.17</td>
    <td align="right">0.166787E+09</td>
    <td align="right">0.188494E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244108E+09</td>
    <td align="right">0.125631E+09</td>
    <td align="right">0.118477E+09</td>
    <td align="right">0.241914E+09</td>
    <td align="right"> 94785305.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367389E+09</td>
    <td align="right">0.209928E+09</td>
    <td align="right">0.157460E+09</td>
    <td align="right">0.420368E+09</td>
    <td align="right"> 52488190.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323801E+09</td>
    <td align="right">0.153756E+09</td>
    <td align="right">0.170045E+09</td>
    <td align="right">0.378804E+09</td>
    <td align="right"> 25615208.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318297E+09</td>
    <td align="right">0.157108E+09</td>
    <td align="right">0.161188E+09</td>
    <td align="right">0.377958E+09</td>
    <td align="right"> 32749166.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253108E+09</td>
    <td align="right">0.125495E+09</td>
    <td align="right">0.127613E+09</td>
    <td align="right">0.285851E+09</td>
    <td align="right"> 53391935.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152163E+09</td>
    <td align="right"> 68207862.81</td>
    <td align="right"> 83955263.26</td>
    <td align="right">0.144561E+09</td>
    <td align="right"> 95594375.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 83278793.10</td>
    <td align="right"> 34204324.03</td>
    <td align="right"> 49074469.07</td>
    <td align="right"> 63242385.19</td>
    <td align="right">0.170776E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 16841490.84</td>
    <td align="right">  6019224.67</td>
    <td align="right"> 10822266.16</td>
    <td align="right">  1605387.48</td>
    <td align="right">0.305073E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2468119.87</td>
    <td align="right">   590882.53</td>
    <td align="right">  1877237.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.346049E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201704E+10</td>
    <td align="right">0.100877E+10</td>
    <td align="right">0.100827E+10</td>
    <td align="right">0.211594E+10</td>
    <td align="right">0.192112E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2468119.87</td>
    <td align="right">   590882.53</td>
    <td align="right">  1877237.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 25615208.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.367389E+09</td>
    <td align="right">0.209928E+09</td>
    <td align="right">0.170045E+09</td>
    <td align="right">0.420368E+09</td>
    <td align="right">0.346049E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11598687.28</td>
    <td align="right">  3675887.84</td>
    <td align="right">  7922799.44</td>
    <td align="right">  1152102.75</td>
    <td align="right">0.319132E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58600905.51</td>
    <td align="right"> 28477183.78</td>
    <td align="right"> 30123721.73</td>
    <td align="right"> 33694325.22</td>
    <td align="right">0.236919E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185417E+09</td>
    <td align="right"> 95683052.39</td>
    <td align="right"> 89734263.83</td>
    <td align="right">0.166787E+09</td>
    <td align="right">0.188492E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244108E+09</td>
    <td align="right">0.125631E+09</td>
    <td align="right">0.118477E+09</td>
    <td align="right">0.241914E+09</td>
    <td align="right"> 94785305.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367389E+09</td>
    <td align="right">0.209928E+09</td>
    <td align="right">0.157460E+09</td>
    <td align="right">0.420368E+09</td>
    <td align="right"> 52488190.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323801E+09</td>
    <td align="right">0.153756E+09</td>
    <td align="right">0.170045E+09</td>
    <td align="right">0.378804E+09</td>
    <td align="right"> 25615208.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318297E+09</td>
    <td align="right">0.157108E+09</td>
    <td align="right">0.161188E+09</td>
    <td align="right">0.377958E+09</td>
    <td align="right"> 32749166.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253108E+09</td>
    <td align="right">0.125495E+09</td>
    <td align="right">0.127613E+09</td>
    <td align="right">0.285851E+09</td>
    <td align="right"> 53391935.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152163E+09</td>
    <td align="right"> 68207863.40</td>
    <td align="right"> 83955264.28</td>
    <td align="right">0.144561E+09</td>
    <td align="right"> 95594372.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 83281727.09</td>
    <td align="right"> 34204812.05</td>
    <td align="right"> 49076915.04</td>
    <td align="right"> 63242390.07</td>
    <td align="right">0.170771E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 16855029.17</td>
    <td align="right">  6020973.78</td>
    <td align="right"> 10834055.39</td>
    <td align="right">  1605387.48</td>
    <td align="right">0.305051E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2468119.87</td>
    <td align="right">   590882.53</td>
    <td align="right">  1877237.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.346049E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201709E+10</td>
    <td align="right">0.100878E+10</td>
    <td align="right">0.100831E+10</td>
    <td align="right">0.211594E+10</td>
    <td align="right">0.192104E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2468119.87</td>
    <td align="right">   590882.53</td>
    <td align="right">  1877237.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 25615208.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.367389E+09</td>
    <td align="right">0.209928E+09</td>
    <td align="right">0.170045E+09</td>
    <td align="right">0.420368E+09</td>
    <td align="right">0.346049E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11604768.94</td>
    <td align="right">  3677346.72</td>
    <td align="right">  7927422.22</td>
    <td align="right">  1152118.06</td>
    <td align="right">0.319123E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58755758.56</td>
    <td align="right"> 28523041.30</td>
    <td align="right"> 30232717.26</td>
    <td align="right"> 33697677.19</td>
    <td align="right">0.236646E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185748E+09</td>
    <td align="right"> 95821711.51</td>
    <td align="right"> 89925903.05</td>
    <td align="right">0.167113E+09</td>
    <td align="right">0.188193E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244282E+09</td>
    <td align="right">0.125706E+09</td>
    <td align="right">0.118576E+09</td>
    <td align="right">0.242229E+09</td>
    <td align="right"> 94778190.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367408E+09</td>
    <td align="right">0.209934E+09</td>
    <td align="right">0.157474E+09</td>
    <td align="right">0.420400E+09</td>
    <td align="right"> 52488778.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323809E+09</td>
    <td align="right">0.153756E+09</td>
    <td align="right">0.170053E+09</td>
    <td align="right">0.378814E+09</td>
    <td align="right"> 25615495.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318309E+09</td>
    <td align="right">0.157110E+09</td>
    <td align="right">0.161199E+09</td>
    <td align="right">0.377976E+09</td>
    <td align="right"> 32749451.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253184E+09</td>
    <td align="right">0.125529E+09</td>
    <td align="right">0.127655E+09</td>
    <td align="right">0.285991E+09</td>
    <td align="right"> 53392582.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152365E+09</td>
    <td align="right"> 68282171.91</td>
    <td align="right"> 84082717.50</td>
    <td align="right">0.144907E+09</td>
    <td align="right"> 95576567.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 83460744.27</td>
    <td align="right"> 34270788.28</td>
    <td align="right"> 49189955.99</td>
    <td align="right"> 63380202.29</td>
    <td align="right">0.170581E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 16883070.65</td>
    <td align="right">  6026591.34</td>
    <td align="right"> 10856479.31</td>
    <td align="right">  1605394.97</td>
    <td align="right">0.305005E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2468234.71</td>
    <td align="right">   590882.53</td>
    <td align="right">  1877352.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.346051E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201828E+10</td>
    <td align="right">0.100923E+10</td>
    <td align="right">0.100905E+10</td>
    <td align="right">0.211727E+10</td>
    <td align="right">0.192020E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2468234.71</td>
    <td align="right">   590882.53</td>
    <td align="right">  1877352.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 25615495.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.367408E+09</td>
    <td align="right">0.209934E+09</td>
    <td align="right">0.170053E+09</td>
    <td align="right">0.420400E+09</td>
    <td align="right">0.346051E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4246574.31</td>
    <td align="right">        0.00</td>
    <td align="right">  4246574.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.329450E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 17076185.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 17076185.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.262501E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50696841.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 50696841.08</td>
    <td align="right">  4977675.54</td>
    <td align="right">0.210197E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 89757576.19</td>
    <td align="right">  1944201.53</td>
    <td align="right"> 87813374.66</td>
    <td align="right"> 45740924.55</td>
    <td align="right">0.100756E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143080E+09</td>
    <td align="right"> 23126387.03</td>
    <td align="right">0.119954E+09</td>
    <td align="right">0.127871E+09</td>
    <td align="right"> 45146140.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180693E+09</td>
    <td align="right"> 41314033.06</td>
    <td align="right">0.139379E+09</td>
    <td align="right">0.189047E+09</td>
    <td align="right"> 21047412.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155943E+09</td>
    <td align="right"> 26080622.92</td>
    <td align="right">0.129863E+09</td>
    <td align="right">0.163328E+09</td>
    <td align="right"> 28679246.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98891199.55</td>
    <td align="right">  5609223.85</td>
    <td align="right"> 93281975.70</td>
    <td align="right"> 82578362.16</td>
    <td align="right"> 50656293.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 52953878.44</td>
    <td align="right">    49796.64</td>
    <td align="right"> 52904081.80</td>
    <td align="right"> 20233354.90</td>
    <td align="right"> 98276475.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26399421.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 26399421.88</td>
    <td align="right">  2197160.66</td>
    <td align="right">0.186093E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7921124.63</td>
    <td align="right">        0.00</td>
    <td align="right">  7921124.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.317101E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1282728.77</td>
    <td align="right">        0.00</td>
    <td align="right">  1282728.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.348404E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.828943E+09</td>
    <td align="right"> 98124265.04</td>
    <td align="right">0.730818E+09</td>
    <td align="right">0.635973E+09</td>
    <td align="right">0.199831E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1282728.77</td>
    <td align="right">        0.00</td>
    <td align="right">  1282728.77</td>
    <td align="right">        0.00</td>
    <td align="right"> 21047412.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180693E+09</td>
    <td align="right"> 41314033.06</td>
    <td align="right">0.139379E+09</td>
    <td align="right">0.189047E+09</td>
    <td align="right">0.348404E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4246215.61</td>
    <td align="right">        0.00</td>
    <td align="right">  4246215.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.329448E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 17074887.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 17074887.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.262501E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50693140.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 50693140.89</td>
    <td align="right">  4976023.38</td>
    <td align="right">0.210198E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 89701098.76</td>
    <td align="right">  1934922.66</td>
    <td align="right"> 87766176.10</td>
    <td align="right"> 45734267.81</td>
    <td align="right">0.100841E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142694E+09</td>
    <td align="right"> 22983649.78</td>
    <td align="right">0.119710E+09</td>
    <td align="right">0.127170E+09</td>
    <td align="right"> 45158849.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180369E+09</td>
    <td align="right"> 41212797.92</td>
    <td align="right">0.139156E+09</td>
    <td align="right">0.188478E+09</td>
    <td align="right"> 21047136.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155605E+09</td>
    <td align="right"> 25970532.56</td>
    <td align="right">0.129635E+09</td>
    <td align="right">0.162727E+09</td>
    <td align="right"> 28679442.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98693973.44</td>
    <td align="right">  5563829.93</td>
    <td align="right"> 93130143.51</td>
    <td align="right"> 82283310.40</td>
    <td align="right"> 50696362.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 52950049.64</td>
    <td align="right">    49796.68</td>
    <td align="right"> 52900252.96</td>
    <td align="right"> 20230099.93</td>
    <td align="right"> 98276544.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26397159.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 26397159.80</td>
    <td align="right">  2196497.29</td>
    <td align="right">0.186094E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7920437.24</td>
    <td align="right">        0.00</td>
    <td align="right">  7920437.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.317100E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.348402E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.827628E+09</td>
    <td align="right"> 97715529.54</td>
    <td align="right">0.729912E+09</td>
    <td align="right">0.633795E+09</td>
    <td align="right">0.199844E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 21047136.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180369E+09</td>
    <td align="right"> 41212797.92</td>
    <td align="right">0.139156E+09</td>
    <td align="right">0.188478E+09</td>
    <td align="right">0.348402E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4246215.61</td>
    <td align="right">        0.00</td>
    <td align="right">  4246215.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.329448E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 17074887.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 17074887.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.262501E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50693140.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 50693140.89</td>
    <td align="right">  4976023.38</td>
    <td align="right">0.210198E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 89675856.39</td>
    <td align="right">  1931862.93</td>
    <td align="right"> 87743993.46</td>
    <td align="right"> 45733130.21</td>
    <td align="right">0.100881E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142694E+09</td>
    <td align="right"> 22983649.78</td>
    <td align="right">0.119710E+09</td>
    <td align="right">0.127170E+09</td>
    <td align="right"> 45158849.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180369E+09</td>
    <td align="right"> 41212797.92</td>
    <td align="right">0.139156E+09</td>
    <td align="right">0.188478E+09</td>
    <td align="right"> 21047136.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155605E+09</td>
    <td align="right"> 25970387.17</td>
    <td align="right">0.129634E+09</td>
    <td align="right">0.162726E+09</td>
    <td align="right"> 28679442.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98684390.96</td>
    <td align="right">  5562508.57</td>
    <td align="right"> 93121882.40</td>
    <td align="right"> 82272637.44</td>
    <td align="right"> 50701680.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 52944783.88</td>
    <td align="right">    49680.59</td>
    <td align="right"> 52895103.29</td>
    <td align="right"> 20230099.93</td>
    <td align="right"> 98284209.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26397159.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 26397159.80</td>
    <td align="right">  2196497.29</td>
    <td align="right">0.186094E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7920437.24</td>
    <td align="right">        0.00</td>
    <td align="right">  7920437.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.317100E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.348402E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.827587E+09</td>
    <td align="right"> 97710886.97</td>
    <td align="right">0.729876E+09</td>
    <td align="right">0.633782E+09</td>
    <td align="right">0.199850E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 21047136.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180369E+09</td>
    <td align="right"> 41212797.92</td>
    <td align="right">0.139156E+09</td>
    <td align="right">0.188478E+09</td>
    <td align="right">0.348402E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4246215.61</td>
    <td align="right">        0.00</td>
    <td align="right">  4246215.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.329448E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 17074887.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 17074887.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.262501E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50693140.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 50693140.89</td>
    <td align="right">  4976023.38</td>
    <td align="right">0.210198E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 89673656.44</td>
    <td align="right">  1931567.96</td>
    <td align="right"> 87742088.48</td>
    <td align="right"> 45733970.52</td>
    <td align="right">0.100886E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142694E+09</td>
    <td align="right"> 22983649.78</td>
    <td align="right">0.119710E+09</td>
    <td align="right">0.127170E+09</td>
    <td align="right"> 45158849.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180369E+09</td>
    <td align="right"> 41212797.92</td>
    <td align="right">0.139156E+09</td>
    <td align="right">0.188478E+09</td>
    <td align="right"> 21047136.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155605E+09</td>
    <td align="right"> 25970387.17</td>
    <td align="right">0.129634E+09</td>
    <td align="right">0.162726E+09</td>
    <td align="right"> 28679442.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98683046.48</td>
    <td align="right">  5562466.79</td>
    <td align="right"> 93120579.70</td>
    <td align="right"> 82272637.44</td>
    <td align="right"> 50703663.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 52937758.43</td>
    <td align="right">    49560.36</td>
    <td align="right"> 52888198.07</td>
    <td align="right"> 20230099.93</td>
    <td align="right"> 98294346.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26397159.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 26397159.80</td>
    <td align="right">  2196497.29</td>
    <td align="right">0.186094E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7920437.24</td>
    <td align="right">        0.00</td>
    <td align="right">  7920437.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.317100E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.348402E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.827576E+09</td>
    <td align="right"> 97710429.99</td>
    <td align="right">0.729866E+09</td>
    <td align="right">0.633783E+09</td>
    <td align="right">0.199851E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 21047136.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180369E+09</td>
    <td align="right"> 41212797.92</td>
    <td align="right">0.139156E+09</td>
    <td align="right">0.188478E+09</td>
    <td align="right">0.348402E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4246215.61</td>
    <td align="right">        0.00</td>
    <td align="right">  4246215.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.329448E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 17074887.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 17074887.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.262501E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50693140.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 50693140.89</td>
    <td align="right">  4976023.38</td>
    <td align="right">0.210198E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 89703070.04</td>
    <td align="right">  1935086.67</td>
    <td align="right"> 87767983.36</td>
    <td align="right"> 45753574.26</td>
    <td align="right">0.100858E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142694E+09</td>
    <td align="right"> 22983649.78</td>
    <td align="right">0.119710E+09</td>
    <td align="right">0.127170E+09</td>
    <td align="right"> 45158849.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180369E+09</td>
    <td align="right"> 41212797.92</td>
    <td align="right">0.139156E+09</td>
    <td align="right">0.188478E+09</td>
    <td align="right"> 21047136.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155605E+09</td>
    <td align="right"> 25970494.24</td>
    <td align="right">0.129635E+09</td>
    <td align="right">0.162727E+09</td>
    <td align="right"> 28679442.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98684283.93</td>
    <td align="right">  5562945.74</td>
    <td align="right"> 93121338.20</td>
    <td align="right"> 82275875.45</td>
    <td align="right"> 50704334.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 52930648.96</td>
    <td align="right">    49431.01</td>
    <td align="right"> 52881217.94</td>
    <td align="right"> 20230099.93</td>
    <td align="right"> 98304630.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26397159.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 26397159.80</td>
    <td align="right">  2196497.29</td>
    <td align="right">0.186094E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7920437.24</td>
    <td align="right">        0.00</td>
    <td align="right">  7920437.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.317100E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.348402E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.827601E+09</td>
    <td align="right"> 97714405.37</td>
    <td align="right">0.729886E+09</td>
    <td align="right">0.633807E+09</td>
    <td align="right">0.199850E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right">  1282613.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 21047136.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180369E+09</td>
    <td align="right"> 41212797.92</td>
    <td align="right">0.139156E+09</td>
    <td align="right">0.188478E+09</td>
    <td align="right">0.348402E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4246574.29</td>
    <td align="right">        0.00</td>
    <td align="right">  4246574.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.329450E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 17076185.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 17076185.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.262501E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50696840.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 50696840.89</td>
    <td align="right">  4977675.45</td>
    <td align="right">0.210197E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 89763401.87</td>
    <td align="right">  1944711.76</td>
    <td align="right"> 87818690.11</td>
    <td align="right"> 45804536.28</td>
    <td align="right">0.100811E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142888E+09</td>
    <td align="right"> 23055870.04</td>
    <td align="right">0.119832E+09</td>
    <td align="right">0.127512E+09</td>
    <td align="right"> 45144177.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180598E+09</td>
    <td align="right"> 41300104.41</td>
    <td align="right">0.139298E+09</td>
    <td align="right">0.188897E+09</td>
    <td align="right"> 21046361.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155771E+09</td>
    <td align="right"> 26026114.70</td>
    <td align="right">0.129745E+09</td>
    <td align="right">0.163022E+09</td>
    <td align="right"> 28678969.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98760726.14</td>
    <td align="right">  5585659.24</td>
    <td align="right"> 93175066.91</td>
    <td align="right"> 82382685.98</td>
    <td align="right"> 50675780.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 52927074.58</td>
    <td align="right">    49269.09</td>
    <td align="right"> 52877805.49</td>
    <td align="right"> 20233354.73</td>
    <td align="right"> 98315417.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26399421.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 26399421.76</td>
    <td align="right">  2197160.63</td>
    <td align="right">0.186093E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7921124.59</td>
    <td align="right">        0.00</td>
    <td align="right">  7921124.59</td>
    <td align="right">        0.00</td>
    <td align="right">0.317101E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1282728.76</td>
    <td align="right">        0.00</td>
    <td align="right">  1282728.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.348404E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.828331E+09</td>
    <td align="right"> 97961729.24</td>
    <td align="right">0.730370E+09</td>
    <td align="right">0.635027E+09</td>
    <td align="right">0.199842E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1282728.76</td>
    <td align="right">        0.00</td>
    <td align="right">  1282728.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 21046361.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180598E+09</td>
    <td align="right"> 41300104.41</td>
    <td align="right">0.139298E+09</td>
    <td align="right">0.188897E+09</td>
    <td align="right">0.348404E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5959890.60</td>
    <td align="right">  1080893.61</td>
    <td align="right">  4878996.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.326209E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 32407273.05</td>
    <td align="right"> 11562558.84</td>
    <td align="right"> 20844714.20</td>
    <td align="right">  7653669.10</td>
    <td align="right">0.246827E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107945E+09</td>
    <td align="right"> 47635318.24</td>
    <td align="right"> 60309833.10</td>
    <td align="right"> 67755087.84</td>
    <td align="right">0.193851E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249562E+09</td>
    <td align="right">0.131483E+09</td>
    <td align="right">0.118079E+09</td>
    <td align="right">0.256043E+09</td>
    <td align="right">0.103795E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247967E+09</td>
    <td align="right">0.114871E+09</td>
    <td align="right">0.133096E+09</td>
    <td align="right">0.267612E+09</td>
    <td align="right"> 54129386.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260996E+09</td>
    <td align="right">0.113377E+09</td>
    <td align="right">0.147619E+09</td>
    <td align="right">0.298285E+09</td>
    <td align="right"> 29632784.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224894E+09</td>
    <td align="right"> 86818389.78</td>
    <td align="right">0.138076E+09</td>
    <td align="right">0.256974E+09</td>
    <td align="right"> 35527881.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185890E+09</td>
    <td align="right"> 80425174.94</td>
    <td align="right">0.105464E+09</td>
    <td align="right">0.199367E+09</td>
    <td align="right"> 56277552.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109765E+09</td>
    <td align="right"> 47394766.88</td>
    <td align="right"> 62370380.50</td>
    <td align="right"> 92460016.52</td>
    <td align="right"> 97821230.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 43927027.28</td>
    <td align="right"> 13689701.08</td>
    <td align="right"> 30237326.20</td>
    <td align="right"> 18007356.30</td>
    <td align="right">0.177959E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17156868.40</td>
    <td align="right">  6375459.89</td>
    <td align="right"> 10781408.51</td>
    <td align="right">  2172009.85</td>
    <td align="right">0.304977E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1546057.46</td>
    <td align="right">   163071.95</td>
    <td align="right">  1382985.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.347751E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148802E+10</td>
    <td align="right">0.654876E+09</td>
    <td align="right">0.833141E+09</td>
    <td align="right">0.146633E+10</td>
    <td align="right">0.197476E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1546057.46</td>
    <td align="right">   163071.95</td>
    <td align="right">  1382985.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 29632784.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260996E+09</td>
    <td align="right">0.131483E+09</td>
    <td align="right">0.147619E+09</td>
    <td align="right">0.298285E+09</td>
    <td align="right">0.347751E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5954086.49</td>
    <td align="right">  1079271.32</td>
    <td align="right">  4874815.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.326217E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 32266320.95</td>
    <td align="right"> 11518486.79</td>
    <td align="right"> 20747834.16</td>
    <td align="right">  7652726.47</td>
    <td align="right">0.247081E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107635E+09</td>
    <td align="right"> 47501624.27</td>
    <td align="right"> 60133828.80</td>
    <td align="right"> 67432562.68</td>
    <td align="right">0.194118E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249377E+09</td>
    <td align="right">0.131400E+09</td>
    <td align="right">0.117977E+09</td>
    <td align="right">0.255699E+09</td>
    <td align="right">0.103795E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247950E+09</td>
    <td align="right">0.114867E+09</td>
    <td align="right">0.133084E+09</td>
    <td align="right">0.267585E+09</td>
    <td align="right"> 54129233.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260988E+09</td>
    <td align="right">0.113377E+09</td>
    <td align="right">0.147611E+09</td>
    <td align="right">0.298276E+09</td>
    <td align="right"> 29632845.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224882E+09</td>
    <td align="right"> 86816357.64</td>
    <td align="right">0.138066E+09</td>
    <td align="right">0.256957E+09</td>
    <td align="right"> 35527936.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185815E+09</td>
    <td align="right"> 80389668.20</td>
    <td align="right">0.105426E+09</td>
    <td align="right">0.199228E+09</td>
    <td align="right"> 56277330.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109597E+09</td>
    <td align="right"> 47331935.05</td>
    <td align="right"> 62265461.61</td>
    <td align="right"> 92165358.95</td>
    <td align="right"> 97831349.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 43763748.05</td>
    <td align="right"> 13628312.73</td>
    <td align="right"> 30135435.32</td>
    <td align="right"> 17904748.45</td>
    <td align="right">0.178158E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17129328.46</td>
    <td align="right">  6370271.62</td>
    <td align="right"> 10759056.84</td>
    <td align="right">  2172012.04</td>
    <td align="right">0.305022E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1545942.63</td>
    <td align="right">   163071.95</td>
    <td align="right">  1382870.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.347749E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148690E+10</td>
    <td align="right">0.654442E+09</td>
    <td align="right">0.832463E+09</td>
    <td align="right">0.146507E+10</td>
    <td align="right">0.197554E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1545942.63</td>
    <td align="right">   163071.95</td>
    <td align="right">  1382870.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 29632845.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260988E+09</td>
    <td align="right">0.131400E+09</td>
    <td align="right">0.147611E+09</td>
    <td align="right">0.298276E+09</td>
    <td align="right">0.347749E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5950066.49</td>
    <td align="right">  1078628.60</td>
    <td align="right">  4871437.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.326224E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 32240198.91</td>
    <td align="right"> 11513465.19</td>
    <td align="right"> 20726733.72</td>
    <td align="right">  7652727.12</td>
    <td align="right">0.247127E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107634E+09</td>
    <td align="right"> 47501188.90</td>
    <td align="right"> 60132831.05</td>
    <td align="right"> 67432562.82</td>
    <td align="right">0.194121E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249377E+09</td>
    <td align="right">0.131400E+09</td>
    <td align="right">0.117977E+09</td>
    <td align="right">0.255699E+09</td>
    <td align="right">0.103795E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247950E+09</td>
    <td align="right">0.114867E+09</td>
    <td align="right">0.133084E+09</td>
    <td align="right">0.267585E+09</td>
    <td align="right"> 54129233.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260988E+09</td>
    <td align="right">0.113377E+09</td>
    <td align="right">0.147611E+09</td>
    <td align="right">0.298276E+09</td>
    <td align="right"> 29632845.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224882E+09</td>
    <td align="right"> 86816357.64</td>
    <td align="right">0.138066E+09</td>
    <td align="right">0.256957E+09</td>
    <td align="right"> 35527936.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185815E+09</td>
    <td align="right"> 80389668.20</td>
    <td align="right">0.105426E+09</td>
    <td align="right">0.199228E+09</td>
    <td align="right"> 56277330.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109597E+09</td>
    <td align="right"> 47331934.91</td>
    <td align="right"> 62265461.43</td>
    <td align="right"> 92165358.52</td>
    <td align="right"> 97831349.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 43760207.67</td>
    <td align="right"> 13627809.79</td>
    <td align="right"> 30132397.88</td>
    <td align="right"> 17904747.21</td>
    <td align="right">0.178164E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17114207.95</td>
    <td align="right">  6368302.66</td>
    <td align="right"> 10745905.29</td>
    <td align="right">  2172012.04</td>
    <td align="right">0.305047E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1545942.63</td>
    <td align="right">   163071.95</td>
    <td align="right">  1382870.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.347749E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148685E+10</td>
    <td align="right">0.654433E+09</td>
    <td align="right">0.832421E+09</td>
    <td align="right">0.146507E+10</td>
    <td align="right">0.197563E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1545942.63</td>
    <td align="right">   163071.95</td>
    <td align="right">  1382870.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 29632845.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260988E+09</td>
    <td align="right">0.131400E+09</td>
    <td align="right">0.147611E+09</td>
    <td align="right">0.298276E+09</td>
    <td align="right">0.347749E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5947900.60</td>
    <td align="right">  1078242.13</td>
    <td align="right">  4869658.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.326230E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 32241497.68</td>
    <td align="right"> 11513465.19</td>
    <td align="right"> 20728032.49</td>
    <td align="right">  7652748.08</td>
    <td align="right">0.247128E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107638E+09</td>
    <td align="right"> 47501188.90</td>
    <td align="right"> 60136531.24</td>
    <td align="right"> 67434615.58</td>
    <td align="right">0.194120E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249382E+09</td>
    <td align="right">0.131400E+09</td>
    <td align="right">0.117982E+09</td>
    <td align="right">0.255704E+09</td>
    <td align="right">0.103795E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247957E+09</td>
    <td align="right">0.114867E+09</td>
    <td align="right">0.133090E+09</td>
    <td align="right">0.267591E+09</td>
    <td align="right"> 54129386.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260996E+09</td>
    <td align="right">0.113377E+09</td>
    <td align="right">0.147619E+09</td>
    <td align="right">0.298285E+09</td>
    <td align="right"> 29632784.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224890E+09</td>
    <td align="right"> 86816357.64</td>
    <td align="right">0.138074E+09</td>
    <td align="right">0.256967E+09</td>
    <td align="right"> 35527881.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185822E+09</td>
    <td align="right"> 80389668.20</td>
    <td align="right">0.105432E+09</td>
    <td align="right">0.199234E+09</td>
    <td align="right"> 56277552.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109601E+09</td>
    <td align="right"> 47331934.91</td>
    <td align="right"> 62269454.68</td>
    <td align="right"> 92168757.24</td>
    <td align="right"> 97831187.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 43761666.99</td>
    <td align="right"> 13627769.75</td>
    <td align="right"> 30133897.24</td>
    <td align="right"> 17905527.92</td>
    <td align="right">0.178165E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17111519.82</td>
    <td align="right">  6368138.38</td>
    <td align="right"> 10743381.44</td>
    <td align="right">  2172009.84</td>
    <td align="right">0.305054E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1545850.53</td>
    <td align="right">   163057.17</td>
    <td align="right">  1382793.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.347751E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148689E+10</td>
    <td align="right">0.654433E+09</td>
    <td align="right">0.832461E+09</td>
    <td align="right">0.146511E+10</td>
    <td align="right">0.197564E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1545850.53</td>
    <td align="right">   163057.17</td>
    <td align="right">  1382793.37</td>
    <td align="right">        0.00</td>
    <td align="right"> 29632784.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260996E+09</td>
    <td align="right">0.131400E+09</td>
    <td align="right">0.147619E+09</td>
    <td align="right">0.298285E+09</td>
    <td align="right">0.347751E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.00</td>
    <td align="right">      814.65</td>
    <td align="right">      151.81</td>
    <td align="right">      100.92</td>
    <td align="right">       50.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      469.10</td>
    <td align="right">      645.78</td>
    <td align="right">      521.69</td>
    <td align="right">      366.21</td>
    <td align="right">      155.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      923.56</td>
    <td align="right">      489.97</td>
    <td align="right">      890.90</td>
    <td align="right">      610.78</td>
    <td align="right">      280.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1241.78</td>
    <td align="right">      320.83</td>
    <td align="right">     1080.27</td>
    <td align="right">      680.73</td>
    <td align="right">      399.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1009.93</td>
    <td align="right">      173.33</td>
    <td align="right">      864.34</td>
    <td align="right">      451.26</td>
    <td align="right">      413.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      901.47</td>
    <td align="right">       95.58</td>
    <td align="right">      761.86</td>
    <td align="right">      308.18</td>
    <td align="right">      453.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      901.82</td>
    <td align="right">      109.42</td>
    <td align="right">      747.10</td>
    <td align="right">      326.54</td>
    <td align="right">      420.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      956.12</td>
    <td align="right">      169.29</td>
    <td align="right">      802.04</td>
    <td align="right">      450.15</td>
    <td align="right">      351.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      712.97</td>
    <td align="right">      286.67</td>
    <td align="right">      655.69</td>
    <td align="right">      401.43</td>
    <td align="right">      254.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      452.52</td>
    <td align="right">      441.92</td>
    <td align="right">      474.93</td>
    <td align="right">      305.51</td>
    <td align="right">      169.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      179.67</td>
    <td align="right">      773.83</td>
    <td align="right">      256.32</td>
    <td align="right">      180.67</td>
    <td align="right">       75.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.77</td>
    <td align="right">      910.81</td>
    <td align="right">       45.54</td>
    <td align="right">       32.39</td>
    <td align="right">       13.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      654.77</td>
    <td align="right">      435.01</td>
    <td align="right">      604.13</td>
    <td align="right">      350.65</td>
    <td align="right">      253.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.77</td>
    <td align="right">       95.58</td>
    <td align="right">       45.54</td>
    <td align="right">       32.39</td>
    <td align="right">       13.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1241.78</td>
    <td align="right">      910.81</td>
    <td align="right">     1080.27</td>
    <td align="right">      680.73</td>
    <td align="right">      453.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.72</td>
    <td align="right">      476.61</td>
    <td align="right">       17.32</td>
    <td align="right">        5.49</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       55.71</td>
    <td align="right">      391.66</td>
    <td align="right">       96.94</td>
    <td align="right">       47.10</td>
    <td align="right">       49.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      249.20</td>
    <td align="right">      281.38</td>
    <td align="right">      277.03</td>
    <td align="right">      142.95</td>
    <td align="right">      134.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.45</td>
    <td align="right">      146.27</td>
    <td align="right">      376.78</td>
    <td align="right">      193.90</td>
    <td align="right">      182.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      627.80</td>
    <td align="right">       78.39</td>
    <td align="right">      548.68</td>
    <td align="right">      313.52</td>
    <td align="right">      235.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      584.58</td>
    <td align="right">       39.53</td>
    <td align="right">      499.70</td>
    <td align="right">      237.28</td>
    <td align="right">      262.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      564.46</td>
    <td align="right">       48.91</td>
    <td align="right">      475.36</td>
    <td align="right">      234.63</td>
    <td align="right">      240.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      426.95</td>
    <td align="right">       79.74</td>
    <td align="right">      378.03</td>
    <td align="right">      187.43</td>
    <td align="right">      190.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      223.22</td>
    <td align="right">      147.51</td>
    <td align="right">      234.90</td>
    <td align="right">      105.29</td>
    <td align="right">      129.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       94.50</td>
    <td align="right">      254.97</td>
    <td align="right">      124.44</td>
    <td align="right">       51.11</td>
    <td align="right">       73.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.48</td>
    <td align="right">      470.76</td>
    <td align="right">       26.01</td>
    <td align="right">        9.29</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      516.80</td>
    <td align="right">        3.69</td>
    <td align="right">        0.88</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      268.43</td>
    <td align="right">      243.64</td>
    <td align="right">      255.88</td>
    <td align="right">      127.97</td>
    <td align="right">      127.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">       39.53</td>
    <td align="right">        3.69</td>
    <td align="right">        0.88</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      627.80</td>
    <td align="right">      516.80</td>
    <td align="right">      548.68</td>
    <td align="right">      313.52</td>
    <td align="right">      262.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      738.01</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      651.04</td>
    <td align="right">       42.35</td>
    <td align="right">        0.00</td>
    <td align="right">       42.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.15</td>
    <td align="right">      470.87</td>
    <td align="right">      113.56</td>
    <td align="right">        0.00</td>
    <td align="right">      113.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      105.90</td>
    <td align="right">      233.42</td>
    <td align="right">      207.67</td>
    <td align="right">        4.48</td>
    <td align="right">      203.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      285.27</td>
    <td align="right">      101.15</td>
    <td align="right">      319.87</td>
    <td align="right">       51.57</td>
    <td align="right">      268.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      436.67</td>
    <td align="right">       48.72</td>
    <td align="right">      417.73</td>
    <td align="right">       95.47</td>
    <td align="right">      322.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      364.87</td>
    <td align="right">       64.25</td>
    <td align="right">      348.77</td>
    <td align="right">       58.24</td>
    <td align="right">      290.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      184.45</td>
    <td align="right">      113.54</td>
    <td align="right">      221.18</td>
    <td align="right">       12.49</td>
    <td align="right">      208.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.83</td>
    <td align="right">      227.53</td>
    <td align="right">      122.55</td>
    <td align="right">        0.11</td>
    <td align="right">      122.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.92</td>
    <td align="right">      416.88</td>
    <td align="right">       59.14</td>
    <td align="right">        0.00</td>
    <td align="right">       59.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      734.03</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      780.47</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      120.69</td>
    <td align="right">      380.22</td>
    <td align="right">      157.52</td>
    <td align="right">       18.61</td>
    <td align="right">      138.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">       48.72</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      436.67</td>
    <td align="right">      780.47</td>
    <td align="right">      417.73</td>
    <td align="right">       95.47</td>
    <td align="right">      322.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      487.19</td>
    <td align="right">        8.89</td>
    <td align="right">        1.61</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.65</td>
    <td align="right">      408.47</td>
    <td align="right">       53.39</td>
    <td align="right">       19.06</td>
    <td align="right">       34.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      100.81</td>
    <td align="right">      289.79</td>
    <td align="right">      160.86</td>
    <td align="right">       70.99</td>
    <td align="right">       89.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      394.73</td>
    <td align="right">      160.18</td>
    <td align="right">      384.91</td>
    <td align="right">      202.81</td>
    <td align="right">      182.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      399.63</td>
    <td align="right">       80.84</td>
    <td align="right">      370.30</td>
    <td align="right">      171.55</td>
    <td align="right">      198.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      460.31</td>
    <td align="right">       45.73</td>
    <td align="right">      402.77</td>
    <td align="right">      174.96</td>
    <td align="right">      227.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.76</td>
    <td align="right">       53.06</td>
    <td align="right">      335.85</td>
    <td align="right">      129.65</td>
    <td align="right">      206.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      297.59</td>
    <td align="right">       84.05</td>
    <td align="right">      277.53</td>
    <td align="right">      120.07</td>
    <td align="right">      157.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.34</td>
    <td align="right">      150.97</td>
    <td align="right">      169.20</td>
    <td align="right">       73.07</td>
    <td align="right">       96.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.78</td>
    <td align="right">      265.99</td>
    <td align="right">       65.42</td>
    <td align="right">       20.38</td>
    <td align="right">       45.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.35</td>
    <td align="right">      470.72</td>
    <td align="right">       26.43</td>
    <td align="right">        9.83</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      519.34</td>
    <td align="right">        2.31</td>
    <td align="right">        0.24</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      185.87</td>
    <td align="right">      250.56</td>
    <td align="right">      188.63</td>
    <td align="right">       83.02</td>
    <td align="right">      105.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">       45.73</td>
    <td align="right">        2.31</td>
    <td align="right">        0.24</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      460.31</td>
    <td align="right">      519.34</td>
    <td align="right">      402.77</td>
    <td align="right">      202.81</td>
    <td align="right">      227.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.254435E+09</td>
    <td align="right">0.218196E+10</td>
    <td align="right">0.406615E+09</td>
    <td align="right">0.270312E+09</td>
    <td align="right">0.136303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113485E+10</td>
    <td align="right">0.156227E+10</td>
    <td align="right">0.126207E+10</td>
    <td align="right">0.885935E+09</td>
    <td align="right">0.376130E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247368E+10</td>
    <td align="right">0.131232E+10</td>
    <td align="right">0.238619E+10</td>
    <td align="right">0.163591E+10</td>
    <td align="right">0.750280E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.321869E+10</td>
    <td align="right">0.831601E+09</td>
    <td align="right">0.280005E+10</td>
    <td align="right">0.176446E+10</td>
    <td align="right">0.103559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.270500E+10</td>
    <td align="right">0.464247E+09</td>
    <td align="right">0.231506E+10</td>
    <td align="right">0.120866E+10</td>
    <td align="right">0.110639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.233661E+10</td>
    <td align="right">0.247738E+09</td>
    <td align="right">0.197473E+10</td>
    <td align="right">0.798813E+09</td>
    <td align="right">0.117592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241544E+10</td>
    <td align="right">0.293081E+09</td>
    <td align="right">0.200105E+10</td>
    <td align="right">0.874598E+09</td>
    <td align="right">0.112645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.256087E+10</td>
    <td align="right">0.453429E+09</td>
    <td align="right">0.214817E+10</td>
    <td align="right">0.120568E+10</td>
    <td align="right">0.942491E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184803E+10</td>
    <td align="right">0.743036E+09</td>
    <td align="right">0.169956E+10</td>
    <td align="right">0.104052E+10</td>
    <td align="right">0.659042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121203E+10</td>
    <td align="right">0.118363E+10</td>
    <td align="right">0.127205E+10</td>
    <td align="right">0.818273E+09</td>
    <td align="right">0.453778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.465716E+09</td>
    <td align="right">0.200576E+10</td>
    <td align="right">0.664371E+09</td>
    <td align="right">0.468293E+09</td>
    <td align="right">0.196078E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 23479113.70</td>
    <td align="right">0.243952E+10</td>
    <td align="right">0.121987E+09</td>
    <td align="right"> 86756405.19</td>
    <td align="right"> 35230159.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206488E+11</td>
    <td align="right">0.137186E+11</td>
    <td align="right">0.190519E+11</td>
    <td align="right">0.110582E+11</td>
    <td align="right">0.799368E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23479113.70</td>
    <td align="right">0.247738E+09</td>
    <td align="right">0.121987E+09</td>
    <td align="right"> 86756405.19</td>
    <td align="right"> 35230159.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321869E+10</td>
    <td align="right">0.243952E+10</td>
    <td align="right">0.280005E+10</td>
    <td align="right">0.176446E+10</td>
    <td align="right">0.117592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4608441.63</td>
    <td align="right">0.127655E+10</td>
    <td align="right"> 46383345.05</td>
    <td align="right"> 14703267.44</td>
    <td align="right"> 31680077.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134781E+09</td>
    <td align="right">0.947494E+09</td>
    <td align="right">0.234508E+09</td>
    <td align="right">0.113945E+09</td>
    <td align="right">0.120563E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.667444E+09</td>
    <td align="right">0.753639E+09</td>
    <td align="right">0.742001E+09</td>
    <td align="right">0.382870E+09</td>
    <td align="right">0.359131E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.967976E+09</td>
    <td align="right">0.379134E+09</td>
    <td align="right">0.976611E+09</td>
    <td align="right">0.502599E+09</td>
    <td align="right">0.474012E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168151E+10</td>
    <td align="right">0.209954E+09</td>
    <td align="right">0.146958E+10</td>
    <td align="right">0.839719E+09</td>
    <td align="right">0.629862E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151524E+10</td>
    <td align="right">0.102461E+09</td>
    <td align="right">0.129522E+10</td>
    <td align="right">0.615024E+09</td>
    <td align="right">0.680197E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151186E+10</td>
    <td align="right">0.130997E+09</td>
    <td align="right">0.127321E+10</td>
    <td align="right">0.628435E+09</td>
    <td align="right">0.644772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114355E+10</td>
    <td align="right">0.213569E+09</td>
    <td align="right">0.101251E+10</td>
    <td align="right">0.502014E+09</td>
    <td align="right">0.510501E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.578585E+09</td>
    <td align="right">0.382352E+09</td>
    <td align="right">0.608858E+09</td>
    <td align="right">0.272906E+09</td>
    <td align="right">0.335953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253108E+09</td>
    <td align="right">0.682906E+09</td>
    <td align="right">0.333301E+09</td>
    <td align="right">0.136884E+09</td>
    <td align="right">0.196417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  6421564.90</td>
    <td align="right">0.122021E+10</td>
    <td align="right"> 67416868.55</td>
    <td align="right"> 24085654.38</td>
    <td align="right"> 43331214.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.138420E+10</td>
    <td align="right">  9872493.92</td>
    <td align="right">  2363517.61</td>
    <td align="right">  7508976.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.846508E+10</td>
    <td align="right">0.768347E+10</td>
    <td align="right">0.806948E+10</td>
    <td align="right">0.403555E+10</td>
    <td align="right">0.403393E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.102461E+09</td>
    <td align="right">  9872493.92</td>
    <td align="right">  2363517.61</td>
    <td align="right">  7508976.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168151E+10</td>
    <td align="right">0.138420E+10</td>
    <td align="right">0.146958E+10</td>
    <td align="right">0.839719E+09</td>
    <td align="right">0.680197E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.197669E+10</td>
    <td align="right"> 25478011.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 25478011.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.157501E+10</td>
    <td align="right">0.102452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.102452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 29859444.49</td>
    <td align="right">0.126118E+10</td>
    <td align="right">0.304166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.304166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274487E+09</td>
    <td align="right">0.605019E+09</td>
    <td align="right">0.538275E+09</td>
    <td align="right"> 11622353.52</td>
    <td align="right">0.526652E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.764055E+09</td>
    <td align="right">0.270917E+09</td>
    <td align="right">0.856743E+09</td>
    <td align="right">0.138117E+09</td>
    <td align="right">0.718626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113186E+10</td>
    <td align="right">0.126282E+09</td>
    <td align="right">0.108277E+10</td>
    <td align="right">0.247465E+09</td>
    <td align="right">0.835303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.977255E+09</td>
    <td align="right">0.172076E+09</td>
    <td align="right">0.934135E+09</td>
    <td align="right">0.155989E+09</td>
    <td align="right">0.778146E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494036E+09</td>
    <td align="right">0.304109E+09</td>
    <td align="right">0.592398E+09</td>
    <td align="right"> 33446634.11</td>
    <td align="right">0.558951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121387E+09</td>
    <td align="right">0.589752E+09</td>
    <td align="right">0.317644E+09</td>
    <td align="right">   297534.38</td>
    <td align="right">0.317347E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 13180310.45</td>
    <td align="right">0.111656E+10</td>
    <td align="right">0.158387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.158387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.190260E+10</td>
    <td align="right"> 47523998.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 47523998.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.209042E+10</td>
    <td align="right">  7695913.26</td>
    <td align="right">        0.00</td>
    <td align="right">  7695913.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.380612E+10</td>
    <td align="right">0.119906E+11</td>
    <td align="right">0.496767E+10</td>
    <td align="right">0.586937E+09</td>
    <td align="right">0.438073E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.126282E+09</td>
    <td align="right">  7695913.26</td>
    <td align="right">        0.00</td>
    <td align="right">  7695913.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113186E+10</td>
    <td align="right">0.209042E+10</td>
    <td align="right">0.108277E+10</td>
    <td align="right">0.247465E+09</td>
    <td align="right">0.835303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.130488E+10</td>
    <td align="right"> 23811944.18</td>
    <td align="right">  4317035.65</td>
    <td align="right"> 19494908.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 30611870.78</td>
    <td align="right">0.988163E+09</td>
    <td align="right">0.129155E+09</td>
    <td align="right"> 46107976.02</td>
    <td align="right"> 83047314.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270019E+09</td>
    <td align="right">0.776174E+09</td>
    <td align="right">0.430852E+09</td>
    <td align="right">0.190139E+09</td>
    <td align="right">0.240713E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102314E+10</td>
    <td align="right">0.415180E+09</td>
    <td align="right">0.997697E+09</td>
    <td align="right">0.525681E+09</td>
    <td align="right">0.472016E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107037E+10</td>
    <td align="right">0.216517E+09</td>
    <td align="right">0.991824E+09</td>
    <td align="right">0.459471E+09</td>
    <td align="right">0.532353E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119312E+10</td>
    <td align="right">0.118531E+09</td>
    <td align="right">0.104397E+10</td>
    <td align="right">0.453507E+09</td>
    <td align="right">0.590461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102786E+10</td>
    <td align="right">0.142112E+09</td>
    <td align="right">0.899550E+09</td>
    <td align="right">0.347267E+09</td>
    <td align="right">0.552282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.797056E+09</td>
    <td align="right">0.225110E+09</td>
    <td align="right">0.743342E+09</td>
    <td align="right">0.321594E+09</td>
    <td align="right">0.421748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.368954E+09</td>
    <td align="right">0.391310E+09</td>
    <td align="right">0.438561E+09</td>
    <td align="right">0.189391E+09</td>
    <td align="right">0.249171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 71718528.59</td>
    <td align="right">0.712441E+09</td>
    <td align="right">0.175213E+09</td>
    <td align="right"> 54573593.35</td>
    <td align="right">0.120639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8688043.77</td>
    <td align="right">0.122010E+10</td>
    <td align="right"> 68511924.63</td>
    <td align="right"> 25482172.55</td>
    <td align="right"> 43029752.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.139100E+10</td>
    <td align="right">  6183793.25</td>
    <td align="right">   652273.02</td>
    <td align="right">  5531520.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.586154E+10</td>
    <td align="right">0.790152E+10</td>
    <td align="right">0.594867E+10</td>
    <td align="right">0.261818E+10</td>
    <td align="right">0.333049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.118531E+09</td>
    <td align="right">  6183793.25</td>
    <td align="right">   652273.02</td>
    <td align="right">  5531520.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119312E+10</td>
    <td align="right">0.139100E+10</td>
    <td align="right">0.104397E+10</td>
    <td align="right">0.525681E+09</td>
    <td align="right">0.590461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -17.6</td>
    <td align="right">       -17.9</td>
    <td align="right">       -19.9</td>
    <td align="right">        1.62</td>
    <td align="right">       -32.2</td>
    <td align="right">        4.20</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -15.4</td>
    <td align="right">       -16.0</td>
    <td align="right">       -18.9</td>
    <td align="right">        1.58</td>
    <td align="right">       -31.2</td>
    <td align="right">       17.68</td>
    <td align="right">       68.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -10.3</td>
    <td align="right">       -11.6</td>
    <td align="right">       -17.1</td>
    <td align="right">        2.46</td>
    <td align="right">       -25.4</td>
    <td align="right">       47.11</td>
    <td align="right">      147.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.73</td>
    <td align="right">        -2.7</td>
    <td align="right">        -8.8</td>
    <td align="right">        3.74</td>
    <td align="right">       -14.2</td>
    <td align="right">       75.81</td>
    <td align="right">      230.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.60</td>
    <td align="right">        5.25</td>
    <td align="right">        -1.5</td>
    <td align="right">        3.99</td>
    <td align="right">        -2.1</td>
    <td align="right">       92.54</td>
    <td align="right">      252.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.96</td>
    <td align="right">       10.88</td>
    <td align="right">        6.41</td>
    <td align="right">        3.45</td>
    <td align="right">        5.66</td>
    <td align="right">      116.77</td>
    <td align="right">      222.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.86</td>
    <td align="right">       12.85</td>
    <td align="right">        9.90</td>
    <td align="right">        2.85</td>
    <td align="right">        7.58</td>
    <td align="right">      107.92</td>
    <td align="right">      197.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.24</td>
    <td align="right">       10.70</td>
    <td align="right">        7.59</td>
    <td align="right">        2.94</td>
    <td align="right">        4.33</td>
    <td align="right">       81.01</td>
    <td align="right">      176.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.72</td>
    <td align="right">        4.45</td>
    <td align="right">        1.76</td>
    <td align="right">        2.11</td>
    <td align="right">        -4.1</td>
    <td align="right">       51.38</td>
    <td align="right">      110.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.4</td>
    <td align="right">        -7.1</td>
    <td align="right">        2.79</td>
    <td align="right">       -14.3</td>
    <td align="right">       26.50</td>
    <td align="right">       62.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -17.6</td>
    <td align="right">       -18.1</td>
    <td align="right">       -20.3</td>
    <td align="right">        0.70</td>
    <td align="right">       -32.8</td>
    <td align="right">        8.03</td>
    <td align="right">       31.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.6</td>
    <td align="right">       -21.9</td>
    <td align="right">        1.25</td>
    <td align="right">       -33.6</td>
    <td align="right">        1.27</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        -1.4</td>
    <td align="right">        -3.8</td>
    <td align="right">        -7.4</td>
    <td align="right">        2.46</td>
    <td align="right">       -14.3</td>
    <td align="right">       52.69</td>
    <td align="right">      127.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.6</td>
    <td align="right">       -21.9</td>
    <td align="right">        0.70</td>
    <td align="right">       -33.6</td>
    <td align="right">        1.27</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.86</td>
    <td align="right">       12.85</td>
    <td align="right">        9.90</td>
    <td align="right">        3.99</td>
    <td align="right">        7.58</td>
    <td align="right">      116.77</td>
    <td align="right">      252.99</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -1.1</td>
    <td align="right">21-JAN-20:00</td>
    <td align="right">        -2.7</td>
    <td align="right">        -5.6</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.80</td>
    <td align="right">08-FEB-15:09</td>
    <td align="right">        -0.7</td>
    <td align="right">        -6.5</td>
    <td align="right">        2.68</td>
    <td align="right">        -7.9</td>
    <td align="right">       21.67</td>
    <td align="right">       32.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.70</td>
    <td align="right">20-MAR-14:09</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.5</td>
    <td align="right">        1.37</td>
    <td align="right">        -7.5</td>
    <td align="right">      138.33</td>
    <td align="right">      487.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.60</td>
    <td align="right">22-APR-13:00</td>
    <td align="right">        7.03</td>
    <td align="right">        -3.3</td>
    <td align="right">        4.10</td>
    <td align="right">        -0.8</td>
    <td align="right">      117.50</td>
    <td align="right">      760.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.20</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       10.79</td>
    <td align="right">        -1.1</td>
    <td align="right">        3.10</td>
    <td align="right">        7.75</td>
    <td align="right">      143.50</td>
    <td align="right">      516.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.30</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       17.30</td>
    <td align="right">       10.60</td>
    <td align="right">        6.20</td>
    <td align="right">       17.57</td>
    <td align="right">      223.50</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">29-JUL-16:19</td>
    <td align="right">       18.34</td>
    <td align="right">       11.70</td>
    <td align="right">        4.67</td>
    <td align="right">       18.88</td>
    <td align="right">      163.67</td>
    <td align="right">      322.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.60</td>
    <td align="right">11-AUG-15:00</td>
    <td align="right">       14.77</td>
    <td align="right">        6.70</td>
    <td align="right">        6.20</td>
    <td align="right">       12.22</td>
    <td align="right">       99.50</td>
    <td align="right">      604.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.20</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">        8.91</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        2.64</td>
    <td align="right">       77.00</td>
    <td align="right">      480.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">        8.01</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        1.58</td>
    <td align="right">       78.50</td>
    <td align="right">      227.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -3.9</td>
    <td align="right">18-NOV-03:00</td>
    <td align="right">        -5.6</td>
    <td align="right">        -8.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.70</td>
    <td align="right">24-DEC-11:00</td>
    <td align="right">        -0.1</td>
    <td align="right">        -2.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.8</td>
    <td align="right">       13.50</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -3.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.34</td>
    <td align="right">       11.70</td>
    <td align="right">        6.20</td>
    <td align="right">       18.88</td>
    <td align="right">      223.50</td>
    <td align="right">      760.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -38.3</td>
    <td align="right">12-JAN-05:00</td>
    <td align="right">       -38.4</td>
    <td align="right">       -40.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -60.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -36.1</td>
    <td align="right">27-FEB-04:00</td>
    <td align="right">       -36.2</td>
    <td align="right">       -39.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -58.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -28.9</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -29.2</td>
    <td align="right">       -34.0</td>
    <td align="right">        0.65</td>
    <td align="right">       -51.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       -21.7</td>
    <td align="right">03-APR-05:00</td>
    <td align="right">       -22.3</td>
    <td align="right">       -27.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -42.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAY-03:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -2.8</td>
    <td align="right">        6.20</td>
    <td align="right">        -7.1</td>
    <td align="right">       29.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.30</td>
    <td align="right">02-JUN-03:00</td>
    <td align="right">        2.38</td>
    <td align="right">        1.10</td>
    <td align="right">        1.50</td>
    <td align="right">       -11.2</td>
    <td align="right">       45.50</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.20</td>
    <td align="right">31-JUL-03:49</td>
    <td align="right">        6.67</td>
    <td align="right">        6.10</td>
    <td align="right">        2.18</td>
    <td align="right">        -7.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        -1.7</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">        -2.9</td>
    <td align="right">        -5.0</td>
    <td align="right">        2.60</td>
    <td align="right">       -18.6</td>
    <td align="right">       25.00</td>
    <td align="right">      538.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -5.6</td>
    <td align="right">29-SEP-06:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -21.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -20.6</td>
    <td align="right">22-OCT-05:00</td>
    <td align="right">       -20.8</td>
    <td align="right">       -22.2</td>
    <td align="right">        2.60</td>
    <td align="right">       -40.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -30.0</td>
    <td align="right">29-NOV-09:00</td>
    <td align="right">       -30.2</td>
    <td align="right">       -33.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -51.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -33.9</td>
    <td align="right">15-DEC-07:00</td>
    <td align="right">       -34.0</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -56.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -38.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.4</td>
    <td align="right">       -40.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -60.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.67</td>
    <td align="right">        6.10</td>
    <td align="right">        6.20</td>
    <td align="right">        -7.1</td>
    <td align="right">       45.50</td>
    <td align="right">      538.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -2.7</td>
    <td align="right">21-JAN-20:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -5.6</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.24</td>
    <td align="right">09-FEB-01:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.1</td>
    <td align="right">        8.80</td>
    <td align="right">        -4.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.65</td>
    <td align="right">20-MAR-13:00</td>
    <td align="right">        6.70</td>
    <td align="right">        -3.3</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.6</td>
    <td align="right">      139.00</td>
    <td align="right">      515.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.03</td>
    <td align="right">22-APR-13:00</td>
    <td align="right">       15.60</td>
    <td align="right">        -3.3</td>
    <td align="right">        4.10</td>
    <td align="right">        -0.8</td>
    <td align="right">      117.50</td>
    <td align="right">      760.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.97</td>
    <td align="right">31-MAY-17:00</td>
    <td align="right">       21.70</td>
    <td align="right">        0.00</td>
    <td align="right">        2.60</td>
    <td align="right">       11.07</td>
    <td align="right">       73.50</td>
    <td align="right">      187.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.33</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       14.40</td>
    <td align="right">        1.50</td>
    <td align="right">       15.21</td>
    <td align="right">      221.00</td>
    <td align="right">      616.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.36</td>
    <td align="right">29-JUL-17:19</td>
    <td align="right">       29.07</td>
    <td align="right">       12.23</td>
    <td align="right">        3.10</td>
    <td align="right">       19.29</td>
    <td align="right">      141.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.14</td>
    <td align="right">04-AUG-19:00</td>
    <td align="right">       21.70</td>
    <td align="right">       12.80</td>
    <td align="right">        3.10</td>
    <td align="right">       14.28</td>
    <td align="right">       25.50</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.82</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">        6.70</td>
    <td align="right">        2.60</td>
    <td align="right">        4.31</td>
    <td align="right">      145.50</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.01</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        1.58</td>
    <td align="right">       78.50</td>
    <td align="right">      227.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -5.6</td>
    <td align="right">18-NOV-03:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -8.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -0.1</td>
    <td align="right">24-DEC-11:00</td>
    <td align="right">        1.70</td>
    <td align="right">        -2.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.8</td>
    <td align="right">       13.50</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.9</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.07</td>
    <td align="right">       14.40</td>
    <td align="right">        8.80</td>
    <td align="right">       19.29</td>
    <td align="right">      221.00</td>
    <td align="right">      760.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.4</td>
    <td align="right">06-JAN-19:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -2.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">09-FEB-00:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.78</td>
    <td align="right">        3.60</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.62</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.5</td>
    <td align="right">       70.50</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">30-APR-07:00</td>
    <td align="right">        3.30</td>
    <td align="right">        1.91</td>
    <td align="right">        2.60</td>
    <td align="right">        -8.3</td>
    <td align="right">      198.00</td>
    <td align="right">      170.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.10</td>
    <td align="right">16-MAY-19:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.49</td>
    <td align="right">        5.20</td>
    <td align="right">        3.69</td>
    <td align="right">       16.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.60</td>
    <td align="right">30-JUN-17:00</td>
    <td align="right">       18.90</td>
    <td align="right">       16.75</td>
    <td align="right">        3.60</td>
    <td align="right">       12.22</td>
    <td align="right">       99.50</td>
    <td align="right">      223.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">03-JUL-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.27</td>
    <td align="right">        1.50</td>
    <td align="right">       10.11</td>
    <td align="right">      223.00</td>
    <td align="right">      401.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.00</td>
    <td align="right">12-AUG-22:00</td>
    <td align="right">       16.10</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">       12.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.90</td>
    <td align="right">04-SEP-11:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.41</td>
    <td align="right">        2.60</td>
    <td align="right">        5.33</td>
    <td align="right">      238.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.60</td>
    <td align="right">02-OCT-11:09</td>
    <td align="right">        7.30</td>
    <td align="right">        6.41</td>
    <td align="right">        4.95</td>
    <td align="right">        0.30</td>
    <td align="right">      123.67</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -8.3</td>
    <td align="right">18-NOV-04:00</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.1</td>
    <td align="right">        1.50</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -2.8</td>
    <td align="right">24-DEC-09:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.5</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -8.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       18.27</td>
    <td align="right">        5.20</td>
    <td align="right">       12.79</td>
    <td align="right">      238.50</td>
    <td align="right">      401.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.44</td>
    <td align="right">       43.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.62</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.74</td>
    <td align="right">       42.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.08</td>
    <td align="right">       32.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.25</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.21</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.27</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.48</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.25</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.728994E+09</td>
    <td align="right">-599795861.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-129198121.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.658792E+09</td>
    <td align="right">-542661464.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-116130318.0</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.783539E+09</td>
    <td align="right">-656922600.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-126616224.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.689841E+09</td>
    <td align="right">-571230394.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-118610695.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.738820E+09</td>
    <td align="right">-624095711.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-114724114.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.707550E+09</td>
    <td align="right">-600011723.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107538514.1</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.634702E+09</td>
    <td align="right">-524838649.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109863525.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.699731E+09</td>
    <td align="right">-589265381.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-110465878.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.621906E+09</td>
    <td align="right">-510834661.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-111071364.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.670600E+09</td>
    <td align="right">-546961367.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-123638928.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.690063E+09</td>
    <td align="right">-566467920.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-123595488.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.690858E+09</td>
    <td align="right">-561735674.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-129121909.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831540E+10</td>
    <td align="right">-0.689482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.142058E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.621906E+09</td>
    <td align="right">-656922600.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-129198121.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.783539E+09</td>
    <td align="right">-510834661.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107538514.1</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.67</td>
    <td align="right">        0.89</td>
    <td align="right">        0.73</td>
    <td align="right">16-JAN-12:20</td>
    <td align="right">      168.54</td>
    <td align="right">        9.70</td>
    <td align="right">        1.83</td>
    <td align="right">       14.00</td>
    <td align="right">      174.86</td>
    <td align="right">       16.49</td>
    <td align="right">       15.00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.83</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">02-FEB-11:30</td>
    <td align="right">      531.74</td>
    <td align="right">       22.03</td>
    <td align="right">       76.50</td>
    <td align="right">      110.67</td>
    <td align="right">      844.27</td>
    <td align="right">       31.16</td>
    <td align="right">      171.17</td>
    <td align="right">      113.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.50</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     1505.09</td>
    <td align="right">       24.66</td>
    <td align="right">      150.50</td>
    <td align="right">      252.17</td>
    <td align="right">     1648.61</td>
    <td align="right">       28.49</td>
    <td align="right">      269.83</td>
    <td align="right">      218.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.83</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-09:30</td>
    <td align="right">     1787.41</td>
    <td align="right">       21.87</td>
    <td align="right">      108.33</td>
    <td align="right">      287.33</td>
    <td align="right">      655.09</td>
    <td align="right">       22.34</td>
    <td align="right">      298.83</td>
    <td align="right">      255.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      545.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">      578.68</td>
    <td align="right">       16.56</td>
    <td align="right">        2.00</td>
    <td align="right">      310.67</td>
    <td align="right">      461.39</td>
    <td align="right">       20.90</td>
    <td align="right">      320.67</td>
    <td align="right">      256.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      583.50</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">      529.51</td>
    <td align="right">       16.28</td>
    <td align="right">        2.83</td>
    <td align="right">      310.50</td>
    <td align="right">      411.77</td>
    <td align="right">       20.59</td>
    <td align="right">      329.17</td>
    <td align="right">      246.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.83</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-09:30</td>
    <td align="right">      581.10</td>
    <td align="right">       16.50</td>
    <td align="right">        4.67</td>
    <td align="right">      313.67</td>
    <td align="right">      424.80</td>
    <td align="right">       20.66</td>
    <td align="right">      330.33</td>
    <td align="right">      252.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      467.17</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:30</td>
    <td align="right">     1094.71</td>
    <td align="right">       18.94</td>
    <td align="right">       64.33</td>
    <td align="right">      287.67</td>
    <td align="right">      495.11</td>
    <td align="right">       21.36</td>
    <td align="right">      288.33</td>
    <td align="right">      235.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      356.33</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     1223.46</td>
    <td align="right">       22.16</td>
    <td align="right">      126.50</td>
    <td align="right">      233.00</td>
    <td align="right">      684.04</td>
    <td align="right">       22.35</td>
    <td align="right">      230.33</td>
    <td align="right">      183.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      265.50</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">      483.33</td>
    <td align="right">       19.74</td>
    <td align="right">       68.83</td>
    <td align="right">      127.00</td>
    <td align="right">      881.07</td>
