    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.514464E+10</td>
    <td align="right">0.112752E+10</td>
    <td align="right">      935.46</td>
    <td align="right">0.491742E+10</td>
    <td align="right">0.227218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172887E+10</td>
    <td align="right">0.383880E+09</td>
    <td align="right">      251.70</td>
    <td align="right">0.165993E+10</td>
    <td align="right"> 68942983.96</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4734.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4554.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1174.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1044.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 16402897.35</td>
    <td align="right">  3561528.81</td>
    <td align="right">       12.25</td>
    <td align="right"> 16402897.35</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">06-APR-15:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      840.10</td>
    <td align="right">06-APR-15:55</td>
    <td align="right">      840.10</td>
    <td align="right">06-APR-15:55</td>
    <td align="right">        0.00</td>
    <td align="right">07-APR-13:10</td>
    <td align="right">      182.36</td>
    <td align="right">06-APR-15:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141536E+09</td>
    <td align="right"> 30987088.76</td>
    <td align="right">       63.13</td>
    <td align="right">0.138548E+09</td>
    <td align="right">  2988199.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">19-MAY-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     2079.73</td>
    <td align="right">19-MAY-15:53</td>
    <td align="right">     2020.33</td>
    <td align="right">19-MAY-15:57</td>
    <td align="right">       74.73</td>
    <td align="right">19-MAY-14:05</td>
    <td align="right">      478.24</td>
    <td align="right">19-MAY-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.884245E+09</td>
    <td align="right">0.196705E+09</td>
    <td align="right">      223.82</td>
    <td align="right">0.844482E+09</td>
    <td align="right"> 39763202.65</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     4982.53</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">     4982.53</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">      471.18</td>
    <td align="right">21-JUN-05:03</td>
    <td align="right">      932.28</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146734E+10</td>
    <td align="right">0.333695E+09</td>
    <td align="right">      241.17</td>
    <td align="right">0.141528E+10</td>
    <td align="right"> 52067079.63</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     5211.31</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">     5148.20</td>
    <td align="right">17-JUL-05:01</td>
    <td align="right">      620.46</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">     1024.70</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141197E+10</td>
    <td align="right">0.315706E+09</td>
    <td align="right">      268.73</td>
    <td align="right">0.138192E+10</td>
    <td align="right"> 30048944.13</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     5101.85</td>
    <td align="right">09-AUG-05:01</td>
    <td align="right">     5101.85</td>
    <td align="right">09-AUG-05:01</td>
    <td align="right">      194.43</td>
    <td align="right">01-AUG-14:23</td>
    <td align="right">      954.15</td>
    <td align="right">09-AUG-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.771242E+09</td>
    <td align="right">0.164708E+09</td>
    <td align="right">      182.84</td>
    <td align="right">0.721245E+09</td>
    <td align="right"> 49997717.74</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     5280.12</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">     5115.10</td>
    <td align="right">05-SEP-05:01</td>
    <td align="right">     1091.89</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">      981.80</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263626E+09</td>
    <td align="right"> 56429448.70</td>
    <td align="right">      117.73</td>
    <td align="right">0.263339E+09</td>
    <td align="right">   287342.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">18-OCT-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     2118.79</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">     2118.79</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">       15.45</td>
    <td align="right">25-OCT-11:00</td>
    <td align="right">      457.63</td>
    <td align="right">18-OCT-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 19587888.77</td>
    <td align="right">  4235717.08</td>
    <td align="right">       20.11</td>
    <td align="right"> 19587888.77</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">03-NOV-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      767.47</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">      767.47</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">06-NOV-16:40</td>
    <td align="right">      163.95</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.497595E+10</td>
    <td align="right">0.110603E+10</td>
    <td align="right">     1129.78</td>
    <td align="right">0.480080E+10</td>
    <td align="right">0.175152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146734E+10</td>
    <td align="right">0.333695E+09</td>
    <td align="right">      268.73</td>
    <td align="right">0.141528E+10</td>
    <td align="right"> 52067079.63</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5280.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5148.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1091.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1024.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.29</td>
    <td align="right">       67.95</td>
    <td align="right">       26.34</td>
    <td align="right">       93.57</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       33.01</td>
    <td align="right">      130.97</td>
    <td align="right">       67.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      106.37</td>
    <td align="right">       60.82</td>
    <td align="right">       45.55</td>
    <td align="right">      116.21</td>
    <td align="right">       59.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.16</td>
    <td align="right">       36.25</td>
    <td align="right">       41.91</td>
    <td align="right">       87.76</td>
    <td align="right">       41.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.25</td>
    <td align="right">       15.81</td>
    <td align="right">       45.44</td>
    <td align="right">       65.63</td>
    <td align="right">       33.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.77</td>
    <td align="right">       10.01</td>
    <td align="right">       46.75</td>
    <td align="right">       67.22</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.87</td>
    <td align="right">       16.10</td>
    <td align="right">       45.77</td>
    <td align="right">       83.12</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       83.47</td>
    <td align="right">       39.10</td>
    <td align="right">       44.37</td>
    <td align="right">      111.76</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      106.25</td>
    <td align="right">       65.70</td>
    <td align="right">       40.55</td>
    <td align="right">      134.18</td>
    <td align="right">       36.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.00</td>
    <td align="right">       78.95</td>
    <td align="right">       34.05</td>
    <td align="right">      132.29</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      103.26</td>
    <td align="right">       75.40</td>
    <td align="right">       27.86</td>
    <td align="right">      111.35</td>
    <td align="right">       61.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.79</td>
    <td align="right">       65.33</td>
    <td align="right">       24.46</td>
    <td align="right">       91.11</td>
    <td align="right">       78.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       89.34</td>
    <td align="right">       51.31</td>
    <td align="right">       38.03</td>
    <td align="right">      101.88</td>
    <td align="right">       49.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.77</td>
    <td align="right">       10.01</td>
    <td align="right">       24.46</td>
    <td align="right">       65.63</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       46.75</td>
    <td align="right">      134.18</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.29</td>
    <td align="right">       67.95</td>
    <td align="right">       26.34</td>
    <td align="right">       93.57</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       33.01</td>
    <td align="right">      130.97</td>
    <td align="right">       67.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      106.37</td>
    <td align="right">       60.82</td>
    <td align="right">       45.55</td>
    <td align="right">      116.20</td>
    <td align="right">       59.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.00</td>
    <td align="right">       36.20</td>
    <td align="right">       41.80</td>
    <td align="right">       87.49</td>
    <td align="right">       41.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.16</td>
    <td align="right">       15.78</td>
    <td align="right">       45.38</td>
    <td align="right">       65.47</td>
    <td align="right">       33.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.74</td>
    <td align="right">       10.00</td>
    <td align="right">       46.73</td>
    <td align="right">       67.17</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.80</td>
    <td align="right">       16.07</td>
    <td align="right">       45.73</td>
    <td align="right">       83.00</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       83.33</td>
    <td align="right">       39.04</td>
    <td align="right">       44.29</td>
    <td align="right">      111.49</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      106.19</td>
    <td align="right">       65.68</td>
    <td align="right">       40.52</td>
    <td align="right">      134.10</td>
    <td align="right">       36.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.00</td>
    <td align="right">       78.95</td>
    <td align="right">       34.05</td>
    <td align="right">      132.29</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      103.26</td>
    <td align="right">       75.40</td>
    <td align="right">       27.86</td>
    <td align="right">      111.35</td>
    <td align="right">       61.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.79</td>
    <td align="right">       65.33</td>
    <td align="right">       24.46</td>
    <td align="right">       91.11</td>
    <td align="right">       78.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       89.29</td>
    <td align="right">       51.29</td>
    <td align="right">       38.00</td>
    <td align="right">      101.80</td>
    <td align="right">       49.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.74</td>
    <td align="right">       10.00</td>
    <td align="right">       24.46</td>
    <td align="right">       65.47</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       46.73</td>
    <td align="right">      134.10</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.29</td>
    <td align="right">       67.95</td>
    <td align="right">       26.34</td>
    <td align="right">       93.57</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       33.01</td>
    <td align="right">      130.97</td>
    <td align="right">       67.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      106.37</td>
    <td align="right">       60.82</td>
    <td align="right">       45.55</td>
    <td align="right">      116.20</td>
    <td align="right">       59.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.00</td>
    <td align="right">       36.20</td>
    <td align="right">       41.80</td>
    <td align="right">       87.48</td>
    <td align="right">       41.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.16</td>
    <td align="right">       15.78</td>
    <td align="right">       45.38</td>
    <td align="right">       65.47</td>
    <td align="right">       33.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.74</td>
    <td align="right">       10.00</td>
    <td align="right">       46.73</td>
    <td align="right">       67.17</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.80</td>
    <td align="right">       16.07</td>
    <td align="right">       45.73</td>
    <td align="right">       83.00</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       83.33</td>
    <td align="right">       39.04</td>
    <td align="right">       44.29</td>
    <td align="right">      111.49</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      106.19</td>
    <td align="right">       65.68</td>
    <td align="right">       40.51</td>
    <td align="right">      134.10</td>
    <td align="right">       36.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.00</td>
    <td align="right">       78.95</td>
    <td align="right">       34.05</td>
    <td align="right">      132.29</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      103.26</td>
    <td align="right">       75.40</td>
    <td align="right">       27.86</td>
    <td align="right">      111.35</td>
    <td align="right">       61.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.79</td>
    <td align="right">       65.33</td>
    <td align="right">       24.46</td>
    <td align="right">       91.11</td>
    <td align="right">       78.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       89.29</td>
    <td align="right">       51.29</td>
    <td align="right">       38.00</td>
    <td align="right">      101.80</td>
    <td align="right">       49.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.74</td>
    <td align="right">       10.00</td>
    <td align="right">       24.46</td>
    <td align="right">       65.47</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       46.73</td>
    <td align="right">      134.10</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.29</td>
    <td align="right">       67.95</td>
    <td align="right">       26.34</td>
    <td align="right">       93.57</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       33.01</td>
    <td align="right">      130.97</td>
    <td align="right">       67.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      106.37</td>
    <td align="right">       60.82</td>
    <td align="right">       45.55</td>
    <td align="right">      116.20</td>
    <td align="right">       59.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.00</td>
    <td align="right">       36.20</td>
    <td align="right">       41.80</td>
    <td align="right">       87.48</td>
    <td align="right">       41.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.16</td>
    <td align="right">       15.78</td>
    <td align="right">       45.38</td>
    <td align="right">       65.47</td>
    <td align="right">       33.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.74</td>
    <td align="right">       10.00</td>
    <td align="right">       46.73</td>
    <td align="right">       67.17</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.80</td>
    <td align="right">       16.07</td>
    <td align="right">       45.73</td>
    <td align="right">       83.00</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       83.33</td>
    <td align="right">       39.04</td>
    <td align="right">       44.29</td>
    <td align="right">      111.49</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      106.19</td>
    <td align="right">       65.68</td>
    <td align="right">       40.51</td>
    <td align="right">      134.10</td>
    <td align="right">       36.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.00</td>
    <td align="right">       78.95</td>
    <td align="right">       34.05</td>
    <td align="right">      132.29</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      103.26</td>
    <td align="right">       75.40</td>
    <td align="right">       27.86</td>
    <td align="right">      111.35</td>
    <td align="right">       61.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.79</td>
    <td align="right">       65.33</td>
    <td align="right">       24.46</td>
    <td align="right">       91.11</td>
    <td align="right">       78.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       89.29</td>
    <td align="right">       51.29</td>
    <td align="right">       38.00</td>
    <td align="right">      101.80</td>
    <td align="right">       49.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.74</td>
    <td align="right">       10.00</td>
    <td align="right">       24.46</td>
    <td align="right">       65.47</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       46.73</td>
    <td align="right">      134.10</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.29</td>
    <td align="right">       67.95</td>
    <td align="right">       26.34</td>
    <td align="right">       93.57</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       33.01</td>
    <td align="right">      130.97</td>
    <td align="right">       67.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      106.37</td>
    <td align="right">       60.82</td>
    <td align="right">       45.55</td>
    <td align="right">      116.20</td>
    <td align="right">       59.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.00</td>
    <td align="right">       36.20</td>
    <td align="right">       41.80</td>
    <td align="right">       87.49</td>
    <td align="right">       41.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.16</td>
    <td align="right">       15.78</td>
    <td align="right">       45.38</td>
    <td align="right">       65.47</td>
    <td align="right">       33.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.74</td>
    <td align="right">       10.00</td>
    <td align="right">       46.73</td>
    <td align="right">       67.17</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.80</td>
    <td align="right">       16.07</td>
    <td align="right">       45.73</td>
    <td align="right">       83.00</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       83.33</td>
    <td align="right">       39.04</td>
    <td align="right">       44.29</td>
    <td align="right">      111.49</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      106.20</td>
    <td align="right">       65.68</td>
    <td align="right">       40.52</td>
    <td align="right">      134.10</td>
    <td align="right">       36.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.00</td>
    <td align="right">       78.95</td>
    <td align="right">       34.05</td>
    <td align="right">      132.29</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      103.26</td>
    <td align="right">       75.40</td>
    <td align="right">       27.86</td>
    <td align="right">      111.35</td>
    <td align="right">       61.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.79</td>
    <td align="right">       65.33</td>
    <td align="right">       24.46</td>
    <td align="right">       91.11</td>
    <td align="right">       78.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       89.29</td>
    <td align="right">       51.29</td>
    <td align="right">       38.00</td>
    <td align="right">      101.80</td>
    <td align="right">       49.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.74</td>
    <td align="right">       10.00</td>
    <td align="right">       24.46</td>
    <td align="right">       65.47</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       46.73</td>
    <td align="right">      134.10</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.29</td>
    <td align="right">       67.95</td>
    <td align="right">       26.34</td>
    <td align="right">       93.57</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       33.01</td>
    <td align="right">      130.97</td>
    <td align="right">       67.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      106.37</td>
    <td align="right">       60.82</td>
    <td align="right">       45.55</td>
    <td align="right">      116.21</td>
    <td align="right">       59.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.12</td>
    <td align="right">       36.25</td>
    <td align="right">       41.87</td>
    <td align="right">       87.62</td>
    <td align="right">       41.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.24</td>
    <td align="right">       15.81</td>
    <td align="right">       45.42</td>
    <td align="right">       65.61</td>
    <td align="right">       33.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.77</td>
    <td align="right">       10.02</td>
    <td align="right">       46.75</td>
    <td align="right">       67.23</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.87</td>
    <td align="right">       16.10</td>
    <td align="right">       45.77</td>
    <td align="right">       83.13</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       83.50</td>
    <td align="right">       39.12</td>
    <td align="right">       44.38</td>
    <td align="right">      111.82</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      106.26</td>
    <td align="right">       65.70</td>
    <td align="right">       40.55</td>
    <td align="right">      134.15</td>
    <td align="right">       36.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.00</td>
    <td align="right">       78.95</td>
    <td align="right">       34.05</td>
    <td align="right">      132.29</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      103.26</td>
    <td align="right">       75.40</td>
    <td align="right">       27.86</td>
    <td align="right">      111.35</td>
    <td align="right">       61.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.79</td>
    <td align="right">       65.33</td>
    <td align="right">       24.46</td>
    <td align="right">       91.11</td>
    <td align="right">       78.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       89.34</td>
    <td align="right">       51.31</td>
    <td align="right">       38.03</td>
    <td align="right">      101.87</td>
    <td align="right">       49.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.77</td>
    <td align="right">       10.02</td>
    <td align="right">       24.46</td>
    <td align="right">       65.61</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      120.15</td>
    <td align="right">       87.14</td>
    <td align="right">       46.75</td>
    <td align="right">      134.15</td>
    <td align="right">       91.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      132.69</td>
    <td align="right">       95.20</td>
    <td align="right">       37.49</td>
    <td align="right">      131.78</td>
    <td align="right">      126.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      169.03</td>
    <td align="right">      122.09</td>
    <td align="right">       46.94</td>
    <td align="right">      184.32</td>
    <td align="right">       94.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      150.36</td>
    <td align="right">       85.21</td>
    <td align="right">       65.16</td>
    <td align="right">      164.39</td>
    <td align="right">       82.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      119.90</td>
    <td align="right">       57.97</td>
    <td align="right">       61.93</td>
    <td align="right">      137.99</td>
    <td align="right">       58.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       99.32</td>
    <td align="right">       30.89</td>
    <td align="right">       68.43</td>
    <td align="right">      112.60</td>
    <td align="right">       46.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       93.66</td>
    <td align="right">       23.00</td>
    <td align="right">       70.66</td>
    <td align="right">      116.65</td>
    <td align="right">       34.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      102.71</td>
    <td align="right">       33.95</td>
    <td align="right">       68.77</td>
    <td align="right">      141.94</td>
    <td align="right">       29.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      133.04</td>
    <td align="right">       66.85</td>
    <td align="right">       66.19</td>
    <td align="right">      180.84</td>
    <td align="right">       34.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.95</td>
    <td align="right">       93.74</td>
    <td align="right">       58.21</td>
    <td align="right">      192.12</td>
    <td align="right">       50.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      159.13</td>
    <td align="right">      110.61</td>
    <td align="right">       48.52</td>
    <td align="right">      186.21</td>
    <td align="right">       69.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      145.25</td>
    <td align="right">      105.64</td>
    <td align="right">       39.61</td>
    <td align="right">      156.69</td>
    <td align="right">       85.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.27</td>
    <td align="right">       91.53</td>
    <td align="right">       34.74</td>
    <td align="right">      128.22</td>
    <td align="right">      109.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      131.69</td>
    <td align="right">       76.08</td>
    <td align="right">       55.60</td>
    <td align="right">      152.58</td>
    <td align="right">       68.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.66</td>
    <td align="right">       23.00</td>
    <td align="right">       34.74</td>
    <td align="right">      112.60</td>
    <td align="right">       29.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      169.03</td>
    <td align="right">      122.09</td>
    <td align="right">       70.66</td>
    <td align="right">      192.12</td>
    <td align="right">      126.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.75</td>
    <td align="right">       14.00</td>
    <td align="right">       15.75</td>
    <td align="right">       17.77</td>
    <td align="right">       97.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.65</td>
    <td align="right">       23.53</td>
    <td align="right">       23.12</td>
    <td align="right">       38.78</td>
    <td align="right">       69.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       61.66</td>
    <td align="right">       25.99</td>
    <td align="right">       35.68</td>
    <td align="right">       55.02</td>
    <td align="right">       55.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.73</td>
    <td align="right">       39.43</td>
    <td align="right">       39.30</td>
    <td align="right">       82.90</td>
    <td align="right">       38.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       86.02</td>
    <td align="right">       38.48</td>
    <td align="right">       47.53</td>
    <td align="right">       94.33</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      111.85</td>
    <td align="right">       57.57</td>
    <td align="right">       54.29</td>
    <td align="right">      136.91</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      117.74</td>
    <td align="right">       66.53</td>
    <td align="right">       51.21</td>
    <td align="right">      153.52</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.85</td>
    <td align="right">       57.43</td>
    <td align="right">       45.41</td>
    <td align="right">      131.03</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.09</td>
    <td align="right">       38.01</td>
    <td align="right">       35.08</td>
    <td align="right">       84.19</td>
    <td align="right">       32.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.79</td>
    <td align="right">       27.19</td>
    <td align="right">       25.59</td>
    <td align="right">       51.46</td>
    <td align="right">       46.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.58</td>
    <td align="right">       16.00</td>
    <td align="right">       17.57</td>
    <td align="right">       24.75</td>
    <td align="right">       61.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.78</td>
    <td align="right">       10.92</td>
    <td align="right">       13.86</td>
    <td align="right">       14.05</td>
    <td align="right">       82.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       68.40</td>
    <td align="right">       34.65</td>
    <td align="right">       33.76</td>
    <td align="right">       73.92</td>
    <td align="right">       48.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.78</td>
    <td align="right">       10.92</td>
    <td align="right">       13.86</td>
    <td align="right">       14.05</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      117.74</td>
    <td align="right">       66.53</td>
    <td align="right">       54.29</td>
    <td align="right">      153.52</td>
    <td align="right">       97.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.75</td>
    <td align="right">       14.00</td>
    <td align="right">       15.75</td>
    <td align="right">       17.77</td>
    <td align="right">       97.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.65</td>
    <td align="right">       23.53</td>
    <td align="right">       23.12</td>
    <td align="right">       38.78</td>
    <td align="right">       69.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       61.66</td>
    <td align="right">       25.99</td>
    <td align="right">       35.67</td>
    <td align="right">       55.01</td>
    <td align="right">       55.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.73</td>
    <td align="right">       39.43</td>
    <td align="right">       39.30</td>
    <td align="right">       82.90</td>
    <td align="right">       38.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       86.01</td>
    <td align="right">       38.48</td>
    <td align="right">       47.53</td>
    <td align="right">       94.33</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      111.85</td>
    <td align="right">       57.57</td>
    <td align="right">       54.28</td>
    <td align="right">      136.91</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      117.73</td>
    <td align="right">       66.53</td>
    <td align="right">       51.20</td>
    <td align="right">      153.52</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.84</td>
    <td align="right">       57.43</td>
    <td align="right">       45.41</td>
    <td align="right">      131.03</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.09</td>
    <td align="right">       38.01</td>
    <td align="right">       35.08</td>
    <td align="right">       84.18</td>
    <td align="right">       32.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.78</td>
    <td align="right">       27.19</td>
    <td align="right">       25.59</td>
    <td align="right">       51.46</td>
    <td align="right">       46.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.58</td>
    <td align="right">       16.00</td>
    <td align="right">       17.57</td>
    <td align="right">       24.75</td>
    <td align="right">       61.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.78</td>
    <td align="right">       10.92</td>
    <td align="right">       13.86</td>
    <td align="right">       14.05</td>
    <td align="right">       82.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       68.40</td>
    <td align="right">       34.65</td>
    <td align="right">       33.75</td>
    <td align="right">       73.92</td>
    <td align="right">       48.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.78</td>
    <td align="right">       10.92</td>
    <td align="right">       13.86</td>
    <td align="right">       14.05</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      117.73</td>
    <td align="right">       66.53</td>
    <td align="right">       54.28</td>
    <td align="right">      153.52</td>
    <td align="right">       97.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.75</td>
    <td align="right">       14.00</td>
    <td align="right">       15.75</td>
    <td align="right">       17.77</td>
    <td align="right">       97.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.65</td>
    <td align="right">       23.53</td>
    <td align="right">       23.12</td>
    <td align="right">       38.78</td>
    <td align="right">       69.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       61.66</td>
    <td align="right">       25.99</td>
    <td align="right">       35.67</td>
    <td align="right">       55.01</td>
    <td align="right">       55.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.73</td>
    <td align="right">       39.43</td>
    <td align="right">       39.30</td>
    <td align="right">       82.90</td>
    <td align="right">       38.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       86.01</td>
    <td align="right">       38.48</td>
    <td align="right">       47.53</td>
    <td align="right">       94.33</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      111.85</td>
    <td align="right">       57.57</td>
    <td align="right">       54.28</td>
    <td align="right">      136.91</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      117.73</td>
    <td align="right">       66.53</td>
    <td align="right">       51.20</td>
    <td align="right">      153.52</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.84</td>
    <td align="right">       57.43</td>
    <td align="right">       45.41</td>
    <td align="right">      131.03</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.09</td>
    <td align="right">       38.01</td>
    <td align="right">       35.08</td>
    <td align="right">       84.18</td>
    <td align="right">       32.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.78</td>
    <td align="right">       27.19</td>
    <td align="right">       25.59</td>
    <td align="right">       51.46</td>
    <td align="right">       46.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.58</td>
    <td align="right">       16.00</td>
    <td align="right">       17.57</td>
    <td align="right">       24.75</td>
    <td align="right">       61.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.78</td>
    <td align="right">       10.92</td>
    <td align="right">       13.86</td>
    <td align="right">       14.05</td>
    <td align="right">       82.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       68.40</td>
    <td align="right">       34.65</td>
    <td align="right">       33.75</td>
    <td align="right">       73.92</td>
    <td align="right">       48.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.78</td>
    <td align="right">       10.92</td>
    <td align="right">       13.86</td>
    <td align="right">       14.05</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      117.73</td>
    <td align="right">       66.53</td>
    <td align="right">       54.28</td>
    <td align="right">      153.52</td>
    <td align="right">       97.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.88</td>
    <td align="right">       14.05</td>
    <td align="right">       15.83</td>
    <td align="right">       17.87</td>
    <td align="right">       96.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.74</td>
    <td align="right">       23.58</td>
    <td align="right">       23.16</td>
    <td align="right">       38.91</td>
    <td align="right">       69.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       61.68</td>
    <td align="right">       26.00</td>
    <td align="right">       35.69</td>
    <td align="right">       55.06</td>
    <td align="right">       55.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.73</td>
    <td align="right">       39.43</td>
    <td align="right">       39.30</td>
    <td align="right">       82.90</td>
    <td align="right">       38.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       86.02</td>
    <td align="right">       38.48</td>
    <td align="right">       47.53</td>
    <td align="right">       94.33</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      111.85</td>
    <td align="right">       57.57</td>
    <td align="right">       54.29</td>
    <td align="right">      136.91</td>
    <td align="right">       22.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      117.74</td>
    <td align="right">       66.53</td>
    <td align="right">       51.21</td>
    <td align="right">      153.52</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      102.85</td>
    <td align="right">       57.43</td>
    <td align="right">       45.41</td>
    <td align="right">      131.03</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.09</td>
    <td align="right">       38.01</td>
    <td align="right">       35.08</td>
    <td align="right">       84.19</td>
    <td align="right">       32.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.84</td>
    <td align="right">       27.22</td>
    <td align="right">       25.62</td>
    <td align="right">       51.57</td>
    <td align="right">       46.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.68</td>
    <td align="right">       16.05</td>
    <td align="right">       17.63</td>
    <td align="right">       24.89</td>
    <td align="right">       61.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.90</td>
    <td align="right">       10.97</td>
    <td align="right">       13.93</td>
    <td align="right">       14.14</td>
    <td align="right">       82.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       68.45</td>
    <td align="right">       34.67</td>
    <td align="right">       33.78</td>
    <td align="right">       73.97</td>
    <td align="right">       48.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.90</td>
    <td align="right">       10.97</td>
    <td align="right">       13.93</td>
    <td align="right">       14.14</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      117.74</td>
    <td align="right">       66.53</td>
    <td align="right">       54.29</td>
    <td align="right">      153.52</td>
    <td align="right">       96.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">       12.65</td>
    <td align="right">        0.72</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.05</td>
    <td align="right">        4.83</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.03</td>
    <td align="right">        0.00</td>
    <td align="right">       29.03</td>
    <td align="right">       13.22</td>
    <td align="right">       58.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.31</td>
    <td align="right">        0.20</td>
    <td align="right">       33.11</td>
    <td align="right">       23.34</td>
    <td align="right">       38.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.79</td>
    <td align="right">        2.61</td>
    <td align="right">       41.18</td>
    <td align="right">       38.32</td>
    <td align="right">       30.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.40</td>
    <td align="right">        5.87</td>
    <td align="right">       45.53</td>
    <td align="right">       56.34</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.12</td>
    <td align="right">        4.33</td>
    <td align="right">       42.79</td>
    <td align="right">       59.44</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.82</td>
    <td align="right">        1.02</td>
    <td align="right">       36.80</td>
    <td align="right">       43.58</td>
    <td align="right">       21.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.17</td>
    <td align="right">        0.01</td>
    <td align="right">       28.16</td>
    <td align="right">       25.46</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
    <td align="right">       10.28</td>
    <td align="right">       47.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">        2.73</td>
    <td align="right">       65.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       89.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.91</td>
    <td align="right">        1.18</td>
    <td align="right">       27.73</td>
    <td align="right">       23.33</td>
    <td align="right">       50.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       51.40</td>
    <td align="right">        5.87</td>
    <td align="right">       45.53</td>
    <td align="right">       59.44</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">       12.65</td>
    <td align="right">        0.72</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.05</td>
    <td align="right">        4.83</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.03</td>
    <td align="right">        0.00</td>
    <td align="right">       29.03</td>
    <td align="right">       13.22</td>
    <td align="right">       58.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.29</td>
    <td align="right">        0.19</td>
    <td align="right">       33.10</td>
    <td align="right">       23.33</td>
    <td align="right">       38.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.70</td>
    <td align="right">        2.57</td>
    <td align="right">       41.13</td>
    <td align="right">       38.19</td>
    <td align="right">       30.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.25</td>
    <td align="right">        5.80</td>
    <td align="right">       45.45</td>
    <td align="right">       56.04</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.97</td>
    <td align="right">        4.26</td>
    <td align="right">       42.71</td>
    <td align="right">       59.13</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.73</td>
    <td align="right">        0.99</td>
    <td align="right">       36.74</td>
    <td align="right">       43.45</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.17</td>
    <td align="right">        0.01</td>
    <td align="right">       28.16</td>
    <td align="right">       25.46</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
    <td align="right">       10.28</td>
    <td align="right">       47.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">        2.73</td>
    <td align="right">       65.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       89.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.87</td>
    <td align="right">        1.16</td>
    <td align="right">       27.71</td>
    <td align="right">       23.26</td>
    <td align="right">       50.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       51.25</td>
    <td align="right">        5.80</td>
    <td align="right">       45.45</td>
    <td align="right">       59.13</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">       12.65</td>
    <td align="right">        0.72</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.05</td>
    <td align="right">        4.83</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.03</td>
    <td align="right">        0.00</td>
    <td align="right">       29.03</td>
    <td align="right">       13.22</td>
    <td align="right">       58.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.28</td>
    <td align="right">        0.19</td>
    <td align="right">       33.09</td>
    <td align="right">       23.33</td>
    <td align="right">       38.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.70</td>
    <td align="right">        2.57</td>
    <td align="right">       41.13</td>
    <td align="right">       38.19</td>
    <td align="right">       30.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.25</td>
    <td align="right">        5.80</td>
    <td align="right">       45.45</td>
    <td align="right">       56.04</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.97</td>
    <td align="right">        4.26</td>
    <td align="right">       42.71</td>
    <td align="right">       59.13</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.73</td>
    <td align="right">        0.99</td>
    <td align="right">       36.74</td>
    <td align="right">       43.45</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.17</td>
    <td align="right">        0.01</td>
    <td align="right">       28.16</td>
    <td align="right">       25.46</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
    <td align="right">       10.28</td>
    <td align="right">       47.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">        2.73</td>
    <td align="right">       65.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       89.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.87</td>
    <td align="right">        1.16</td>
    <td align="right">       27.71</td>
    <td align="right">       23.26</td>
    <td align="right">       50.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       51.25</td>
    <td align="right">        5.80</td>
    <td align="right">       45.45</td>
    <td align="right">       59.13</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">       12.65</td>
    <td align="right">        0.72</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.05</td>
    <td align="right">        4.83</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.03</td>
    <td align="right">        0.00</td>
    <td align="right">       29.03</td>
    <td align="right">       13.22</td>
    <td align="right">       58.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.28</td>
    <td align="right">        0.19</td>
    <td align="right">       33.09</td>
    <td align="right">       23.33</td>
    <td align="right">       38.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.70</td>
    <td align="right">        2.57</td>
    <td align="right">       41.13</td>
    <td align="right">       38.19</td>
    <td align="right">       30.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.25</td>
    <td align="right">        5.80</td>
    <td align="right">       45.45</td>
    <td align="right">       56.04</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.97</td>
    <td align="right">        4.26</td>
    <td align="right">       42.71</td>
    <td align="right">       59.13</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.73</td>
    <td align="right">        0.99</td>
    <td align="right">       36.74</td>
    <td align="right">       43.45</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.17</td>
    <td align="right">        0.01</td>
    <td align="right">       28.16</td>
    <td align="right">       25.47</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
    <td align="right">       10.28</td>
    <td align="right">       47.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">        2.73</td>
    <td align="right">       65.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       89.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.87</td>
    <td align="right">        1.16</td>
    <td align="right">       27.71</td>
    <td align="right">       23.26</td>
    <td align="right">       50.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       51.25</td>
    <td align="right">        5.80</td>
    <td align="right">       45.45</td>
    <td align="right">       59.13</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">       12.65</td>
    <td align="right">        0.72</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.05</td>
    <td align="right">        4.83</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.03</td>
    <td align="right">        0.00</td>
    <td align="right">       29.03</td>
    <td align="right">       13.22</td>
    <td align="right">       58.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.30</td>
    <td align="right">        0.19</td>
    <td align="right">       33.10</td>
    <td align="right">       23.34</td>
    <td align="right">       38.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.70</td>
    <td align="right">        2.57</td>
    <td align="right">       41.13</td>
    <td align="right">       38.19</td>
    <td align="right">       30.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.25</td>
    <td align="right">        5.80</td>
    <td align="right">       45.45</td>
    <td align="right">       56.04</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.97</td>
    <td align="right">        4.26</td>
    <td align="right">       42.71</td>
    <td align="right">       59.13</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.73</td>
    <td align="right">        0.99</td>
    <td align="right">       36.74</td>
    <td align="right">       43.45</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.17</td>
    <td align="right">        0.01</td>
    <td align="right">       28.16</td>
    <td align="right">       25.47</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
    <td align="right">       10.28</td>
    <td align="right">       47.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">        2.73</td>
    <td align="right">       65.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       89.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.87</td>
    <td align="right">        1.16</td>
    <td align="right">       27.71</td>
    <td align="right">       23.26</td>
    <td align="right">       50.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       51.25</td>
    <td align="right">        5.80</td>
    <td align="right">       45.45</td>
    <td align="right">       59.13</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">       12.65</td>
    <td align="right">        0.72</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.05</td>
    <td align="right">        4.83</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.03</td>
    <td align="right">        0.00</td>
    <td align="right">       29.03</td>
    <td align="right">       13.22</td>
    <td align="right">       58.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.33</td>
    <td align="right">        0.20</td>
    <td align="right">       33.13</td>
    <td align="right">       23.36</td>
    <td align="right">       38.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.84</td>
    <td align="right">        2.63</td>
    <td align="right">       41.21</td>
    <td align="right">       38.44</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.38</td>
    <td align="right">        5.85</td>
    <td align="right">       45.53</td>
    <td align="right">       56.30</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.12</td>
    <td align="right">        4.32</td>
    <td align="right">       42.80</td>
    <td align="right">       59.43</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.80</td>
    <td align="right">        1.01</td>
    <td align="right">       36.79</td>
    <td align="right">       43.58</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.17</td>
    <td align="right">        0.01</td>
    <td align="right">       28.16</td>
    <td align="right">       25.47</td>
    <td align="right">       33.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
    <td align="right">       10.28</td>
    <td align="right">       47.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">        2.73</td>
    <td align="right">       65.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       89.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.91</td>
    <td align="right">        1.17</td>
    <td align="right">       27.74</td>
    <td align="right">       23.34</td>
    <td align="right">       50.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">       10.63</td>
    <td align="right">        0.37</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       51.38</td>
    <td align="right">        5.85</td>
    <td align="right">       45.53</td>
    <td align="right">       59.43</td>
    <td align="right">      105.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.98</td>
    <td align="right">       11.17</td>
    <td align="right">       15.80</td>
    <td align="right">       15.63</td>
    <td align="right">      101.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.18</td>
    <td align="right">       23.06</td>
    <td align="right">       23.12</td>
    <td align="right">       39.21</td>
    <td align="right">       71.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.83</td>
    <td align="right">       21.51</td>
    <td align="right">       36.32</td>
    <td align="right">       50.57</td>
    <td align="right">       58.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       75.69</td>
    <td align="right">       33.83</td>
    <td align="right">       41.86</td>
    <td align="right">       80.37</td>
    <td align="right">       40.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.83</td>
    <td align="right">       42.47</td>
    <td align="right">       50.36</td>
    <td align="right">      104.22</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.85</td>
    <td align="right">       46.21</td>
    <td align="right">       54.64</td>
    <td align="right">      123.75</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.59</td>
    <td align="right">       52.05</td>
    <td align="right">       51.54</td>
    <td align="right">      136.32</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.29</td>
    <td align="right">       43.17</td>
    <td align="right">       45.12</td>
    <td align="right">      112.94</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.60</td>
    <td align="right">       36.36</td>
    <td align="right">       35.24</td>
    <td align="right">       83.95</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.67</td>
    <td align="right">       26.05</td>
    <td align="right">       25.62</td>
    <td align="right">       51.62</td>
    <td align="right">       48.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.92</td>
    <td align="right">       18.67</td>
    <td align="right">       18.25</td>
    <td align="right">       30.78</td>
    <td align="right">       64.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.80</td>
    <td align="right">       10.74</td>
    <td align="right">       14.07</td>
    <td align="right">       15.20</td>
    <td align="right">       85.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       64.85</td>
    <td align="right">       30.47</td>
    <td align="right">       34.39</td>
    <td align="right">       70.53</td>
    <td align="right">       50.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.80</td>
    <td align="right">       10.74</td>
    <td align="right">       14.07</td>
    <td align="right">       15.20</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      103.59</td>
    <td align="right">       52.05</td>
    <td align="right">       54.64</td>
    <td align="right">      136.32</td>
    <td align="right">      101.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.85</td>
    <td align="right">       11.12</td>
    <td align="right">       15.73</td>
    <td align="right">       15.54</td>
    <td align="right">      101.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.08</td>
    <td align="right">       23.01</td>
    <td align="right">       23.07</td>
    <td align="right">       39.07</td>
    <td align="right">       71.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.81</td>
    <td align="right">       21.50</td>
    <td align="right">       36.30</td>
    <td align="right">       50.53</td>
    <td align="right">       58.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       75.69</td>
    <td align="right">       33.83</td>
    <td align="right">       41.86</td>
    <td align="right">       80.37</td>
    <td align="right">       40.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.83</td>
    <td align="right">       42.47</td>
    <td align="right">       50.36</td>
    <td align="right">      104.22</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.85</td>
    <td align="right">       46.21</td>
    <td align="right">       54.63</td>
    <td align="right">      123.74</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.59</td>
    <td align="right">       52.05</td>
    <td align="right">       51.54</td>
    <td align="right">      136.32</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.29</td>
    <td align="right">       43.17</td>
    <td align="right">       45.12</td>
    <td align="right">      112.94</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.60</td>
    <td align="right">       36.36</td>
    <td align="right">       35.24</td>
    <td align="right">       83.94</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.61</td>
    <td align="right">       26.02</td>
    <td align="right">       25.59</td>
    <td align="right">       51.50</td>
    <td align="right">       48.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.81</td>
    <td align="right">       18.62</td>
    <td align="right">       18.19</td>
    <td align="right">       30.63</td>
    <td align="right">       64.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.69</td>
    <td align="right">       10.69</td>
    <td align="right">       14.00</td>
    <td align="right">       15.09</td>
    <td align="right">       85.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       64.80</td>
    <td align="right">       30.44</td>
    <td align="right">       34.36</td>
    <td align="right">       70.48</td>
    <td align="right">       50.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.69</td>
    <td align="right">       10.69</td>
    <td align="right">       14.00</td>
    <td align="right">       15.09</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      103.59</td>
    <td align="right">       52.05</td>
    <td align="right">       54.63</td>
    <td align="right">      136.32</td>
    <td align="right">      101.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.85</td>
    <td align="right">       11.12</td>
    <td align="right">       15.73</td>
    <td align="right">       15.54</td>
    <td align="right">      101.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.08</td>
    <td align="right">       23.01</td>
    <td align="right">       23.07</td>
    <td align="right">       39.07</td>
    <td align="right">       71.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.81</td>
    <td align="right">       21.50</td>
    <td align="right">       36.30</td>
    <td align="right">       50.53</td>
    <td align="right">       58.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       75.69</td>
    <td align="right">       33.83</td>
    <td align="right">       41.86</td>
    <td align="right">       80.37</td>
    <td align="right">       40.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.83</td>
    <td align="right">       42.47</td>
    <td align="right">       50.36</td>
    <td align="right">      104.22</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.85</td>
    <td align="right">       46.21</td>
    <td align="right">       54.63</td>
    <td align="right">      123.74</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.59</td>
    <td align="right">       52.05</td>
    <td align="right">       51.54</td>
    <td align="right">      136.32</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.29</td>
    <td align="right">       43.17</td>
    <td align="right">       45.12</td>
    <td align="right">      112.94</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.60</td>
    <td align="right">       36.36</td>
    <td align="right">       35.24</td>
    <td align="right">       83.94</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.61</td>
    <td align="right">       26.02</td>
    <td align="right">       25.59</td>
    <td align="right">       51.50</td>
    <td align="right">       48.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.81</td>
    <td align="right">       18.62</td>
    <td align="right">       18.19</td>
    <td align="right">       30.63</td>
    <td align="right">       64.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.69</td>
    <td align="right">       10.69</td>
    <td align="right">       14.00</td>
    <td align="right">       15.09</td>
    <td align="right">       85.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       64.80</td>
    <td align="right">       30.44</td>
    <td align="right">       34.36</td>
    <td align="right">       70.48</td>
    <td align="right">       50.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.69</td>
    <td align="right">       10.69</td>
    <td align="right">       14.00</td>
    <td align="right">       15.09</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      103.59</td>
    <td align="right">       52.05</td>
    <td align="right">       54.63</td>
    <td align="right">      136.32</td>
    <td align="right">      101.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.85</td>
    <td align="right">       11.12</td>
    <td align="right">       15.73</td>
    <td align="right">       15.54</td>
    <td align="right">      101.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.08</td>
    <td align="right">       23.01</td>
    <td align="right">       23.07</td>
    <td align="right">       39.07</td>
    <td align="right">       71.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.81</td>
    <td align="right">       21.50</td>
    <td align="right">       36.31</td>
    <td align="right">       50.53</td>
    <td align="right">       58.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       75.69</td>
    <td align="right">       33.83</td>
    <td align="right">       41.86</td>
    <td align="right">       80.37</td>
    <td align="right">       40.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.83</td>
    <td align="right">       42.47</td>
    <td align="right">       50.36</td>
    <td align="right">      104.22</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.85</td>
    <td align="right">       46.21</td>
    <td align="right">       54.64</td>
    <td align="right">      123.75</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      103.59</td>
    <td align="right">       52.05</td>
    <td align="right">       51.54</td>
    <td align="right">      136.32</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.29</td>
    <td align="right">       43.17</td>
    <td align="right">       45.12</td>
    <td align="right">      112.94</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.60</td>
    <td align="right">       36.36</td>
    <td align="right">       35.24</td>
    <td align="right">       83.94</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.61</td>
    <td align="right">       26.02</td>
    <td align="right">       25.59</td>
    <td align="right">       51.50</td>
    <td align="right">       48.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.81</td>
    <td align="right">       18.62</td>
    <td align="right">       18.19</td>
    <td align="right">       30.63</td>
    <td align="right">       64.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.69</td>
    <td align="right">       10.69</td>
    <td align="right">       14.00</td>
    <td align="right">       15.09</td>
    <td align="right">       85.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       64.81</td>
    <td align="right">       30.44</td>
    <td align="right">       34.36</td>
    <td align="right">       70.48</td>
    <td align="right">       50.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.69</td>
    <td align="right">       10.69</td>
    <td align="right">       14.00</td>
    <td align="right">       15.09</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      103.59</td>
    <td align="right">       52.05</td>
    <td align="right">       54.64</td>
    <td align="right">      136.32</td>
    <td align="right">      101.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252556E+09</td>
    <td align="right">0.182003E+09</td>
    <td align="right"> 70553267.90</td>
    <td align="right">0.250631E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290675E+09</td>
    <td align="right">0.210818E+09</td>
    <td align="right"> 79856505.24</td>
    <td align="right">0.316835E+09</td>
    <td align="right">0.163920E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284907E+09</td>
    <td align="right">0.162894E+09</td>
    <td align="right">0.122013E+09</td>
    <td align="right">0.311249E+09</td>
    <td align="right">0.159506E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202589E+09</td>
    <td align="right"> 93970671.85</td>
    <td align="right">0.108618E+09</td>
    <td align="right">0.227470E+09</td>
    <td align="right">0.108728E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164048E+09</td>
    <td align="right"> 42353952.52</td>
    <td align="right">0.121694E+09</td>
    <td align="right">0.175778E+09</td>
    <td align="right"> 89837532.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147139E+09</td>
    <td align="right"> 25952700.81</td>
    <td align="right">0.121187E+09</td>
    <td align="right">0.174244E+09</td>
    <td align="right"> 63317749.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165705E+09</td>
    <td align="right"> 43118019.15</td>
    <td align="right">0.122587E+09</td>
    <td align="right">0.222627E+09</td>
    <td align="right"> 56400350.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223571E+09</td>
    <td align="right">0.104722E+09</td>
    <td align="right">0.118849E+09</td>
    <td align="right">0.299335E+09</td>
    <td align="right"> 65503352.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275405E+09</td>
    <td align="right">0.170296E+09</td>
    <td align="right">0.105109E+09</td>
    <td align="right">0.347795E+09</td>
    <td align="right"> 94351131.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302668E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right"> 91204926.23</td>
    <td align="right">0.354336E+09</td>
    <td align="right">0.132633E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267650E+09</td>
    <td align="right">0.195443E+09</td>
    <td align="right"> 72207635.57</td>
    <td align="right">0.288609E+09</td>
    <td align="right">0.158287E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240493E+09</td>
    <td align="right">0.174984E+09</td>
    <td align="right"> 65508969.33</td>
    <td align="right">0.244029E+09</td>
    <td align="right">0.210101E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281741E+10</td>
    <td align="right">0.161802E+10</td>
    <td align="right">0.119939E+10</td>
    <td align="right">0.321294E+10</td>
    <td align="right">0.154712E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147139E+09</td>
    <td align="right"> 25952700.81</td>
    <td align="right"> 65508969.33</td>
    <td align="right">0.174244E+09</td>
    <td align="right"> 56400350.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302668E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right">0.122587E+09</td>
    <td align="right">0.354336E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252554E+09</td>
    <td align="right">0.182003E+09</td>
    <td align="right"> 70550762.52</td>
    <td align="right">0.250629E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290672E+09</td>
    <td align="right">0.210818E+09</td>
    <td align="right"> 79853814.97</td>
    <td align="right">0.316833E+09</td>
    <td align="right">0.163919E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284901E+09</td>
    <td align="right">0.162894E+09</td>
    <td align="right">0.122007E+09</td>
    <td align="right">0.311243E+09</td>
    <td align="right">0.159505E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202181E+09</td>
    <td align="right"> 93822832.91</td>
    <td align="right">0.108358E+09</td>
    <td align="right">0.226771E+09</td>
    <td align="right">0.108786E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163812E+09</td>
    <td align="right"> 42268102.82</td>
    <td align="right">0.121544E+09</td>
    <td align="right">0.175350E+09</td>
    <td align="right"> 89843155.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147059E+09</td>
    <td align="right"> 25925812.64</td>
    <td align="right">0.121133E+09</td>
    <td align="right">0.174097E+09</td>
    <td align="right"> 63317326.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165538E+09</td>
    <td align="right"> 43041482.89</td>
    <td align="right">0.122496E+09</td>
    <td align="right">0.222297E+09</td>
    <td align="right"> 56399225.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223201E+09</td>
    <td align="right">0.104563E+09</td>
    <td align="right">0.118638E+09</td>
    <td align="right">0.298624E+09</td>
    <td align="right"> 65505239.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275253E+09</td>
    <td align="right">0.170234E+09</td>
    <td align="right">0.105019E+09</td>
    <td align="right">0.347587E+09</td>
    <td align="right"> 94424608.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302665E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right"> 91201461.25</td>
    <td align="right">0.354333E+09</td>
    <td align="right">0.132632E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267648E+09</td>
    <td align="right">0.195443E+09</td>
    <td align="right"> 72205248.59</td>
    <td align="right">0.288607E+09</td>
    <td align="right">0.158286E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240491E+09</td>
    <td align="right">0.174984E+09</td>
    <td align="right"> 65506947.07</td>
    <td align="right">0.244028E+09</td>
    <td align="right">0.210099E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281598E+10</td>
    <td align="right">0.161746E+10</td>
    <td align="right">0.119851E+10</td>
    <td align="right">0.321040E+10</td>
    <td align="right">0.154725E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147059E+09</td>
    <td align="right"> 25925812.64</td>
    <td align="right"> 65506947.07</td>
    <td align="right">0.174097E+09</td>
    <td align="right"> 56399225.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302665E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right">0.122496E+09</td>
    <td align="right">0.354333E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252554E+09</td>
    <td align="right">0.182003E+09</td>
    <td align="right"> 70550762.52</td>
    <td align="right">0.250629E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290672E+09</td>
    <td align="right">0.210818E+09</td>
    <td align="right"> 79853814.97</td>
    <td align="right">0.316833E+09</td>
    <td align="right">0.163919E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284901E+09</td>
    <td align="right">0.162894E+09</td>
    <td align="right">0.122007E+09</td>
    <td align="right">0.311243E+09</td>
    <td align="right">0.159505E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202170E+09</td>
    <td align="right"> 93821767.53</td>
    <td align="right">0.108348E+09</td>
    <td align="right">0.226760E+09</td>
    <td align="right">0.108793E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163812E+09</td>
    <td align="right"> 42268102.82</td>
    <td align="right">0.121544E+09</td>
    <td align="right">0.175350E+09</td>
    <td align="right"> 89843155.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147059E+09</td>
    <td align="right"> 25925812.64</td>
    <td align="right">0.121133E+09</td>
    <td align="right">0.174097E+09</td>
    <td align="right"> 63317326.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165538E+09</td>
    <td align="right"> 43041482.89</td>
    <td align="right">0.122496E+09</td>
    <td align="right">0.222297E+09</td>
    <td align="right"> 56399225.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223201E+09</td>
    <td align="right">0.104563E+09</td>
    <td align="right">0.118638E+09</td>
    <td align="right">0.298622E+09</td>
    <td align="right"> 65505212.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275234E+09</td>
    <td align="right">0.170231E+09</td>
    <td align="right">0.105003E+09</td>
    <td align="right">0.347578E+09</td>
    <td align="right"> 94448740.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302665E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right"> 91201461.25</td>
    <td align="right">0.354333E+09</td>
    <td align="right">0.132632E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267648E+09</td>
    <td align="right">0.195443E+09</td>
    <td align="right"> 72205248.59</td>
    <td align="right">0.288607E+09</td>
    <td align="right">0.158286E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240491E+09</td>
    <td align="right">0.174984E+09</td>
    <td align="right"> 65506947.07</td>
    <td align="right">0.244028E+09</td>
    <td align="right">0.210099E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281594E+10</td>
    <td align="right">0.161746E+10</td>
    <td align="right">0.119849E+10</td>
    <td align="right">0.321038E+10</td>
    <td align="right">0.154728E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147059E+09</td>
    <td align="right"> 25925812.64</td>
    <td align="right"> 65506947.07</td>
    <td align="right">0.174097E+09</td>
    <td align="right"> 56399225.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302665E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right">0.122496E+09</td>
    <td align="right">0.354333E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252554E+09</td>
    <td align="right">0.182003E+09</td>
    <td align="right"> 70550762.52</td>
    <td align="right">0.250629E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290672E+09</td>
    <td align="right">0.210818E+09</td>
    <td align="right"> 79853814.97</td>
    <td align="right">0.316833E+09</td>
    <td align="right">0.163919E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284901E+09</td>
    <td align="right">0.162894E+09</td>
    <td align="right">0.122007E+09</td>
    <td align="right">0.311243E+09</td>
    <td align="right">0.159505E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202170E+09</td>
    <td align="right"> 93821767.53</td>
    <td align="right">0.108348E+09</td>
    <td align="right">0.226760E+09</td>
    <td align="right">0.108793E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163812E+09</td>
    <td align="right"> 42268102.82</td>
    <td align="right">0.121544E+09</td>
    <td align="right">0.175350E+09</td>
    <td align="right"> 89843155.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147059E+09</td>
    <td align="right"> 25925812.64</td>
    <td align="right">0.121133E+09</td>
    <td align="right">0.174097E+09</td>
    <td align="right"> 63317326.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165538E+09</td>
    <td align="right"> 43041482.89</td>
    <td align="right">0.122496E+09</td>
    <td align="right">0.222297E+09</td>
    <td align="right"> 56399225.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223201E+09</td>
    <td align="right">0.104563E+09</td>
    <td align="right">0.118638E+09</td>
    <td align="right">0.298622E+09</td>
    <td align="right"> 65504480.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275241E+09</td>
    <td align="right">0.170231E+09</td>
    <td align="right">0.105010E+09</td>
    <td align="right">0.347577E+09</td>
    <td align="right"> 94436526.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302665E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right"> 91201461.25</td>
    <td align="right">0.354333E+09</td>
    <td align="right">0.132632E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267648E+09</td>
    <td align="right">0.195443E+09</td>
    <td align="right"> 72205248.59</td>
    <td align="right">0.288607E+09</td>
    <td align="right">0.158286E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240491E+09</td>
    <td align="right">0.174984E+09</td>
    <td align="right"> 65506947.07</td>
    <td align="right">0.244028E+09</td>
    <td align="right">0.210099E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281595E+10</td>
    <td align="right">0.161746E+10</td>
    <td align="right">0.119849E+10</td>
    <td align="right">0.321038E+10</td>
    <td align="right">0.154727E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147059E+09</td>
    <td align="right"> 25925812.64</td>
    <td align="right"> 65506947.07</td>
    <td align="right">0.174097E+09</td>
    <td align="right"> 56399225.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302665E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right">0.122496E+09</td>
    <td align="right">0.354333E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252554E+09</td>
    <td align="right">0.182003E+09</td>
    <td align="right"> 70550762.52</td>
    <td align="right">0.250629E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290672E+09</td>
    <td align="right">0.210818E+09</td>
    <td align="right"> 79853814.97</td>
    <td align="right">0.316833E+09</td>
    <td align="right">0.163919E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284901E+09</td>
    <td align="right">0.162894E+09</td>
    <td align="right">0.122007E+09</td>
    <td align="right">0.311243E+09</td>
    <td align="right">0.159505E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202175E+09</td>
    <td align="right"> 93822733.36</td>
    <td align="right">0.108352E+09</td>
    <td align="right">0.226761E+09</td>
    <td align="right">0.108785E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163812E+09</td>
    <td align="right"> 42268102.82</td>
    <td align="right">0.121544E+09</td>
    <td align="right">0.175350E+09</td>
    <td align="right"> 89843155.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147059E+09</td>
    <td align="right"> 25925812.64</td>
    <td align="right">0.121133E+09</td>
    <td align="right">0.174097E+09</td>
    <td align="right"> 63317326.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165538E+09</td>
    <td align="right"> 43041482.89</td>
    <td align="right">0.122496E+09</td>
    <td align="right">0.222297E+09</td>
    <td align="right"> 56399225.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223202E+09</td>
    <td align="right">0.104564E+09</td>
    <td align="right">0.118638E+09</td>
    <td align="right">0.298622E+09</td>
    <td align="right"> 65502488.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275264E+09</td>
    <td align="right">0.170235E+09</td>
    <td align="right">0.105029E+09</td>
    <td align="right">0.347577E+09</td>
    <td align="right"> 94398236.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302665E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right"> 91201461.25</td>
    <td align="right">0.354333E+09</td>
    <td align="right">0.132632E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267648E+09</td>
    <td align="right">0.195443E+09</td>
    <td align="right"> 72205248.59</td>
    <td align="right">0.288607E+09</td>
    <td align="right">0.158286E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240491E+09</td>
    <td align="right">0.174984E+09</td>
    <td align="right"> 65506947.07</td>
    <td align="right">0.244028E+09</td>
    <td align="right">0.210099E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281598E+10</td>
    <td align="right">0.161746E+10</td>
    <td align="right">0.119852E+10</td>
    <td align="right">0.321038E+10</td>
    <td align="right">0.154722E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147059E+09</td>
    <td align="right"> 25925812.64</td>
    <td align="right"> 65506947.07</td>
    <td align="right">0.174097E+09</td>
    <td align="right"> 56399225.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302665E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right">0.122496E+09</td>
    <td align="right">0.354333E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252556E+09</td>
    <td align="right">0.182003E+09</td>
    <td align="right"> 70553267.77</td>
    <td align="right">0.250631E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290675E+09</td>
    <td align="right">0.210818E+09</td>
    <td align="right"> 79856505.10</td>
    <td align="right">0.316835E+09</td>
    <td align="right">0.163920E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284907E+09</td>
    <td align="right">0.162894E+09</td>
    <td align="right">0.122013E+09</td>
    <td align="right">0.311249E+09</td>
    <td align="right">0.159506E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202481E+09</td>
    <td align="right"> 93963962.19</td>
    <td align="right">0.108517E+09</td>
    <td align="right">0.227104E+09</td>
    <td align="right">0.108526E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164017E+09</td>
    <td align="right"> 42356786.04</td>
    <td align="right">0.121660E+09</td>
    <td align="right">0.175731E+09</td>
    <td align="right"> 89831334.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147146E+09</td>
    <td align="right"> 25961438.58</td>
    <td align="right">0.121185E+09</td>
    <td align="right">0.174264E+09</td>
    <td align="right"> 63317699.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165709E+09</td>
    <td align="right"> 43131809.52</td>
    <td align="right">0.122578E+09</td>
    <td align="right">0.222648E+09</td>
    <td align="right"> 56400350.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223651E+09</td>
    <td align="right">0.104785E+09</td>
    <td align="right">0.118865E+09</td>
    <td align="right">0.299500E+09</td>
    <td align="right"> 65484826.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275423E+09</td>
    <td align="right">0.170305E+09</td>
    <td align="right">0.105118E+09</td>
    <td align="right">0.347712E+09</td>
    <td align="right"> 94233518.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302668E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right"> 91204926.05</td>
    <td align="right">0.354336E+09</td>
    <td align="right">0.132633E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267650E+09</td>
    <td align="right">0.195443E+09</td>
    <td align="right"> 72207635.45</td>
    <td align="right">0.288609E+09</td>
    <td align="right">0.158287E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240493E+09</td>
    <td align="right">0.174984E+09</td>
    <td align="right"> 65508969.23</td>
    <td align="right">0.244029E+09</td>
    <td align="right">0.210101E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281738E+10</td>
    <td align="right">0.161811E+10</td>
    <td align="right">0.119927E+10</td>
    <td align="right">0.321265E+10</td>
    <td align="right">0.154677E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147146E+09</td>
    <td align="right"> 25961438.58</td>
    <td align="right"> 65508969.23</td>
    <td align="right">0.174264E+09</td>
    <td align="right"> 56400350.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302668E+09</td>
    <td align="right">0.211464E+09</td>
    <td align="right">0.122578E+09</td>
    <td align="right">0.354336E+09</td>
    <td align="right">0.244534E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355407E+09</td>
    <td align="right">0.254988E+09</td>
    <td align="right">0.100418E+09</td>
    <td align="right">0.352953E+09</td>
    <td align="right">0.339944E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.408928E+09</td>
    <td align="right">0.295359E+09</td>
    <td align="right">0.113568E+09</td>
    <td align="right">0.445913E+09</td>
    <td align="right">0.228287E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402737E+09</td>
    <td align="right">0.228217E+09</td>
    <td align="right">0.174520E+09</td>
    <td align="right">0.440314E+09</td>
    <td align="right">0.221826E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.310774E+09</td>
    <td align="right">0.150255E+09</td>
    <td align="right">0.160519E+09</td>
    <td align="right">0.357679E+09</td>
    <td align="right">0.151104E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.266013E+09</td>
    <td align="right"> 82723181.57</td>
    <td align="right">0.183290E+09</td>
    <td align="right">0.301588E+09</td>
    <td align="right">0.124970E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242778E+09</td>
    <td align="right"> 59627692.89</td>
    <td align="right">0.183151E+09</td>
    <td align="right">0.302352E+09</td>
    <td align="right"> 88380727.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.275105E+09</td>
    <td align="right"> 90919544.35</td>
    <td align="right">0.184185E+09</td>
    <td align="right">0.380164E+09</td>
    <td align="right"> 79288705.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356341E+09</td>
    <td align="right">0.179064E+09</td>
    <td align="right">0.177278E+09</td>
    <td align="right">0.484365E+09</td>
    <td align="right"> 91865096.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393849E+09</td>
    <td align="right">0.242971E+09</td>
    <td align="right">0.150878E+09</td>
    <td align="right">0.497986E+09</td>
    <td align="right">0.131602E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.426217E+09</td>
    <td align="right">0.296263E+09</td>
    <td align="right">0.129954E+09</td>
    <td align="right">0.498750E+09</td>
    <td align="right">0.185271E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.376479E+09</td>
    <td align="right">0.273817E+09</td>
    <td align="right">0.102662E+09</td>
    <td align="right">0.406142E+09</td>
    <td align="right">0.220943E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338203E+09</td>
    <td align="right">0.245155E+09</td>
    <td align="right"> 93047856.19</td>
    <td align="right">0.343420E+09</td>
    <td align="right">0.292642E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.415283E+10</td>
    <td align="right">0.239936E+10</td>
    <td align="right">0.175347E+10</td>
    <td align="right">0.481162E+10</td>
    <td align="right">0.215612E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242778E+09</td>
    <td align="right"> 59627692.89</td>
    <td align="right"> 93047856.19</td>
    <td align="right">0.301588E+09</td>
    <td align="right"> 79288705.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.426217E+09</td>
    <td align="right">0.296263E+09</td>
    <td align="right">0.184185E+09</td>
    <td align="right">0.498750E+09</td>
    <td align="right">0.339944E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 79693351.51</td>
    <td align="right"> 37498018.68</td>
    <td align="right"> 42195332.83</td>
    <td align="right"> 47598319.77</td>
    <td align="right">0.260173E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112857E+09</td>
    <td align="right"> 56929207.08</td>
    <td align="right"> 55927530.70</td>
    <td align="right"> 93816539.18</td>
    <td align="right">0.168167E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165158E+09</td>
    <td align="right"> 69602832.66</td>
    <td align="right"> 95554703.96</td>
    <td align="right">0.147356E+09</td>
    <td align="right">0.149506E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204068E+09</td>
    <td align="right">0.102199E+09</td>
    <td align="right">0.101869E+09</td>
    <td align="right">0.214874E+09</td>
    <td align="right"> 98866606.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230389E+09</td>
    <td align="right">0.103071E+09</td>
    <td align="right">0.127317E+09</td>
    <td align="right">0.252666E+09</td>
    <td align="right"> 83323712.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289921E+09</td>
    <td align="right">0.149210E+09</td>
    <td align="right">0.140711E+09</td>
    <td align="right">0.354878E+09</td>
    <td align="right"> 57678072.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.315343E+09</td>
    <td align="right">0.178192E+09</td>
    <td align="right">0.137151E+09</td>
    <td align="right">0.411185E+09</td>
    <td align="right"> 52720286.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.275462E+09</td>
    <td align="right">0.153823E+09</td>
    <td align="right">0.121639E+09</td>
    <td align="right">0.350948E+09</td>
    <td align="right"> 59450544.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189447E+09</td>
    <td align="right"> 98517480.16</td>
    <td align="right"> 90929218.93</td>
    <td align="right">0.218208E+09</td>
    <td align="right"> 85193295.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141382E+09</td>
    <td align="right"> 72829561.30</td>
    <td align="right"> 68552104.41</td>
    <td align="right">0.137834E+09</td>
    <td align="right">0.124234E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 87028827.23</td>
    <td align="right"> 41477768.45</td>
    <td align="right"> 45551058.78</td>
    <td align="right"> 64162319.39</td>
    <td align="right">0.159908E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66373199.83</td>
    <td align="right"> 29247878.59</td>
    <td align="right"> 37125321.24</td>
    <td align="right"> 37636155.22</td>
    <td align="right">0.221565E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215712E+10</td>
    <td align="right">0.109260E+10</td>
    <td align="right">0.106452E+10</td>
    <td align="right">0.233116E+10</td>
    <td align="right">0.152079E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66373199.83</td>
    <td align="right"> 29247878.59</td>
    <td align="right"> 37125321.24</td>
    <td align="right"> 37636155.22</td>
    <td align="right"> 52720286.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315343E+09</td>
    <td align="right">0.178192E+09</td>
    <td align="right">0.140711E+09</td>
    <td align="right">0.411185E+09</td>
    <td align="right">0.260173E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 79690846.27</td>
    <td align="right"> 37498018.68</td>
    <td align="right"> 42192827.59</td>
    <td align="right"> 47597599.89</td>
    <td align="right">0.260173E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112854E+09</td>
    <td align="right"> 56929207.08</td>
    <td align="right"> 55924840.57</td>
    <td align="right"> 93814932.47</td>
    <td align="right">0.168166E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165152E+09</td>
    <td align="right"> 69602832.66</td>
    <td align="right"> 95549000.82</td>
    <td align="right">0.147351E+09</td>
    <td align="right">0.149506E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204062E+09</td>
    <td align="right">0.102199E+09</td>
    <td align="right">0.101864E+09</td>
    <td align="right">0.214868E+09</td>
    <td align="right"> 98866412.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230382E+09</td>
    <td align="right">0.103071E+09</td>
    <td align="right">0.127311E+09</td>
    <td align="right">0.252659E+09</td>
    <td align="right"> 83323352.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289916E+09</td>
    <td align="right">0.149210E+09</td>
    <td align="right">0.140706E+09</td>
    <td align="right">0.354873E+09</td>
    <td align="right"> 57677411.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.315338E+09</td>
    <td align="right">0.178192E+09</td>
    <td align="right">0.137146E+09</td>
    <td align="right">0.411180E+09</td>
    <td align="right"> 52719165.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.275457E+09</td>
    <td align="right">0.153823E+09</td>
    <td align="right">0.121634E+09</td>
    <td align="right">0.350943E+09</td>
    <td align="right"> 59449393.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189443E+09</td>
    <td align="right"> 98517480.16</td>
    <td align="right"> 90925162.65</td>
    <td align="right">0.218204E+09</td>
    <td align="right"> 85192351.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141378E+09</td>
    <td align="right"> 72829561.30</td>
    <td align="right"> 68548639.61</td>
    <td align="right">0.137831E+09</td>
    <td align="right">0.124232E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 87026440.38</td>
    <td align="right"> 41477768.45</td>
    <td align="right"> 45548671.93</td>
    <td align="right"> 64160809.99</td>
    <td align="right">0.159907E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66371177.68</td>
    <td align="right"> 29247878.59</td>
    <td align="right"> 37123299.09</td>
    <td align="right"> 37635489.81</td>
    <td align="right">0.221565E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215707E+10</td>
    <td align="right">0.109260E+10</td>
    <td align="right">0.106447E+10</td>
    <td align="right">0.233112E+10</td>
    <td align="right">0.152078E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66371177.68</td>
    <td align="right"> 29247878.59</td>
    <td align="right"> 37123299.09</td>
    <td align="right"> 37635489.81</td>
    <td align="right"> 52719165.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315338E+09</td>
    <td align="right">0.178192E+09</td>
    <td align="right">0.140706E+09</td>
    <td align="right">0.411180E+09</td>
    <td align="right">0.260173E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 79690846.27</td>
    <td align="right"> 37498018.68</td>
    <td align="right"> 42192827.59</td>
    <td align="right"> 47597599.89</td>
    <td align="right">0.260173E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112854E+09</td>
    <td align="right"> 56929207.08</td>
    <td align="right"> 55924840.57</td>
    <td align="right"> 93814932.47</td>
    <td align="right">0.168166E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165152E+09</td>
    <td align="right"> 69602832.66</td>
    <td align="right"> 95549000.82</td>
    <td align="right">0.147351E+09</td>
    <td align="right">0.149506E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204062E+09</td>
    <td align="right">0.102199E+09</td>
    <td align="right">0.101864E+09</td>
    <td align="right">0.214868E+09</td>
    <td align="right"> 98866412.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230382E+09</td>
    <td align="right">0.103071E+09</td>
    <td align="right">0.127311E+09</td>
    <td align="right">0.252659E+09</td>
    <td align="right"> 83323352.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289916E+09</td>
    <td align="right">0.149210E+09</td>
    <td align="right">0.140706E+09</td>
    <td align="right">0.354873E+09</td>
    <td align="right"> 57677411.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.315338E+09</td>
    <td align="right">0.178192E+09</td>
    <td align="right">0.137146E+09</td>
    <td align="right">0.411180E+09</td>
    <td align="right"> 52719165.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.275457E+09</td>
    <td align="right">0.153823E+09</td>
    <td align="right">0.121634E+09</td>
    <td align="right">0.350943E+09</td>
    <td align="right"> 59449393.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189443E+09</td>
    <td align="right"> 98517480.16</td>
    <td align="right"> 90925162.65</td>
    <td align="right">0.218204E+09</td>
    <td align="right"> 85192351.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141378E+09</td>
    <td align="right"> 72829561.30</td>
    <td align="right"> 68548639.61</td>
    <td align="right">0.137831E+09</td>
    <td align="right">0.124232E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 87026440.38</td>
    <td align="right"> 41477768.45</td>
    <td align="right"> 45548671.93</td>
    <td align="right"> 64160809.99</td>
    <td align="right">0.159907E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66371177.68</td>
    <td align="right"> 29247878.59</td>
    <td align="right"> 37123299.09</td>
    <td align="right"> 37635489.81</td>
    <td align="right">0.221565E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215707E+10</td>
    <td align="right">0.109260E+10</td>
    <td align="right">0.106447E+10</td>
    <td align="right">0.233112E+10</td>
    <td align="right">0.152078E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66371177.68</td>
    <td align="right"> 29247878.59</td>
    <td align="right"> 37123299.09</td>
    <td align="right"> 37635489.81</td>
    <td align="right"> 52719165.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315338E+09</td>
    <td align="right">0.178192E+09</td>
    <td align="right">0.140706E+09</td>
    <td align="right">0.411180E+09</td>
    <td align="right">0.260173E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80038322.31</td>
    <td align="right"> 37644495.24</td>
    <td align="right"> 42393827.07</td>
    <td align="right"> 47866725.05</td>
    <td align="right">0.259771E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113085E+09</td>
    <td align="right"> 57046359.97</td>
    <td align="right"> 56038488.50</td>
    <td align="right"> 94129335.14</td>
    <td align="right">0.168020E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165212E+09</td>
    <td align="right"> 69629433.08</td>
    <td align="right"> 95582448.75</td>
    <td align="right">0.147462E+09</td>
    <td align="right">0.149505E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204068E+09</td>
    <td align="right">0.102199E+09</td>
    <td align="right">0.101869E+09</td>
    <td align="right">0.214874E+09</td>
    <td align="right"> 98866606.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230389E+09</td>
    <td align="right">0.103071E+09</td>
    <td align="right">0.127317E+09</td>
    <td align="right">0.252666E+09</td>
    <td align="right"> 83323712.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289921E+09</td>
    <td align="right">0.149210E+09</td>
    <td align="right">0.140711E+09</td>
    <td align="right">0.354878E+09</td>
    <td align="right"> 57678072.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.315343E+09</td>
    <td align="right">0.178192E+09</td>
    <td align="right">0.137151E+09</td>
    <td align="right">0.411185E+09</td>
    <td align="right"> 52720287.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.275462E+09</td>
    <td align="right">0.153823E+09</td>
    <td align="right">0.121639E+09</td>
    <td align="right">0.350948E+09</td>
    <td align="right"> 59450545.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189459E+09</td>
    <td align="right"> 98520834.37</td>
    <td align="right"> 90937708.61</td>
    <td align="right">0.218228E+09</td>
    <td align="right"> 85193295.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141533E+09</td>
    <td align="right"> 72908503.45</td>
    <td align="right"> 68624278.33</td>
    <td align="right">0.138137E+09</td>
    <td align="right">0.124233E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 87305959.50</td>
    <td align="right"> 41611605.01</td>
    <td align="right"> 45694354.49</td>
    <td align="right"> 64506518.86</td>
    <td align="right">0.159698E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66680855.58</td>
    <td align="right"> 29377893.28</td>
    <td align="right"> 37302962.30</td>
    <td align="right"> 37860918.92</td>
    <td align="right">0.221191E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215850E+10</td>
    <td align="right">0.109323E+10</td>
    <td align="right">0.106526E+10</td>
    <td align="right">0.233274E+10</td>
    <td align="right">0.151965E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66680855.58</td>
    <td align="right"> 29377893.28</td>
    <td align="right"> 37302962.30</td>
    <td align="right"> 37860918.92</td>
    <td align="right"> 52720287.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315343E+09</td>
    <td align="right">0.178192E+09</td>
    <td align="right">0.140711E+09</td>
    <td align="right">0.411185E+09</td>
    <td align="right">0.259771E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33880142.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 33880142.13</td>
    <td align="right">  1925903.50</td>
    <td align="right">0.281822E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43664921.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 43664921.70</td>
    <td align="right"> 11683529.36</td>
    <td align="right">0.181583E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77747470.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 77747470.14</td>
    <td align="right"> 35405349.23</td>
    <td align="right">0.157288E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 86348513.79</td>
    <td align="right">   520070.18</td>
    <td align="right"> 85828443.61</td>
    <td align="right"> 60494443.49</td>
    <td align="right">0.100265E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117290E+09</td>
    <td align="right">  6996763.01</td>
    <td align="right">0.110293E+09</td>
    <td align="right">0.102626E+09</td>
    <td align="right"> 80501505.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133224E+09</td>
    <td align="right"> 15211812.11</td>
    <td align="right">0.118012E+09</td>
    <td align="right">0.146033E+09</td>
    <td align="right"> 53858601.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126204E+09</td>
    <td align="right"> 11598321.85</td>
    <td align="right">0.114605E+09</td>
    <td align="right">0.159192E+09</td>
    <td align="right"> 49720893.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101294E+09</td>
    <td align="right">  2741557.76</td>
    <td align="right"> 98552451.19</td>
    <td align="right">0.116718E+09</td>
    <td align="right"> 57081469.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 73016847.82</td>
    <td align="right">    26966.68</td>
    <td align="right"> 72989881.15</td>
    <td align="right"> 66001763.39</td>
    <td align="right"> 85666719.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54676595.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 54676595.54</td>
    <td align="right"> 27525209.75</td>
    <td align="right">0.127257E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 35873256.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 35873256.10</td>
    <td align="right">  7076887.74</td>
    <td align="right">0.170710E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 28481706.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 28481706.70</td>
    <td align="right">   983786.26</td>
    <td align="right">0.239810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.911701E+09</td>
    <td align="right"> 37095491.59</td>
    <td align="right">0.874606E+09</td>
    <td align="right">0.735666E+09</td>
    <td align="right">0.158556E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28481706.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 28481706.70</td>
    <td align="right">   983786.26</td>
    <td align="right"> 49720893.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133224E+09</td>
    <td align="right"> 15211812.11</td>
    <td align="right">0.118012E+09</td>
    <td align="right">0.159192E+09</td>
    <td align="right">0.281822E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33877636.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 33877636.76</td>
    <td align="right">  1925497.79</td>
    <td align="right">0.281823E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43662231.43</td>
    <td align="right">        0.00</td>
    <td align="right"> 43662231.43</td>
    <td align="right"> 11682301.05</td>
    <td align="right">0.181583E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77741766.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 77741766.70</td>
    <td align="right"> 35400250.55</td>
    <td align="right">0.157288E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 86290279.21</td>
    <td align="right">   503985.96</td>
    <td align="right"> 85786293.25</td>
    <td align="right"> 60480219.73</td>
    <td align="right">0.100358E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117052E+09</td>
    <td align="right">  6887583.51</td>
    <td align="right">0.110164E+09</td>
    <td align="right">0.102288E+09</td>
    <td align="right"> 80642042.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132834E+09</td>
    <td align="right"> 15029055.45</td>
    <td align="right">0.117805E+09</td>
    <td align="right">0.145263E+09</td>
    <td align="right"> 53858369.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125804E+09</td>
    <td align="right"> 11400251.05</td>
    <td align="right">0.114404E+09</td>
    <td align="right">0.158385E+09</td>
    <td align="right"> 49722688.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101062E+09</td>
    <td align="right">  2651393.27</td>
    <td align="right"> 98410473.63</td>
    <td align="right">0.116378E+09</td>
    <td align="right"> 57199634.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 73014202.31</td>
    <td align="right">    27002.84</td>
    <td align="right"> 72987199.47</td>
    <td align="right"> 65999735.82</td>
    <td align="right"> 85665601.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54673130.56</td>
    <td align="right">        0.00</td>
    <td align="right"> 54673130.56</td>
    <td align="right"> 27522301.68</td>
    <td align="right">0.127256E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 35870869.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 35870869.13</td>
    <td align="right">  7075746.15</td>
    <td align="right">0.170709E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 28479684.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 28479684.44</td>
    <td align="right">   983490.68</td>
    <td align="right">0.239810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.910361E+09</td>
    <td align="right"> 36499272.08</td>
    <td align="right">0.873862E+09</td>
    <td align="right">0.733384E+09</td>
    <td align="right">0.158591E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28479684.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 28479684.44</td>
    <td align="right">   983490.68</td>
    <td align="right"> 49722688.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132834E+09</td>
    <td align="right"> 15029055.45</td>
    <td align="right">0.117805E+09</td>
    <td align="right">0.158385E+09</td>
    <td align="right">0.281823E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33877636.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 33877636.76</td>
    <td align="right">  1925497.79</td>
    <td align="right">0.281823E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43662231.43</td>
    <td align="right">        0.00</td>
    <td align="right"> 43662231.43</td>
    <td align="right"> 11682301.05</td>
    <td align="right">0.181583E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77741766.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 77741766.70</td>
    <td align="right"> 35400250.55</td>
    <td align="right">0.157288E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 86269872.68</td>
    <td align="right">   498991.14</td>
    <td align="right"> 85770881.54</td>
    <td align="right"> 60477404.93</td>
    <td align="right">0.100393E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117052E+09</td>
    <td align="right">  6887583.51</td>
    <td align="right">0.110164E+09</td>
    <td align="right">0.102288E+09</td>
    <td align="right"> 80642042.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132834E+09</td>
    <td align="right"> 15029055.45</td>
    <td align="right">0.117805E+09</td>
    <td align="right">0.145263E+09</td>
    <td align="right"> 53858369.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125804E+09</td>
    <td align="right"> 11400166.40</td>
    <td align="right">0.114404E+09</td>
    <td align="right">0.158384E+09</td>
    <td align="right"> 49722688.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101058E+09</td>
    <td align="right">  2649956.20</td>
    <td align="right"> 98407845.68</td>
    <td align="right">0.116376E+09</td>
    <td align="right"> 57205681.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 73013903.16</td>
    <td align="right">    26864.46</td>
    <td align="right"> 72987038.71</td>
    <td align="right"> 66002750.61</td>
    <td align="right"> 85669364.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54673130.56</td>
    <td align="right">        0.00</td>
    <td align="right"> 54673130.56</td>
    <td align="right"> 27522301.68</td>
    <td align="right">0.127256E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 35870869.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 35870869.13</td>
    <td align="right">  7075746.15</td>
    <td align="right">0.170709E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 28479684.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 28479684.44</td>
    <td align="right">   983490.68</td>
    <td align="right">0.239810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.910336E+09</td>
    <td align="right"> 36492617.17</td>
    <td align="right">0.873844E+09</td>
    <td align="right">0.733381E+09</td>
    <td align="right">0.158596E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28479684.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 28479684.44</td>
    <td align="right">   983490.68</td>
    <td align="right"> 49722688.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132834E+09</td>
    <td align="right"> 15029055.45</td>
    <td align="right">0.117805E+09</td>
    <td align="right">0.158384E+09</td>
    <td align="right">0.281823E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33877636.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 33877636.76</td>
    <td align="right">  1925497.79</td>
    <td align="right">0.281823E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43662231.43</td>
    <td align="right">        0.00</td>
    <td align="right"> 43662231.43</td>
    <td align="right"> 11682301.05</td>
    <td align="right">0.181583E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77741766.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 77741766.70</td>
    <td align="right"> 35400250.55</td>
    <td align="right">0.157288E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 86269872.68</td>
    <td align="right">   498991.14</td>
    <td align="right"> 85770881.54</td>
    <td align="right"> 60477404.93</td>
    <td align="right">0.100393E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117052E+09</td>
    <td align="right">  6887583.51</td>
    <td align="right">0.110164E+09</td>
    <td align="right">0.102288E+09</td>
    <td align="right"> 80642042.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132834E+09</td>
    <td align="right"> 15029055.45</td>
    <td align="right">0.117805E+09</td>
    <td align="right">0.145263E+09</td>
    <td align="right"> 53858369.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125804E+09</td>
    <td align="right"> 11400166.40</td>
    <td align="right">0.114404E+09</td>
    <td align="right">0.158384E+09</td>
    <td align="right"> 49722688.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101057E+09</td>
    <td align="right">  2649929.16</td>
    <td align="right"> 98407467.67</td>
    <td align="right">0.116377E+09</td>
    <td align="right"> 57208245.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 73014542.71</td>
    <td align="right">    26849.31</td>
    <td align="right"> 72987693.40</td>
    <td align="right"> 66006884.00</td>
    <td align="right"> 85672813.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54673130.56</td>
    <td align="right">        0.00</td>
    <td align="right"> 54673130.56</td>
    <td align="right"> 27522301.68</td>
    <td align="right">0.127256E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 35870869.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 35870869.13</td>
    <td align="right">  7075746.15</td>
    <td align="right">0.170709E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 28479684.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 28479684.44</td>
    <td align="right">   983490.68</td>
    <td align="right">0.239810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.910336E+09</td>
    <td align="right"> 36492574.97</td>
    <td align="right">0.873844E+09</td>
    <td align="right">0.733387E+09</td>
    <td align="right">0.158597E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28479684.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 28479684.44</td>
    <td align="right">   983490.68</td>
    <td align="right"> 49722688.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132834E+09</td>
    <td align="right"> 15029055.45</td>
    <td align="right">0.117805E+09</td>
    <td align="right">0.158384E+09</td>
    <td align="right">0.281823E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33877636.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 33877636.76</td>
    <td align="right">  1925497.79</td>
    <td align="right">0.281823E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43662231.43</td>
    <td align="right">        0.00</td>
    <td align="right"> 43662231.43</td>
    <td align="right"> 11682301.05</td>
    <td align="right">0.181583E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77741766.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 77741766.70</td>
    <td align="right"> 35400250.55</td>
    <td align="right">0.157288E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 86302113.36</td>
    <td align="right">   502751.49</td>
    <td align="right"> 85799361.86</td>
    <td align="right"> 60500373.59</td>
    <td align="right">0.100364E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117052E+09</td>
    <td align="right">  6887583.51</td>
    <td align="right">0.110164E+09</td>
    <td align="right">0.102288E+09</td>
    <td align="right"> 80642042.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132834E+09</td>
    <td align="right"> 15029055.45</td>
    <td align="right">0.117805E+09</td>
    <td align="right">0.145263E+09</td>
    <td align="right"> 53858369.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125804E+09</td>
    <td align="right"> 11400297.11</td>
    <td align="right">0.114404E+09</td>
    <td align="right">0.158385E+09</td>
    <td align="right"> 49722688.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101060E+09</td>
    <td align="right">  2650946.26</td>
    <td align="right"> 98409315.18</td>
    <td align="right">0.116385E+09</td>
    <td align="right"> 57210481.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 73015270.53</td>
    <td align="right">    26846.58</td>
    <td align="right"> 72988423.95</td>
    <td align="right"> 66011174.35</td>
    <td align="right"> 85676175.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54673130.56</td>
    <td align="right">        0.00</td>
    <td align="right"> 54673130.56</td>
    <td align="right"> 27522301.68</td>
    <td align="right">0.127256E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 35870869.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 35870869.13</td>
    <td align="right">  7075746.15</td>
    <td align="right">0.170709E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 28479684.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 28479684.44</td>
    <td align="right">   983490.68</td>
    <td align="right">0.239810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.910373E+09</td>
    <td align="right"> 36497480.41</td>
    <td align="right">0.873875E+09</td>
    <td align="right">0.733423E+09</td>
    <td align="right">0.158594E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28479684.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 28479684.44</td>
    <td align="right">   983490.68</td>
    <td align="right"> 49722688.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132834E+09</td>
    <td align="right"> 15029055.45</td>
    <td align="right">0.117805E+09</td>
    <td align="right">0.158385E+09</td>
    <td align="right">0.281823E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33880142.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33880142.00</td>
    <td align="right">  1925903.47</td>
    <td align="right">0.281822E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43664921.56</td>
    <td align="right">        0.00</td>
    <td align="right"> 43664921.56</td>
    <td align="right"> 11683529.30</td>
    <td align="right">0.181583E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 77747469.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 77747469.84</td>
    <td align="right"> 35405348.97</td>
    <td align="right">0.157288E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 86378501.76</td>
    <td align="right">   512711.96</td>
    <td align="right"> 85865789.80</td>
    <td align="right"> 60561550.46</td>
    <td align="right">0.100303E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117418E+09</td>
    <td align="right">  7032142.97</td>
    <td align="right">0.110386E+09</td>
    <td align="right">0.102953E+09</td>
    <td align="right"> 80610847.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133180E+09</td>
    <td align="right"> 15172023.98</td>
    <td align="right">0.118008E+09</td>
    <td align="right">0.145917E+09</td>
    <td align="right"> 53857799.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126216E+09</td>
    <td align="right"> 11581183.60</td>
    <td align="right">0.114635E+09</td>
    <td align="right">0.159186E+09</td>
    <td align="right"> 49723852.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101252E+09</td>
    <td align="right">  2713452.56</td>
    <td align="right"> 98538478.15</td>
    <td align="right">0.116730E+09</td>
    <td align="right"> 57200742.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 73016922.19</td>
    <td align="right">    26655.53</td>
    <td align="right"> 72990266.66</td>
    <td align="right"> 66015274.55</td>
    <td align="right"> 85681190.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54676595.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 54676595.36</td>
    <td align="right"> 27525209.60</td>
    <td align="right">0.127257E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 35873255.98</td>
    <td align="right">        0.00</td>
    <td align="right"> 35873255.98</td>
    <td align="right">  7076887.68</td>
    <td align="right">0.170710E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 28481706.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 28481706.59</td>
    <td align="right">   983786.24</td>
    <td align="right">0.239810E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.911785E+09</td>
    <td align="right"> 37038170.60</td>
    <td align="right">0.874747E+09</td>
    <td align="right">0.735963E+09</td>
    <td align="right">0.158585E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28481706.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 28481706.59</td>
    <td align="right">   983786.24</td>
    <td align="right"> 49723852.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133180E+09</td>
    <td align="right"> 15172023.98</td>
    <td align="right">0.118008E+09</td>
    <td align="right">0.159186E+09</td>
    <td align="right">0.281822E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 72256060.13</td>
    <td align="right"> 29929059.69</td>
    <td align="right"> 42327000.44</td>
    <td align="right"> 41867483.28</td>
    <td align="right">0.270581E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111708E+09</td>
    <td align="right"> 55782086.74</td>
    <td align="right"> 55925658.73</td>
    <td align="right"> 94844829.25</td>
    <td align="right">0.173055E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154886E+09</td>
    <td align="right"> 57617766.70</td>
    <td align="right"> 97267772.76</td>
    <td align="right">0.135443E+09</td>
    <td align="right">0.156717E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196199E+09</td>
    <td align="right"> 87694031.16</td>
    <td align="right">0.108505E+09</td>
    <td align="right">0.208318E+09</td>
    <td align="right">0.104912E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248633E+09</td>
    <td align="right">0.113748E+09</td>
    <td align="right">0.134885E+09</td>
    <td align="right">0.279150E+09</td>
    <td align="right"> 89722492.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.261402E+09</td>
    <td align="right">0.119785E+09</td>
    <td align="right">0.141617E+09</td>
    <td align="right">0.320752E+09</td>
    <td align="right"> 64151720.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277461E+09</td>
    <td align="right">0.139406E+09</td>
    <td align="right">0.138055E+09</td>
    <td align="right">0.365126E+09</td>
    <td align="right"> 59529372.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.236476E+09</td>
    <td align="right">0.115616E+09</td>
    <td align="right">0.120860E+09</td>
    <td align="right">0.302497E+09</td>
    <td align="right"> 64922529.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185593E+09</td>
    <td align="right"> 94250546.10</td>
    <td align="right"> 91342377.00</td>
    <td align="right">0.217587E+09</td>
    <td align="right"> 91231229.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138391E+09</td>
    <td align="right"> 69775733.09</td>
    <td align="right"> 68614940.95</td>
    <td align="right">0.138256E+09</td>
    <td align="right">0.131159E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 95696674.78</td>
    <td align="right"> 48393269.95</td>
    <td align="right"> 47303404.83</td>
    <td align="right"> 79769279.58</td>
    <td align="right">0.166745E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66432481.16</td>
    <td align="right"> 28756478.97</td>
    <td align="right"> 37676002.19</td>
    <td align="right"> 40715155.07</td>
    <td align="right">0.228764E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204513E+10</td>
    <td align="right">0.960755E+09</td>
    <td align="right">0.108438E+10</td>
    <td align="right">0.222433E+10</td>
    <td align="right">0.160149E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66432481.16</td>
    <td align="right"> 28756478.97</td>
    <td align="right"> 37676002.19</td>
    <td align="right"> 40715155.07</td>
    <td align="right"> 59529372.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277461E+09</td>
    <td align="right">0.139406E+09</td>
    <td align="right">0.141617E+09</td>
    <td align="right">0.365126E+09</td>
    <td align="right">0.270581E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 71918077.57</td>
    <td align="right"> 29791995.43</td>
    <td align="right"> 42126082.14</td>
    <td align="right"> 41616270.06</td>
    <td align="right">0.270971E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111472E+09</td>
    <td align="right"> 55660443.45</td>
    <td align="right"> 55811213.93</td>
    <td align="right"> 94520165.39</td>
    <td align="right">0.173199E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154826E+09</td>
    <td align="right"> 57591337.04</td>
    <td align="right"> 97234580.42</td>
    <td align="right">0.135333E+09</td>
    <td align="right">0.156717E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196193E+09</td>
    <td align="right"> 87694031.16</td>
    <td align="right">0.108499E+09</td>
    <td align="right">0.208312E+09</td>
    <td align="right">0.104911E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248626E+09</td>
    <td align="right">0.113748E+09</td>
    <td align="right">0.134878E+09</td>
    <td align="right">0.279143E+09</td>
    <td align="right"> 89722267.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.261397E+09</td>
    <td align="right">0.119785E+09</td>
    <td align="right">0.141612E+09</td>
    <td align="right">0.320746E+09</td>
    <td align="right"> 64151193.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277457E+09</td>
    <td align="right">0.139406E+09</td>
    <td align="right">0.138050E+09</td>
    <td align="right">0.365121E+09</td>
    <td align="right"> 59528243.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.236471E+09</td>
    <td align="right">0.115616E+09</td>
    <td align="right">0.120855E+09</td>
    <td align="right">0.302492E+09</td>
    <td align="right"> 64921457.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185579E+09</td>
    <td align="right"> 94245728.94</td>
    <td align="right"> 91333374.67</td>
    <td align="right">0.217565E+09</td>
    <td align="right"> 91230561.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138221E+09</td>
    <td align="right"> 69693933.34</td>
    <td align="right"> 68526866.49</td>
    <td align="right">0.137930E+09</td>
    <td align="right">0.131158E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 95407124.38</td>
    <td align="right"> 48257064.93</td>
    <td align="right"> 47150059.45</td>
    <td align="right"> 79396350.48</td>
    <td align="right">0.166938E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66122768.64</td>
    <td align="right"> 28619447.24</td>
    <td align="right"> 37503321.40</td>
    <td align="right"> 40419334.75</td>
    <td align="right">0.229067E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204369E+10</td>
    <td align="right">0.960110E+09</td>
    <td align="right">0.108358E+10</td>
    <td align="right">0.222259E+10</td>
    <td align="right">0.160252E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66122768.64</td>
    <td align="right"> 28619447.24</td>
    <td align="right"> 37503321.40</td>
    <td align="right"> 40419334.75</td>
    <td align="right"> 59528243.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277457E+09</td>
    <td align="right">0.139406E+09</td>
    <td align="right">0.141612E+09</td>
    <td align="right">0.365121E+09</td>
    <td align="right">0.270971E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 71918077.57</td>
    <td align="right"> 29791995.43</td>
    <td align="right"> 42126082.14</td>
    <td align="right"> 41616270.06</td>
    <td align="right">0.270971E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111472E+09</td>
    <td align="right"> 55660443.45</td>
    <td align="right"> 55811213.93</td>
    <td align="right"> 94520165.39</td>
    <td align="right">0.173199E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154826E+09</td>
    <td align="right"> 57591337.04</td>
    <td align="right"> 97234580.42</td>
    <td align="right">0.135333E+09</td>
    <td align="right">0.156717E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196193E+09</td>
    <td align="right"> 87694031.16</td>
    <td align="right">0.108499E+09</td>
    <td align="right">0.208312E+09</td>
    <td align="right">0.104911E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248626E+09</td>
    <td align="right">0.113748E+09</td>
    <td align="right">0.134878E+09</td>
    <td align="right">0.279143E+09</td>
    <td align="right"> 89722267.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.261397E+09</td>
    <td align="right">0.119785E+09</td>
    <td align="right">0.141612E+09</td>
    <td align="right">0.320746E+09</td>
    <td align="right"> 64151193.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277457E+09</td>
    <td align="right">0.139406E+09</td>
    <td align="right">0.138050E+09</td>
    <td align="right">0.365121E+09</td>
    <td align="right"> 59528243.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.236471E+09</td>
    <td align="right">0.115616E+09</td>
    <td align="right">0.120855E+09</td>
    <td align="right">0.302492E+09</td>
    <td align="right"> 64921457.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185579E+09</td>
    <td align="right"> 94245728.94</td>
    <td align="right"> 91333374.67</td>
    <td align="right">0.217565E+09</td>
    <td align="right"> 91230561.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138221E+09</td>
    <td align="right"> 69693933.34</td>
    <td align="right"> 68526866.49</td>
    <td align="right">0.137930E+09</td>
    <td align="right">0.131158E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 95407124.38</td>
    <td align="right"> 48257064.93</td>
    <td align="right"> 47150059.45</td>
    <td align="right"> 79396350.48</td>
    <td align="right">0.166938E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66122768.64</td>
    <td align="right"> 28619447.24</td>
    <td align="right"> 37503321.40</td>
    <td align="right"> 40419334.75</td>
    <td align="right">0.229067E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204369E+10</td>
    <td align="right">0.960110E+09</td>
    <td align="right">0.108358E+10</td>
    <td align="right">0.222259E+10</td>
    <td align="right">0.160252E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66122768.64</td>
    <td align="right"> 28619447.24</td>
    <td align="right"> 37503321.40</td>
    <td align="right"> 40419334.75</td>
    <td align="right"> 59528243.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277457E+09</td>
    <td align="right">0.139406E+09</td>
    <td align="right">0.141612E+09</td>
    <td align="right">0.365121E+09</td>
    <td align="right">0.270971E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 71920582.94</td>
    <td align="right"> 29791995.43</td>
    <td align="right"> 42128587.51</td>
    <td align="right"> 41616940.50</td>
    <td align="right">0.270970E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111474E+09</td>
    <td align="right"> 55660443.45</td>
    <td align="right"> 55813904.20</td>
    <td align="right"> 94521863.73</td>
    <td align="right">0.173199E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154832E+09</td>
    <td align="right"> 57591337.04</td>
    <td align="right"> 97240283.85</td>
    <td align="right">0.135339E+09</td>
    <td align="right">0.156717E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196199E+09</td>
    <td align="right"> 87694031.16</td>
    <td align="right">0.108505E+09</td>
    <td align="right">0.208318E+09</td>
    <td align="right">0.104912E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248633E+09</td>
    <td align="right">0.113748E+09</td>
    <td align="right">0.134885E+09</td>
    <td align="right">0.279150E+09</td>
    <td align="right"> 89722492.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.261402E+09</td>
    <td align="right">0.119785E+09</td>
    <td align="right">0.141617E+09</td>
    <td align="right">0.320752E+09</td>
    <td align="right"> 64151720.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277461E+09</td>
    <td align="right">0.139406E+09</td>
    <td align="right">0.138055E+09</td>
    <td align="right">0.365126E+09</td>
    <td align="right"> 59529372.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.236476E+09</td>
    <td align="right">0.115616E+09</td>
    <td align="right">0.120860E+09</td>
    <td align="right">0.302497E+09</td>
    <td align="right"> 64922529.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185583E+09</td>
    <td align="right"> 94245728.94</td>
    <td align="right"> 91337431.16</td>
    <td align="right">0.217568E+09</td>
    <td align="right"> 91231230.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138224E+09</td>
    <td align="right"> 69693933.34</td>
    <td align="right"> 68530331.47</td>
    <td align="right">0.137933E+09</td>
    <td align="right">0.131159E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 95409511.36</td>
    <td align="right"> 48257064.93</td>
    <td align="right"> 47152446.43</td>
    <td align="right"> 79397731.33</td>
    <td align="right">0.166939E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66124790.90</td>
    <td align="right"> 28619447.24</td>
    <td align="right"> 37505343.66</td>
    <td align="right"> 40419963.55</td>
    <td align="right">0.229068E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204374E+10</td>
    <td align="right">0.960110E+09</td>
    <td align="right">0.108363E+10</td>
    <td align="right">0.222264E+10</td>
    <td align="right">0.160252E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66124790.90</td>
    <td align="right"> 28619447.24</td>
    <td align="right"> 37505343.66</td>
    <td align="right"> 40419963.55</td>
    <td align="right"> 59529372.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277461E+09</td>
    <td align="right">0.139406E+09</td>
    <td align="right">0.141617E+09</td>
    <td align="right">0.365126E+09</td>
    <td align="right">0.270970E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      693.22</td>
    <td align="right">      674.71</td>
    <td align="right">      698.45</td>
    <td align="right">      502.91</td>
    <td align="right">      195.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      970.12</td>
    <td align="right">      500.91</td>
    <td align="right">      889.95</td>
    <td align="right">      644.95</td>
    <td align="right">      245.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      861.62</td>
    <td align="right">      440.13</td>
    <td align="right">      788.59</td>
    <td align="right">      450.11</td>
    <td align="right">      338.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      663.26</td>
    <td align="right">      309.95</td>
    <td align="right">      588.17</td>
    <td align="right">      275.26</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      505.70</td>
    <td align="right">      247.90</td>
    <td align="right">      466.45</td>
    <td align="right">      125.64</td>
    <td align="right">      340.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      519.77</td>
    <td align="right">      180.66</td>
    <td align="right">      434.14</td>
    <td align="right">       83.04</td>
    <td align="right">      351.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      640.16</td>
    <td align="right">      155.94</td>
    <td align="right">      473.67</td>
    <td align="right">      130.43</td>
    <td align="right">      343.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      850.38</td>
    <td align="right">      181.02</td>
    <td align="right">      633.35</td>
    <td align="right">      301.23</td>
    <td align="right">      332.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      996.82</td>
    <td align="right">      269.23</td>
    <td align="right">      789.22</td>
    <td align="right">      487.85</td>
    <td align="right">      301.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      979.97</td>
    <td align="right">      366.29</td>
    <td align="right">      837.15</td>
    <td align="right">      584.32</td>
    <td align="right">      252.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      824.76</td>
    <td align="right">      451.64</td>
    <td align="right">      764.80</td>
    <td align="right">      558.05</td>
    <td align="right">      206.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      674.88</td>
    <td align="right">      579.91</td>
    <td align="right">      665.01</td>
    <td align="right">      483.52</td>
    <td align="right">      181.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      763.52</td>
    <td align="right">      362.72</td>
    <td align="right">      667.54</td>
    <td align="right">      383.86</td>
    <td align="right">      283.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      505.70</td>
    <td align="right">      155.94</td>
    <td align="right">      434.14</td>
    <td align="right">       83.04</td>
    <td align="right">      181.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      996.82</td>
    <td align="right">      674.71</td>
    <td align="right">      889.95</td>
    <td align="right">      644.95</td>
    <td align="right">      351.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.18</td>
    <td align="right">      388.39</td>
    <td align="right">      119.14</td>
    <td align="right">       56.06</td>
    <td align="right">       63.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      155.25</td>
    <td align="right">      277.99</td>
    <td align="right">      186.69</td>
    <td align="right">       94.18</td>
    <td align="right">       92.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      220.10</td>
    <td align="right">      223.28</td>
    <td align="right">      246.67</td>
    <td align="right">      103.96</td>
    <td align="right">      142.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      331.59</td>
    <td align="right">      152.57</td>
    <td align="right">      314.92</td>
    <td align="right">      157.71</td>
    <td align="right">      157.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      377.33</td>
    <td align="right">      124.44</td>
    <td align="right">      344.06</td>
    <td align="right">      153.93</td>
    <td align="right">      190.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      547.65</td>
    <td align="right">       89.01</td>
    <td align="right">      447.40</td>
    <td align="right">      230.26</td>
    <td align="right">      217.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      614.07</td>
    <td align="right">       78.73</td>
    <td align="right">      470.94</td>
    <td align="right">      266.12</td>
    <td align="right">      204.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      524.11</td>
    <td align="right">       88.78</td>
    <td align="right">      411.38</td>
    <td align="right">      229.72</td>
    <td align="right">      181.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      336.75</td>
    <td align="right">      131.47</td>
    <td align="right">      292.36</td>
    <td align="right">      152.03</td>
    <td align="right">      140.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      205.96</td>
    <td align="right">      185.53</td>
    <td align="right">      211.20</td>
    <td align="right">      108.80</td>
    <td align="right">      102.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       99.14</td>
    <td align="right">      246.68</td>
    <td align="right">      134.41</td>
    <td align="right">       64.06</td>
    <td align="right">       70.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.28</td>
    <td align="right">      330.74</td>
    <td align="right">       99.24</td>
    <td align="right">       43.73</td>
    <td align="right">       55.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      295.73</td>
    <td align="right">      192.86</td>
    <td align="right">      273.65</td>
    <td align="right">      138.60</td>
    <td align="right">      135.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.28</td>
    <td align="right">       78.73</td>
    <td align="right">       99.24</td>
    <td align="right">       43.73</td>
    <td align="right">       55.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      614.07</td>
    <td align="right">      388.39</td>
    <td align="right">      470.94</td>
    <td align="right">      266.12</td>
    <td align="right">      217.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.31</td>
    <td align="right">      631.32</td>
    <td align="right">       75.89</td>
    <td align="right">        0.00</td>
    <td align="right">       75.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.97</td>
    <td align="right">      450.35</td>
    <td align="right">      108.29</td>
    <td align="right">        0.00</td>
    <td align="right">      108.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       79.31</td>
    <td align="right">      352.35</td>
    <td align="right">      174.16</td>
    <td align="right">        0.00</td>
    <td align="right">      174.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      140.04</td>
    <td align="right">      232.28</td>
    <td align="right">      199.79</td>
    <td align="right">        1.17</td>
    <td align="right">      198.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      229.49</td>
    <td align="right">      180.56</td>
    <td align="right">      262.44</td>
    <td align="right">       15.52</td>
    <td align="right">      246.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      336.81</td>
    <td align="right">      124.67</td>
    <td align="right">      307.77</td>
    <td align="right">       34.92</td>
    <td align="right">      272.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      355.40</td>
    <td align="right">      111.39</td>
    <td align="right">      282.12</td>
    <td align="right">       25.68</td>
    <td align="right">      256.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.94</td>
    <td align="right">      128.08</td>
    <td align="right">      226.55</td>
    <td align="right">        6.00</td>
    <td align="right">      220.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.79</td>
    <td align="right">      198.31</td>
    <td align="right">      169.02</td>
    <td align="right">        0.06</td>
    <td align="right">      168.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       61.66</td>
    <td align="right">      285.07</td>
    <td align="right">      122.48</td>
    <td align="right">        0.00</td>
    <td align="right">      122.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.38</td>
    <td align="right">      395.16</td>
    <td align="right">       83.04</td>
    <td align="right">        0.00</td>
    <td align="right">       83.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.20</td>
    <td align="right">      537.21</td>
    <td align="right">       63.80</td>
    <td align="right">        0.00</td>
    <td align="right">       63.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      139.68</td>
    <td align="right">      301.72</td>
    <td align="right">      173.29</td>
    <td align="right">        6.98</td>
    <td align="right">      166.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.20</td>
    <td align="right">      111.39</td>
    <td align="right">       63.80</td>
    <td align="right">        0.00</td>
    <td align="right">       63.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      355.40</td>
    <td align="right">      631.32</td>
    <td align="right">      307.77</td>
    <td align="right">       34.92</td>
    <td align="right">      272.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.24</td>
    <td align="right">      404.52</td>
    <td align="right">      107.53</td>
    <td align="right">       44.54</td>
    <td align="right">       62.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.42</td>
    <td align="right">      286.31</td>
    <td align="right">      184.41</td>
    <td align="right">       92.08</td>
    <td align="right">       92.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      202.15</td>
    <td align="right">      234.05</td>
    <td align="right">      231.25</td>
    <td align="right">       86.02</td>
    <td align="right">      145.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      321.47</td>
    <td align="right">      161.90</td>
    <td align="right">      302.77</td>
    <td align="right">      135.33</td>
    <td align="right">      167.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      416.89</td>
    <td align="right">      133.99</td>
    <td align="right">      371.31</td>
    <td align="right">      169.87</td>
    <td align="right">      201.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      494.98</td>
    <td align="right">       99.00</td>
    <td align="right">      403.39</td>
    <td align="right">      184.85</td>
    <td align="right">      218.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      545.29</td>
    <td align="right">       88.90</td>
    <td align="right">      414.37</td>
    <td align="right">      208.19</td>
    <td align="right">      206.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      451.75</td>
    <td align="right">       96.96</td>
    <td align="right">      353.16</td>
    <td align="right">      172.66</td>
    <td align="right">      180.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      335.76</td>
    <td align="right">      140.79</td>
    <td align="right">      286.39</td>
    <td align="right">      145.44</td>
    <td align="right">      140.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      206.11</td>
    <td align="right">      195.88</td>
    <td align="right">      206.49</td>
    <td align="right">      104.11</td>
    <td align="right">      102.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      122.66</td>
    <td align="right">      257.54</td>
    <td align="right">      147.35</td>
    <td align="right">       74.52</td>
    <td align="right">       72.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       60.47</td>
    <td align="right">      341.98</td>
    <td align="right">       98.87</td>
    <td align="right">       42.79</td>
    <td align="right">       56.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      281.97</td>
    <td align="right">      203.23</td>
    <td align="right">      259.27</td>
    <td align="right">      121.80</td>
    <td align="right">      137.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.47</td>
    <td align="right">       88.90</td>
    <td align="right">       98.87</td>
    <td align="right">       42.79</td>
    <td align="right">       56.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      545.29</td>
    <td align="right">      404.52</td>
    <td align="right">      414.37</td>
    <td align="right">      208.19</td>
    <td align="right">      218.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.185673E+10</td>
    <td align="right">0.180714E+10</td>
    <td align="right">0.187073E+10</td>
    <td align="right">0.134701E+10</td>
    <td align="right">0.523728E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234691E+10</td>
    <td align="right">0.121180E+10</td>
    <td align="right">0.215297E+10</td>
    <td align="right">0.156027E+10</td>
    <td align="right">0.592696E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230776E+10</td>
    <td align="right">0.117883E+10</td>
    <td align="right">0.211216E+10</td>
    <td align="right">0.120558E+10</td>
    <td align="right">0.906574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171917E+10</td>
    <td align="right">0.803379E+09</td>
    <td align="right">0.152454E+10</td>
    <td align="right">0.713479E+09</td>
    <td align="right">0.811060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.135446E+10</td>
    <td align="right">0.663976E+09</td>
    <td align="right">0.124933E+10</td>
    <td align="right">0.336506E+09</td>
    <td align="right">0.912820E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134724E+10</td>
    <td align="right">0.468277E+09</td>
    <td align="right">0.112530E+10</td>
    <td align="right">0.215245E+09</td>
    <td align="right">0.910055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171462E+10</td>
    <td align="right">0.417680E+09</td>
    <td align="right">0.126867E+10</td>
    <td align="right">0.349335E+09</td>
    <td align="right">0.919334E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.227767E+10</td>
    <td align="right">0.484845E+09</td>
    <td align="right">0.169637E+10</td>
    <td align="right">0.806823E+09</td>
    <td align="right">0.889544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258376E+10</td>
    <td align="right">0.697842E+09</td>
    <td align="right">0.204567E+10</td>
    <td align="right">0.126450E+10</td>
    <td align="right">0.781167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262475E+10</td>
    <td align="right">0.981063E+09</td>
    <td align="right">0.224221E+10</td>
    <td align="right">0.156504E+10</td>
    <td align="right">0.677169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.213778E+10</td>
    <td align="right">0.117065E+10</td>
    <td align="right">0.198237E+10</td>
    <td align="right">0.144647E+10</td>
    <td align="right">0.535898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180759E+10</td>
    <td align="right">0.155324E+10</td>
    <td align="right">0.178115E+10</td>
    <td align="right">0.129506E+10</td>
    <td align="right">0.486094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240784E+11</td>
    <td align="right">0.114387E+11</td>
    <td align="right">0.210515E+11</td>
    <td align="right">0.121053E+11</td>
    <td align="right">0.894614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134724E+10</td>
    <td align="right">0.417680E+09</td>
    <td align="right">0.112530E+10</td>
    <td align="right">0.215245E+09</td>
    <td align="right">0.486094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.262475E+10</td>
    <td align="right">0.180714E+10</td>
    <td align="right">0.224221E+10</td>
    <td align="right">0.156504E+10</td>
    <td align="right">0.919334E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190636E+09</td>
    <td align="right">0.104027E+10</td>
    <td align="right">0.319113E+09</td>
    <td align="right">0.150139E+09</td>
    <td align="right">0.168975E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.375576E+09</td>
    <td align="right">0.672519E+09</td>
    <td align="right">0.451650E+09</td>
    <td align="right">0.227834E+09</td>
    <td align="right">0.223816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.589519E+09</td>
    <td align="right">0.598023E+09</td>
    <td align="right">0.660673E+09</td>
    <td align="right">0.278438E+09</td>
    <td align="right">0.382235E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.859484E+09</td>
    <td align="right">0.395466E+09</td>
    <td align="right">0.816260E+09</td>
    <td align="right">0.408795E+09</td>
    <td align="right">0.407465E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101065E+10</td>
    <td align="right">0.333294E+09</td>
    <td align="right">0.921542E+09</td>
    <td align="right">0.412286E+09</td>
    <td align="right">0.509257E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141950E+10</td>
    <td align="right">0.230711E+09</td>
    <td align="right">0.115967E+10</td>
    <td align="right">0.596839E+09</td>
    <td align="right">0.562834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164473E+10</td>
    <td align="right">0.210879E+09</td>
    <td align="right">0.126136E+10</td>
    <td align="right">0.712769E+09</td>
    <td align="right">0.548593E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140378E+10</td>
    <td align="right">0.237800E+09</td>
    <td align="right">0.110184E+10</td>
    <td align="right">0.615291E+09</td>
    <td align="right">0.486547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.872844E+09</td>
    <td align="right">0.340771E+09</td>
    <td align="right">0.757791E+09</td>
    <td align="right">0.394073E+09</td>
    <td align="right">0.363717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.551631E+09</td>
    <td align="right">0.496929E+09</td>
    <td align="right">0.565671E+09</td>
    <td align="right">0.291397E+09</td>
    <td align="right">0.274274E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256968E+09</td>
    <td align="right">0.639397E+09</td>
    <td align="right">0.348388E+09</td>
    <td align="right">0.166045E+09</td>
    <td align="right">0.182343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150736E+09</td>
    <td align="right">0.885853E+09</td>
    <td align="right">0.265796E+09</td>
    <td align="right">0.117122E+09</td>
    <td align="right">0.148675E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.932606E+10</td>
    <td align="right">0.608191E+10</td>
    <td align="right">0.862976E+10</td>
    <td align="right">0.437103E+10</td>
    <td align="right">0.425873E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150736E+09</td>
    <td align="right">0.210879E+09</td>
    <td align="right">0.265796E+09</td>
    <td align="right">0.117122E+09</td>
    <td align="right">0.148675E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164473E+10</td>
    <td align="right">0.104027E+10</td>
    <td align="right">0.126136E+10</td>
    <td align="right">0.712769E+09</td>
    <td align="right">0.562834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11553798.12</td>
    <td align="right">0.169094E+10</td>
    <td align="right">0.203271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.203271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 70096262.85</td>
    <td align="right">0.108950E+10</td>
    <td align="right">0.261979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.261979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212412E+09</td>
    <td align="right">0.943728E+09</td>
    <td align="right">0.466462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.466462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.362980E+09</td>
    <td align="right">0.602063E+09</td>
    <td align="right">0.517859E+09</td>
    <td align="right">  3037501.88</td>
    <td align="right">0.514822E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.614675E+09</td>
    <td align="right">0.483624E+09</td>
    <td align="right">0.702915E+09</td>
    <td align="right"> 41579240.04</td>
    <td align="right">0.661336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.873003E+09</td>
    <td align="right">0.323150E+09</td>
    <td align="right">0.797739E+09</td>
    <td align="right"> 90500057.89</td>
    <td align="right">0.707239E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.951915E+09</td>
    <td align="right">0.298335E+09</td>
    <td align="right">0.755636E+09</td>
    <td align="right"> 68780386.41</td>
    <td align="right">0.686855E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.698912E+09</td>
    <td align="right">0.343053E+09</td>
    <td align="right">0.606783E+09</td>
    <td align="right"> 16057235.21</td>
    <td align="right">0.590726E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.396038E+09</td>
    <td align="right">0.514032E+09</td>
    <td align="right">0.438092E+09</td>
    <td align="right">   161185.39</td>
    <td align="right">0.437931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165140E+09</td>
    <td align="right">0.763537E+09</td>
    <td align="right">0.328046E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.328046E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42456760.02</td>
    <td align="right">0.102425E+10</td>
    <td align="right">0.215230E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.215230E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5901535.22</td>
    <td align="right">0.143886E+10</td>
    <td align="right">0.170882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.170882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440508E+10</td>
    <td align="right">0.951507E+10</td>
    <td align="right">0.546489E+10</td>
    <td align="right">0.220116E+09</td>
    <td align="right">0.524478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5901535.22</td>
    <td align="right">0.298335E+09</td>
    <td align="right">0.170882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.170882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.951915E+09</td>
    <td align="right">0.169094E+10</td>
    <td align="right">0.797739E+09</td>
    <td align="right"> 90500057.89</td>
    <td align="right">0.707239E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166692E+09</td>
    <td align="right">0.108347E+10</td>
    <td align="right">0.288013E+09</td>
    <td align="right">0.119305E+09</td>
    <td align="right">0.168708E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.378404E+09</td>
    <td align="right">0.692648E+09</td>
    <td align="right">0.446125E+09</td>
    <td align="right">0.222763E+09</td>
    <td align="right">0.223362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.541448E+09</td>
    <td align="right">0.626869E+09</td>
    <td align="right">0.619369E+09</td>
    <td align="right">0.230392E+09</td>
    <td align="right">0.388977E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.833259E+09</td>
    <td align="right">0.419646E+09</td>
    <td align="right">0.784783E+09</td>
    <td align="right">0.350776E+09</td>
    <td align="right">0.434007E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111659E+10</td>
    <td align="right">0.358890E+09</td>
    <td align="right">0.994519E+09</td>
    <td align="right">0.454992E+09</td>
    <td align="right">0.539527E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128300E+10</td>
    <td align="right">0.256606E+09</td>
    <td align="right">0.104560E+10</td>
    <td align="right">0.479141E+09</td>
    <td align="right">0.566459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146050E+10</td>
    <td align="right">0.238115E+09</td>
    <td align="right">0.110984E+10</td>
    <td align="right">0.557624E+09</td>
    <td align="right">0.552212E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120998E+10</td>
    <td align="right">0.259688E+09</td>
    <td align="right">0.945895E+09</td>
    <td align="right">0.462466E+09</td>
    <td align="right">0.483429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.870285E+09</td>
    <td align="right">0.364924E+09</td>
    <td align="right">0.742334E+09</td>
    <td align="right">0.376988E+09</td>
    <td align="right">0.365347E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.552048E+09</td>
    <td align="right">0.524635E+09</td>
    <td align="right">0.553057E+09</td>
    <td align="right">0.278858E+09</td>
    <td align="right">0.274199E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317930E+09</td>
    <td align="right">0.667531E+09</td>
    <td align="right">0.381920E+09</td>
    <td align="right">0.193164E+09</td>
    <td align="right">0.188756E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161968E+09</td>
    <td align="right">0.915961E+09</td>
    <td align="right">0.264803E+09</td>
    <td align="right">0.114615E+09</td>
    <td align="right">0.150188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.889209E+10</td>
    <td align="right">0.640898E+10</td>
    <td align="right">0.817625E+10</td>
    <td align="right">0.384108E+10</td>
    <td align="right">0.433517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161968E+09</td>
    <td align="right">0.238115E+09</td>
    <td align="right">0.264803E+09</td>
    <td align="right">0.114615E+09</td>
    <td align="right">0.150188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146050E+10</td>
    <td align="right">0.108347E+10</td>
    <td align="right">0.110984E+10</td>
    <td align="right">0.557624E+09</td>
    <td align="right">0.566459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -8.8</td>
    <td align="right">       -10.9</td>
    <td align="right">       -16.1</td>
    <td align="right">        5.70</td>
    <td align="right">       -23.3</td>
    <td align="right">       32.48</td>
    <td align="right">      106.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -2.2</td>
    <td align="right">        -5.0</td>
    <td align="right">        -9.9</td>
    <td align="right">        6.21</td>
    <td align="right">       -16.1</td>
    <td align="right">       41.31</td>
    <td align="right">      158.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.30</td>
    <td align="right">        -2.9</td>
    <td align="right">        -8.4</td>
    <td align="right">        5.38</td>
    <td align="right">       -12.8</td>
    <td align="right">       78.62</td>
    <td align="right">      145.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.67</td>
    <td align="right">        2.34</td>
    <td align="right">        -2.9</td>
    <td align="right">        4.89</td>
    <td align="right">        -6.2</td>
    <td align="right">       82.10</td>
    <td align="right">      182.32</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.10</td>
    <td align="right">        5.18</td>
    <td align="right">        0.22</td>
    <td align="right">        5.28</td>
    <td align="right">        -1.1</td>
    <td align="right">      102.67</td>
    <td align="right">      205.47</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.46</td>
    <td align="right">       10.06</td>
    <td align="right">        4.91</td>
    <td align="right">        4.56</td>
    <td align="right">        5.05</td>
    <td align="right">      103.05</td>
    <td align="right">      264.47</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.57</td>
    <td align="right">       12.46</td>
    <td align="right">        6.56</td>
    <td align="right">        4.24</td>
    <td align="right">        8.00</td>
    <td align="right">       89.47</td>
    <td align="right">      301.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">       11.04</td>
    <td align="right">        4.61</td>
    <td align="right">        4.29</td>
    <td align="right">        7.19</td>
    <td align="right">       78.96</td>
    <td align="right">      261.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.69</td>
    <td align="right">        9.08</td>
    <td align="right">        4.37</td>
    <td align="right">        5.43</td>
    <td align="right">        3.42</td>
    <td align="right">       63.03</td>
    <td align="right">      204.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.64</td>
    <td align="right">        4.13</td>
    <td align="right">        -1.0</td>
    <td align="right">        5.38</td>
    <td align="right">        -4.2</td>
    <td align="right">       47.64</td>
    <td align="right">      162.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.84</td>
    <td align="right">        -0.9</td>
    <td align="right">        -6.9</td>
    <td align="right">        5.91</td>
    <td align="right">       -11.0</td>
    <td align="right">       33.00</td>
    <td align="right">      125.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.5</td>
    <td align="right">       -11.1</td>
    <td align="right">        5.64</td>
    <td align="right">       -18.2</td>
    <td align="right">       26.54</td>
    <td align="right">       97.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.07</td>
    <td align="right">        2.37</td>
    <td align="right">        -2.9</td>
    <td align="right">        5.23</td>
    <td align="right">        -5.7</td>
    <td align="right">       65.04</td>
    <td align="right">      184.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -8.8</td>
    <td align="right">       -10.9</td>
    <td align="right">       -16.1</td>
    <td align="right">        4.24</td>
    <td align="right">       -23.3</td>
    <td align="right">       26.54</td>
    <td align="right">       97.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.57</td>
    <td align="right">       12.46</td>
    <td align="right">        6.56</td>
    <td align="right">        6.21</td>
    <td align="right">        8.00</td>
    <td align="right">      103.05</td>
    <td align="right">      301.47</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.60</td>
    <td align="right">14-JAN-12:00</td>
    <td align="right">        5.16</td>
    <td align="right">        -1.1</td>
    <td align="right">        8.20</td>
    <td align="right">        -2.3</td>
    <td align="right">      105.00</td>
    <td align="right">      464.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.90</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">        7.23</td>
    <td align="right">        -7.8</td>
    <td align="right">        5.20</td>
    <td align="right">        1.37</td>
    <td align="right">       76.00</td>
    <td align="right">      634.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">14-MAR-13:20</td>
    <td align="right">        6.67</td>
    <td align="right">        -2.4</td>
    <td align="right">        9.30</td>
    <td align="right">        1.23</td>
    <td align="right">      201.67</td>
    <td align="right">      711.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">        9.68</td>
    <td align="right">        -4.4</td>
    <td align="right">        9.30</td>
    <td align="right">        4.92</td>
    <td align="right">      314.50</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">20-MAY-15:00</td>
    <td align="right">       15.22</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">       20.57</td>
    <td align="right">      215.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.20</td>
    <td align="right">29-JUN-12:00</td>
    <td align="right">       14.40</td>
    <td align="right">        0.60</td>
    <td align="right">        9.30</td>
    <td align="right">       17.03</td>
    <td align="right">      187.00</td>
    <td align="right">      729.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.20</td>
    <td align="right">17-JUL-15:00</td>
    <td align="right">       17.28</td>
    <td align="right">        4.40</td>
    <td align="right">        4.60</td>
    <td align="right">       20.22</td>
    <td align="right">      119.50</td>
    <td align="right">      797.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.60</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">       17.65</td>
    <td align="right">        6.70</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      136.50</td>
    <td align="right">      625.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.40</td>
    <td align="right">02-SEP-14:00</td>
    <td align="right">       16.28</td>
    <td align="right">        4.40</td>
    <td align="right">        7.70</td>
    <td align="right">       20.75</td>
    <td align="right">       95.50</td>
    <td align="right">      789.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.00</td>
    <td align="right">18-OCT-13:00</td>
    <td align="right">       11.40</td>
    <td align="right">        -1.1</td>
    <td align="right">        7.70</td>
    <td align="right">        7.35</td>
    <td align="right">       48.00</td>
    <td align="right">      913.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.20</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">        8.18</td>
    <td align="right">        -1.1</td>
    <td align="right">       11.30</td>
    <td align="right">        2.22</td>
    <td align="right">       81.00</td>
    <td align="right">      689.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.90</td>
    <td align="right">10-DEC-01:00</td>
    <td align="right">        5.50</td>
    <td align="right">        -5.0</td>
    <td align="right">       13.90</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.16</td>
    <td align="right">        -7.8</td>
    <td align="right">        4.60</td>
    <td align="right">        -2.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.65</td>
    <td align="right">        6.70</td>
    <td align="right">       13.90</td>
    <td align="right">       22.47</td>
    <td align="right">      314.50</td>
    <td align="right">      913.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -33.9</td>
    <td align="right">10-JAN-21:00</td>
    <td align="right">       -34.1</td>
    <td align="right">       -37.8</td>
    <td align="right">        3.10</td>
    <td align="right">       -54.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -25.0</td>
    <td align="right">01-FEB-03:00</td>
    <td align="right">       -25.2</td>
    <td align="right">       -27.8</td>
    <td align="right">        2.10</td>
    <td align="right">       -45.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -23.3</td>
    <td align="right">04-MAR-23:00</td>
    <td align="right">       -23.8</td>
    <td align="right">       -28.9</td>
    <td align="right">        3.60</td>
    <td align="right">       -44.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -7.8</td>
    <td align="right">29-APR-03:00</td>
    <td align="right">        -8.7</td>
    <td align="right">       -10.6</td>
    <td align="right">        4.10</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -2.8</td>
    <td align="right">08-MAY-00:10</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">        6.18</td>
    <td align="right">       -10.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.60</td>
    <td align="right">15-JUN-03:00</td>
    <td align="right">        -0.5</td>
    <td align="right">        -1.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.60</td>
    <td align="right">08-JUL-03:00</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
    <td align="right">        -9.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.70</td>
    <td align="right">17-AUG-00:00</td>
    <td align="right">        4.32</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        -7.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">17-SEP-02:00</td>
    <td align="right">        -1.6</td>
    <td align="right">        -3.9</td>
    <td align="right">        4.10</td>
    <td align="right">       -16.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -6.1</td>
    <td align="right">10-OCT-05:19</td>
    <td align="right">        -6.6</td>
    <td align="right">        -7.8</td>
    <td align="right">        3.77</td>
    <td align="right">       -20.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -16.7</td>
    <td align="right">26-NOV-07:00</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.6</td>
    <td align="right">        4.60</td>
    <td align="right">       -33.8</td>
    <td align="right">       19.50</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -28.3</td>
    <td align="right">29-DEC-08:00</td>
    <td align="right">       -28.6</td>
    <td align="right">       -32.2</td>
    <td align="right">        2.10</td>
    <td align="right">       -48.7</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -33.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.1</td>
    <td align="right">       -37.8</td>
    <td align="right">        2.10</td>
    <td align="right">       -54.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.32</td>
    <td align="right">        1.70</td>
    <td align="right">        6.18</td>
    <td align="right">        -7.1</td>
    <td align="right">       69.50</td>
    <td align="right">       94.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.18</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        -3.0</td>
    <td align="right">       40.00</td>
    <td align="right">      694.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.23</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">        -7.8</td>
    <td align="right">        5.20</td>
    <td align="right">        1.37</td>
    <td align="right">       76.00</td>
    <td align="right">      634.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.94</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        -1.7</td>
    <td align="right">       10.30</td>
    <td align="right">        1.80</td>
    <td align="right">      241.00</td>
    <td align="right">      538.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.02</td>
    <td align="right">06-APR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">        1.10</td>
    <td align="right">        3.60</td>
    <td align="right">        5.33</td>
    <td align="right">      110.00</td>
    <td align="right">      779.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.22</td>
    <td align="right">20-MAY-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">       20.57</td>
    <td align="right">      215.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.20</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       14.40</td>
    <td align="right">        2.60</td>
    <td align="right">       18.28</td>
    <td align="right">      204.00</td>
    <td align="right">      614.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.21</td>
    <td align="right">19-JUL-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       14.40</td>
    <td align="right">        8.80</td>
    <td align="right">       19.52</td>
    <td align="right">      306.50</td>
    <td align="right">      563.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.65</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">       35.60</td>
    <td align="right">        6.70</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      136.50</td>
    <td align="right">      625.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.12</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">       25.17</td>
    <td align="right">       17.93</td>
    <td align="right">        4.10</td>
    <td align="right">       15.88</td>
    <td align="right">      127.67</td>
    <td align="right">      652.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.61</td>
    <td align="right">18-OCT-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        7.70</td>
    <td align="right">        7.55</td>
    <td align="right">       40.50</td>
    <td align="right">      852.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.89</td>
    <td align="right">17-NOV-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">        1.10</td>
    <td align="right">       11.30</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.62</td>
    <td align="right">19-DEC-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        2.80</td>
    <td align="right">        8.20</td>
    <td align="right">        1.37</td>
    <td align="right">       74.00</td>
    <td align="right">      138.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        -7.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       17.93</td>
    <td align="right">       11.30</td>
    <td align="right">       22.47</td>
    <td align="right">      306.50</td>
    <td align="right">      852.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.70</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.48</td>
    <td align="right">        5.20</td>
    <td align="right">        -1.0</td>
    <td align="right">      107.00</td>
    <td align="right">       61.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">11-FEB-08:00</td>
    <td align="right">        4.40</td>
    <td align="right">        2.16</td>
    <td align="right">       10.80</td>
    <td align="right">        -5.7</td>
    <td align="right">       69.50</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -0.6</td>
    <td align="right">10-MAR-12:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.51</td>
    <td align="right">       10.30</td>
    <td align="right">        -2.3</td>
    <td align="right">      253.00</td>
    <td align="right">      140.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.10</td>
    <td align="right">17-APR-16:19</td>
    <td align="right">        7.97</td>
    <td align="right">        6.96</td>
    <td align="right">        4.50</td>
    <td align="right">        0.87</td>
    <td align="right">      201.50</td>
    <td align="right">      117.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.20</td>
    <td align="right">02-MAY-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.61</td>
    <td align="right">       12.90</td>
    <td align="right">       14.84</td>
    <td align="right">      108.50</td>
    <td align="right">      934.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.60</td>
    <td align="right">20-JUN-19:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.76</td>
    <td align="right">        3.60</td>
    <td align="right">       20.22</td>
    <td align="right">       17.50</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.70</td>
    <td align="right">18-JUL-21:00</td>
    <td align="right">       19.40</td>
    <td align="right">       17.51</td>
    <td align="right">        4.10</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.10</td>
    <td align="right">08-AUG-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.75</td>
    <td align="right">        2.60</td>
    <td align="right">       12.03</td>
    <td align="right">      134.50</td>
    <td align="right">      869.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.30</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.10</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">      111.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.70</td>
    <td align="right">01-OCT-14:09</td>
    <td align="right">        9.08</td>
    <td align="right">        7.78</td>
    <td align="right">        2.10</td>
    <td align="right">        4.07</td>
    <td align="right">      260.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.30</td>
    <td align="right">16-NOV-19:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.88</td>
    <td align="right">        9.80</td>
    <td align="right">        -1.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.80</td>
    <td align="right">19-DEC-14:09</td>
    <td align="right">       10.97</td>
    <td align="right">        6.81</td>
    <td align="right">       10.78</td>
    <td align="right">        -1.0</td>
    <td align="right">       95.00</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        2.16</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       20.10</td>
    <td align="right">       12.90</td>
    <td align="right">       20.22</td>
    <td align="right">      260.33</td>
    <td align="right">      934.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.41</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.46</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.03</td>
    <td align="right">       30.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.01</td>
    <td align="right">       37.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.90</td>
    <td align="right">       46.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.91</td>
    <td align="right">       55.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.24</td>
    <td align="right">       57.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.26</td>
    <td align="right">       48.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.67</td>
    <td align="right">       34.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.64</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.74</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.74</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.37</td>
    <td align="right">       32.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.46</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.26</td>
    <td align="right">       57.38</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.672395E+09</td>
    <td align="right">-544774768.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-127619795.0</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.615204E+09</td>
    <td align="right">-501580237.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-113624232.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.724702E+09</td>
    <td align="right">-600715251.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-123987008.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.620673E+09</td>
    <td align="right">-503422978.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-117249859.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.640874E+09</td>
    <td align="right">-523957498.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-116916886.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.598250E+09</td>
    <td align="right">-490280310.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107970091.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.532134E+09</td>
    <td align="right">-423089001.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109045398.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.585573E+09</td>
    <td align="right">-475900963.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109672022.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.526803E+09</td>
    <td align="right">-419796189.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107007039.0</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.575987E+09</td>
    <td align="right">-461306562.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-114680310.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.606353E+09</td>
    <td align="right">-490412001.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-115941225.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.621715E+09</td>
    <td align="right">-495744883.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-125970320.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.732066E+10</td>
    <td align="right">-0.593098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.138968E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.526803E+09</td>
    <td align="right">-600715251.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-127619795.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.724702E+09</td>
    <td align="right">-419796189.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107007039.0</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">      877.90</td>
    <td align="right">       23.02</td>
    <td align="right">       70.17</td>
    <td align="right">      182.00</td>
    <td align="right">     1335.94</td>
    <td align="right">       28.63</td>
    <td align="right">      186.17</td>
    <td align="right">      163.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     1257.17</td>
    <td align="right">       23.55</td>
    <td align="right">       97.33</td>
    <td align="right">      222.17</td>
    <td align="right">     2139.17</td>
    <td align="right">       32.96</td>
    <td align="right">      249.17</td>
    <td align="right">      222.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2807.76</td>
    <td align="right">       26.09</td>
    <td align="right">      150.00</td>
    <td align="right">      268.00</td>
    <td align="right">      807.98</td>
    <td align="right">       23.90</td>
    <td align="right">      260.83</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-09:30</td>
    <td align="right">      649.51</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">      242.17</td>
    <td align="right">      503.86</td>
    <td align="right">       22.79</td>
    <td align="right">      241.83</td>
    <td align="right">      190.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-07:49</td>
    <td align="right">      543.63</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">      265.67</td>
    <td align="right">      410.07</td>
    <td align="right">       22.45</td>
    <td align="right">      284.50</td>
    <td align="right">      193.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">      468.54</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">      275.33</td>
    <td align="right">      352.32</td>
    <td align="right">       21.84</td>
    <td align="right">      289.33</td>
    <td align="right">      203.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-07:30</td>
    <td align="right">      506.51</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">      274.33</td>
    <td align="right">      387.57</td>
    <td align="right">       22.47</td>
    <td align="right">      299.00</td>
    <td align="right">      202.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-08:39</td>
    <td align="right">      569.02</td>
    <td align="right">       17.53</td>
    <td align="right">        0.67</td>
    <td align="right">      275.00</td>
    <td align="right">      445.67</td>
    <td align="right">       21.88</td>
    <td align="right">      270.50</td>
    <td align="right">      223.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">      837.75</td>
    <td align="right">       18.34</td>
    <td align="right">       15.00</td>
    <td align="right">      251.00</td>
    <td align="right">      580.66</td>
    <td align="right">       22.28</td>
    <td align="right">      244.83</td>
    <td align="right">      216.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
