  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.483535E+10</td>
    <td align="right">0.981992E+09</td>
    <td align="right">      252.00</td>
    <td align="right">0.335722E+10</td>
    <td align="right">0.147814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     8078.02</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">     5087.49</td>
    <td align="right">20-NOV-11:53</td>
    <td align="right">     4285.95</td>
    <td align="right">13-NOV-06:06</td>
    <td align="right">     1400.35</td>
    <td align="right">13-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.413001E+10</td>
    <td align="right">0.851879E+09</td>
    <td align="right">      239.93</td>
    <td align="right">0.303740E+10</td>
    <td align="right">0.109261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     8017.33</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">     5233.52</td>
    <td align="right">21-DEC-06:01</td>
    <td align="right">     3898.18</td>
    <td align="right">11-DEC-06:07</td>
    <td align="right">     1383.74</td>
    <td align="right">11-DEC-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.626355E+11</td>
    <td align="right">0.127891E+11</td>
    <td align="right">     3052.44</td>
    <td align="right">0.437953E+11</td>
    <td align="right">0.188402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.413001E+10</td>
    <td align="right">0.851879E+09</td>
    <td align="right">      227.96</td>
    <td align="right">0.303740E+10</td>
    <td align="right">0.104942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7924.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5087.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3588.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1383.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.644832E+10</td>
    <td align="right">0.131273E+10</td>
    <td align="right">      276.81</td>
    <td align="right">0.436514E+10</td>
    <td align="right">0.208371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8082.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5757.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4898.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1583.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310370E+10</td>
    <td align="right">0.654488E+09</td>
    <td align="right">      260.01</td>
    <td align="right">0.243121E+10</td>
    <td align="right">0.672483E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6269.49</td>
    <td align="right">09-JAN-06:01</td>
    <td align="right">     5161.85</td>
    <td align="right">16-JAN-17:02</td>
    <td align="right">     2681.91</td>
    <td align="right">09-JAN-06:08</td>
    <td align="right">     1137.92</td>
    <td align="right">16-JAN-17:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290942E+10</td>
    <td align="right">0.621173E+09</td>
    <td align="right">      236.44</td>
    <td align="right">0.229755E+10</td>
    <td align="right">0.611869E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     6283.71</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">     5012.75</td>
    <td align="right">20-FEB-16:42</td>
    <td align="right">     2728.67</td>
    <td align="right">13-FEB-06:08</td>
    <td align="right">     1162.22</td>
    <td align="right">20-FEB-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.369114E+10</td>
    <td align="right">0.792196E+09</td>
    <td align="right">      290.59</td>
    <td align="right">0.285706E+10</td>
    <td align="right">0.834075E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     6269.05</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">     5019.74</td>
    <td align="right">19-MAR-16:12</td>
    <td align="right">     2666.96</td>
    <td align="right">29-MAR-05:06</td>
    <td align="right">     1227.32</td>
    <td align="right">19-MAR-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.355933E+10</td>
    <td align="right">0.756336E+09</td>
    <td align="right">      260.94</td>
    <td align="right">0.263839E+10</td>
    <td align="right">0.920943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-APR-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     6369.76</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">     4822.02</td>
    <td align="right">02-APR-17:52</td>
    <td align="right">     2952.74</td>
    <td align="right">10-APR-05:08</td>
    <td align="right">     1203.20</td>
    <td align="right">02-APR-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410461E+10</td>
    <td align="right">0.859340E+09</td>
    <td align="right">      291.33</td>
    <td align="right">0.289264E+10</td>
    <td align="right">0.121197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     6371.19</td>
    <td align="right">23-MAY-05:01</td>
    <td align="right">     4942.08</td>
    <td align="right">29-MAY-17:33</td>
    <td align="right">     3645.21</td>
    <td align="right">22-MAY-05:08</td>
    <td align="right">     1213.37</td>
    <td align="right">29-MAY-16:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.419015E+10</td>
    <td align="right">0.880492E+09</td>
    <td align="right">      290.73</td>
    <td align="right">0.296527E+10</td>
    <td align="right">0.122488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     6371.19</td>
    <td align="right">05-JUN-05:04</td>
    <td align="right">     4831.05</td>
    <td align="right">11-JUN-18:03</td>
    <td align="right">     3242.99</td>
    <td align="right">29-JUN-05:07</td>
    <td align="right">     1236.90</td>
    <td align="right">12-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.324303E+10</td>
    <td align="right">0.669322E+09</td>
    <td align="right">      246.67</td>
    <td align="right">0.239560E+10</td>
    <td align="right">0.847431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     6376.76</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">     4288.69</td>
    <td align="right">05-JUL-05:01</td>
    <td align="right">     2997.03</td>
    <td align="right">03-JUL-05:08</td>
    <td align="right">     1094.59</td>
    <td align="right">03-JUL-05:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394890E+10</td>
    <td align="right">0.813559E+09</td>
    <td align="right">      286.14</td>
    <td align="right">0.272686E+10</td>
    <td align="right">0.122204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     6379.86</td>
    <td align="right">21-AUG-05:01</td>
    <td align="right">     4465.72</td>
    <td align="right">27-AUG-16:23</td>
    <td align="right">     3581.33</td>
    <td align="right">07-AUG-05:07</td>
    <td align="right">     1168.96</td>
    <td align="right">27-AUG-16:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342165E+10</td>
    <td align="right">0.706563E+09</td>
    <td align="right">      255.86</td>
    <td align="right">0.242223E+10</td>
    <td align="right">0.999426E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     6377.47</td>
    <td align="right">18-SEP-05:01</td>
    <td align="right">     4832.06</td>
    <td align="right">04-SEP-17:42</td>
    <td align="right">     3112.97</td>
    <td align="right">18-SEP-05:08</td>
    <td align="right">     1158.56</td>
    <td align="right">04-SEP-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331101E+10</td>
    <td align="right">0.678703E+09</td>
    <td align="right">      257.72</td>
    <td align="right">0.232152E+10</td>
    <td align="right">0.989489E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     6379.86</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">     4073.28</td>
    <td align="right">10-OCT-05:01</td>
    <td align="right">     3210.71</td>
    <td align="right">23-OCT-05:06</td>
    <td align="right">     1105.68</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.318216E+10</td>
    <td align="right">0.660555E+09</td>
    <td align="right">      254.94</td>
    <td align="right">0.232190E+10</td>
    <td align="right">0.860252E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     6376.38</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">     4103.19</td>
    <td align="right">20-NOV-06:01</td>
    <td align="right">     3281.09</td>
    <td align="right">13-NOV-06:07</td>
    <td align="right">     1104.58</td>
    <td align="right">14-NOV-06:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.279205E+10</td>
    <td align="right">0.586364E+09</td>
    <td align="right">      245.70</td>
    <td align="right">0.215462E+10</td>
    <td align="right">0.637427E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     6326.93</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">     4439.47</td>
    <td align="right">21-DEC-06:01</td>
    <td align="right">     2871.16</td>
    <td align="right">11-DEC-06:08</td>
    <td align="right">     1077.43</td>
    <td align="right">11-DEC-06:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.414571E+11</td>
    <td align="right">0.867909E+10</td>
    <td align="right">     3177.06</td>
    <td align="right">0.304249E+11</td>
    <td align="right">0.110323E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.279205E+10</td>
    <td align="right">0.586364E+09</td>
    <td align="right">      236.44</td>
    <td align="right">0.215462E+10</td>
    <td align="right">0.611869E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6269.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4073.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2666.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1077.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.419015E+10</td>
    <td align="right">0.880492E+09</td>
    <td align="right">      291.33</td>
    <td align="right">0.296527E+10</td>
    <td align="right">0.122488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6379.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5161.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3645.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1236.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.30</td>
    <td align="right">       16.25</td>
    <td align="right">       24.06</td>
    <td align="right">       83.82</td>
    <td align="right">       13.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.18</td>
    <td align="right">        7.97</td>
    <td align="right">       22.20</td>
    <td align="right">       67.91</td>
    <td align="right">       10.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.26</td>
    <td align="right">        0.13</td>
    <td align="right">       18.13</td>
    <td align="right">       45.06</td>
    <td align="right">        7.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">       18.29</td>
    <td align="right">       45.35</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">       45.82</td>
    <td align="right">        5.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">       45.80</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       41.50</td>
    <td align="right">        7.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">       18.34</td>
    <td align="right">       41.08</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.16</td>
    <td align="right">        0.13</td>
    <td align="right">       18.03</td>
    <td align="right">       41.38</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.49</td>
    <td align="right">        2.06</td>
    <td align="right">       19.42</td>
    <td align="right">       45.94</td>
    <td align="right">        8.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.71</td>
    <td align="right">        8.97</td>
    <td align="right">       22.74</td>
    <td align="right">       67.23</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.02</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.46</td>
    <td align="right">        4.40</td>
    <td align="right">       20.06</td>
    <td align="right">       54.60</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.16</td>
    <td align="right">        0.00</td>
    <td align="right">       18.03</td>
    <td align="right">       41.08</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.06</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.30</td>
    <td align="right">       16.25</td>
    <td align="right">       24.06</td>
    <td align="right">       83.81</td>
    <td align="right">       13.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.17</td>
    <td align="right">        7.97</td>
    <td align="right">       22.20</td>
    <td align="right">       67.91</td>
    <td align="right">       10.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.07</td>
    <td align="right">        0.07</td>
    <td align="right">       18.00</td>
    <td align="right">       44.59</td>
    <td align="right">        7.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">       18.29</td>
    <td align="right">       45.35</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">       45.82</td>
    <td align="right">        5.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">       45.80</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       41.49</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">       18.34</td>
    <td align="right">       41.08</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.15</td>
    <td align="right">        0.13</td>
    <td align="right">       18.02</td>
    <td align="right">       41.35</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.47</td>
    <td align="right">        2.06</td>
    <td align="right">       19.42</td>
    <td align="right">       45.91</td>
    <td align="right">        8.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.71</td>
    <td align="right">        8.97</td>
    <td align="right">       22.74</td>
    <td align="right">       67.23</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.02</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.44</td>
    <td align="right">        4.39</td>
    <td align="right">       20.04</td>
    <td align="right">       54.55</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.07</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">       41.08</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.06</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.30</td>
    <td align="right">       16.25</td>
    <td align="right">       24.06</td>
    <td align="right">       83.81</td>
    <td align="right">       13.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.17</td>
    <td align="right">        7.97</td>
    <td align="right">       22.20</td>
    <td align="right">       67.91</td>
    <td align="right">       10.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.06</td>
    <td align="right">        0.07</td>
    <td align="right">       17.99</td>
    <td align="right">       44.57</td>
    <td align="right">        7.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">       18.29</td>
    <td align="right">       45.35</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">       45.82</td>
    <td align="right">        5.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">       45.80</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       41.49</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">       18.34</td>
    <td align="right">       41.08</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.15</td>
    <td align="right">        0.13</td>
    <td align="right">       18.02</td>
    <td align="right">       41.35</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.47</td>
    <td align="right">        2.06</td>
    <td align="right">       19.42</td>
    <td align="right">       45.91</td>
    <td align="right">        8.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.71</td>
    <td align="right">        8.97</td>
    <td align="right">       22.74</td>
    <td align="right">       67.23</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.02</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.44</td>
    <td align="right">        4.39</td>
    <td align="right">       20.04</td>
    <td align="right">       54.55</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">       41.08</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.06</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.30</td>
    <td align="right">       16.25</td>
    <td align="right">       24.06</td>
    <td align="right">       83.81</td>
    <td align="right">       13.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.17</td>
    <td align="right">        7.97</td>
    <td align="right">       22.20</td>
    <td align="right">       67.91</td>
    <td align="right">       10.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.06</td>
    <td align="right">        0.07</td>
    <td align="right">       17.99</td>
    <td align="right">       44.57</td>
    <td align="right">        7.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">       18.29</td>
    <td align="right">       45.35</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">       45.82</td>
    <td align="right">        5.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">       45.80</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       41.49</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">       18.34</td>
    <td align="right">       41.08</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.15</td>
    <td align="right">        0.13</td>
    <td align="right">       18.02</td>
    <td align="right">       41.35</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.47</td>
    <td align="right">        2.06</td>
    <td align="right">       19.42</td>
    <td align="right">       45.91</td>
    <td align="right">        8.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.71</td>
    <td align="right">        8.97</td>
    <td align="right">       22.74</td>
    <td align="right">       67.23</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.02</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.44</td>
    <td align="right">        4.39</td>
    <td align="right">       20.04</td>
    <td align="right">       54.55</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">       41.08</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.06</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.30</td>
    <td align="right">       16.25</td>
    <td align="right">       24.06</td>
    <td align="right">       83.81</td>
    <td align="right">       13.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.17</td>
    <td align="right">        7.97</td>
    <td align="right">       22.20</td>
    <td align="right">       67.91</td>
    <td align="right">       10.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.07</td>
    <td align="right">        0.07</td>
    <td align="right">       18.00</td>
    <td align="right">       44.58</td>
    <td align="right">        7.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">       18.29</td>
    <td align="right">       45.35</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">       45.82</td>
    <td align="right">        5.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">       45.80</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       41.49</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">       18.34</td>
    <td align="right">       41.08</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.15</td>
    <td align="right">        0.13</td>
    <td align="right">       18.02</td>
    <td align="right">       41.35</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.47</td>
    <td align="right">        2.06</td>
    <td align="right">       19.42</td>
    <td align="right">       45.91</td>
    <td align="right">        8.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.71</td>
    <td align="right">        8.97</td>
    <td align="right">       22.74</td>
    <td align="right">       67.23</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.02</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.44</td>
    <td align="right">        4.39</td>
    <td align="right">       20.04</td>
    <td align="right">       54.55</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.07</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">       41.08</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.06</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.30</td>
    <td align="right">       16.25</td>
    <td align="right">       24.06</td>
    <td align="right">       83.82</td>
    <td align="right">       13.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.18</td>
    <td align="right">        7.97</td>
    <td align="right">       22.20</td>
    <td align="right">       67.91</td>
    <td align="right">       10.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.26</td>
    <td align="right">        0.13</td>
    <td align="right">       18.12</td>
    <td align="right">       45.06</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">       18.29</td>
    <td align="right">       45.35</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">       45.82</td>
    <td align="right">        5.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">       45.80</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">       18.73</td>
    <td align="right">       41.50</td>
    <td align="right">        7.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">       18.34</td>
    <td align="right">       41.08</td>
    <td align="right">        6.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.16</td>
    <td align="right">        0.13</td>
    <td align="right">       18.03</td>
    <td align="right">       41.38</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.49</td>
    <td align="right">        2.06</td>
    <td align="right">       19.42</td>
    <td align="right">       45.94</td>
    <td align="right">        8.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.71</td>
    <td align="right">        8.97</td>
    <td align="right">       22.74</td>
    <td align="right">       67.23</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.02</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.46</td>
    <td align="right">        4.40</td>
    <td align="right">       20.06</td>
    <td align="right">       54.60</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.16</td>
    <td align="right">        0.00</td>
    <td align="right">       18.03</td>
    <td align="right">       41.08</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.38</td>
    <td align="right">       17.36</td>
    <td align="right">       24.06</td>
    <td align="right">       84.98</td>
    <td align="right">       13.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.15</td>
    <td align="right">       26.11</td>
    <td align="right">       36.04</td>
    <td align="right">      128.31</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.27</td>
    <td align="right">       15.15</td>
    <td align="right">       34.12</td>
    <td align="right">      109.75</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.14</td>
    <td align="right">        1.13</td>
    <td align="right">       27.01</td>
    <td align="right">       68.51</td>
    <td align="right">       10.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.21</td>
    <td align="right">       63.91</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.53</td>
    <td align="right">        0.00</td>
    <td align="right">       26.53</td>
    <td align="right">       65.04</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.53</td>
    <td align="right">        0.00</td>
    <td align="right">       26.53</td>
    <td align="right">       64.80</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.14</td>
    <td align="right">        0.00</td>
    <td align="right">       27.14</td>
    <td align="right">       59.37</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.46</td>
    <td align="right">        0.00</td>
    <td align="right">       26.46</td>
    <td align="right">       58.45</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.58</td>
    <td align="right">        0.37</td>
    <td align="right">       26.21</td>
    <td align="right">       59.81</td>
    <td align="right">        9.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.88</td>
    <td align="right">        4.66</td>
    <td align="right">       30.22</td>
    <td align="right">       74.25</td>
    <td align="right">       11.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.54</td>
    <td align="right">       15.06</td>
    <td align="right">       34.48</td>
    <td align="right">      104.14</td>
    <td align="right">       13.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       62.51</td>
    <td align="right">       26.88</td>
    <td align="right">       35.62</td>
    <td align="right">      127.46</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.12</td>
    <td align="right">        7.42</td>
    <td align="right">       29.69</td>
    <td align="right">       81.85</td>
    <td align="right">       11.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.21</td>
    <td align="right">       58.45</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.51</td>
    <td align="right">       26.88</td>
    <td align="right">       36.04</td>
    <td align="right">      128.31</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.37</td>
    <td align="right">       10.26</td>
    <td align="right">       20.12</td>
    <td align="right">       61.57</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.37</td>
    <td align="right">       12.56</td>
    <td align="right">       21.81</td>
    <td align="right">       71.86</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.30</td>
    <td align="right">       14.39</td>
    <td align="right">       22.91</td>
    <td align="right">       80.42</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.58</td>
    <td align="right">       14.18</td>
    <td align="right">       23.40</td>
    <td align="right">       81.70</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.26</td>
    <td align="right">        9.71</td>
    <td align="right">       22.55</td>
    <td align="right">       72.48</td>
    <td align="right">        5.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.35</td>
    <td align="right">       11.22</td>
    <td align="right">       23.13</td>
    <td align="right">       76.66</td>
    <td align="right">        6.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.18</td>
    <td align="right">        6.54</td>
    <td align="right">       22.64</td>
    <td align="right">       61.06</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.23</td>
    <td align="right">        9.44</td>
    <td align="right">       22.79</td>
    <td align="right">       67.45</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.28</td>
    <td align="right">        8.25</td>
    <td align="right">       22.03</td>
    <td align="right">       64.25</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.48</td>
    <td align="right">        7.33</td>
    <td align="right">       21.15</td>
    <td align="right">       57.99</td>
    <td align="right">        8.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.68</td>
    <td align="right">        7.70</td>
    <td align="right">       19.98</td>
    <td align="right">       57.06</td>
    <td align="right">        8.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.48</td>
    <td align="right">        9.19</td>
    <td align="right">       19.29</td>
    <td align="right">       57.62</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.85</td>
    <td align="right">       10.04</td>
    <td align="right">       21.81</td>
    <td align="right">       67.45</td>
    <td align="right">        8.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.68</td>
    <td align="right">        6.54</td>
    <td align="right">       19.29</td>
    <td align="right">       57.06</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.58</td>
    <td align="right">       14.39</td>
    <td align="right">       23.40</td>
    <td align="right">       81.70</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.37</td>
    <td align="right">       10.26</td>
    <td align="right">       20.11</td>
    <td align="right">       61.57</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.37</td>
    <td align="right">       12.56</td>
    <td align="right">       21.81</td>
    <td align="right">       71.86</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.30</td>
    <td align="right">       14.39</td>
    <td align="right">       22.91</td>
    <td align="right">       80.42</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.57</td>
    <td align="right">       14.18</td>
    <td align="right">       23.40</td>
    <td align="right">       81.70</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.26</td>
    <td align="right">        9.71</td>
    <td align="right">       22.55</td>
    <td align="right">       72.48</td>
    <td align="right">        5.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.35</td>
    <td align="right">       11.22</td>
    <td align="right">       23.13</td>
    <td align="right">       76.66</td>
    <td align="right">        6.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.18</td>
    <td align="right">        6.54</td>
    <td align="right">       22.64</td>
    <td align="right">       61.06</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.23</td>
    <td align="right">        9.44</td>
    <td align="right">       22.79</td>
    <td align="right">       67.45</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.28</td>
    <td align="right">        8.25</td>
    <td align="right">       22.03</td>
    <td align="right">       64.25</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.47</td>
    <td align="right">        7.33</td>
    <td align="right">       21.14</td>
    <td align="right">       57.99</td>
    <td align="right">        8.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.68</td>
    <td align="right">        7.70</td>
    <td align="right">       19.98</td>
    <td align="right">       57.06</td>
    <td align="right">        8.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.48</td>
    <td align="right">        9.19</td>
    <td align="right">       19.29</td>
    <td align="right">       57.62</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.85</td>
    <td align="right">       10.04</td>
    <td align="right">       21.81</td>
    <td align="right">       67.45</td>
    <td align="right">        8.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.68</td>
    <td align="right">        6.54</td>
    <td align="right">       19.29</td>
    <td align="right">       57.06</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.57</td>
    <td align="right">       14.39</td>
    <td align="right">       23.40</td>
    <td align="right">       81.70</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.37</td>
    <td align="right">       10.26</td>
    <td align="right">       20.11</td>
    <td align="right">       61.57</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.37</td>
    <td align="right">       12.56</td>
    <td align="right">       21.81</td>
    <td align="right">       71.86</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.30</td>
    <td align="right">       14.39</td>
    <td align="right">       22.91</td>
    <td align="right">       80.42</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.57</td>
    <td align="right">       14.18</td>
    <td align="right">       23.40</td>
    <td align="right">       81.70</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.26</td>
    <td align="right">        9.71</td>
    <td align="right">       22.55</td>
    <td align="right">       72.48</td>
    <td align="right">        5.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.35</td>
    <td align="right">       11.22</td>
    <td align="right">       23.13</td>
    <td align="right">       76.66</td>
    <td align="right">        6.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.18</td>
    <td align="right">        6.54</td>
    <td align="right">       22.64</td>
    <td align="right">       61.06</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.23</td>
    <td align="right">        9.44</td>
    <td align="right">       22.79</td>
    <td align="right">       67.45</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.28</td>
    <td align="right">        8.25</td>
    <td align="right">       22.03</td>
    <td align="right">       64.25</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.47</td>
    <td align="right">        7.33</td>
    <td align="right">       21.14</td>
    <td align="right">       57.99</td>
    <td align="right">        8.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.68</td>
    <td align="right">        7.70</td>
    <td align="right">       19.98</td>
    <td align="right">       57.06</td>
    <td align="right">        8.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.48</td>
    <td align="right">        9.19</td>
    <td align="right">       19.29</td>
    <td align="right">       57.62</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.85</td>
    <td align="right">       10.04</td>
    <td align="right">       21.81</td>
    <td align="right">       67.45</td>
    <td align="right">        8.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.68</td>
    <td align="right">        6.54</td>
    <td align="right">       19.29</td>
    <td align="right">       57.06</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.57</td>
    <td align="right">       14.39</td>
    <td align="right">       23.40</td>
    <td align="right">       81.70</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.37</td>
    <td align="right">       10.26</td>
    <td align="right">       20.12</td>
    <td align="right">       61.57</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.37</td>
    <td align="right">       12.56</td>
    <td align="right">       21.81</td>
    <td align="right">       71.86</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.30</td>
    <td align="right">       14.39</td>
    <td align="right">       22.91</td>
    <td align="right">       80.42</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.58</td>
    <td align="right">       14.18</td>
    <td align="right">       23.40</td>
    <td align="right">       81.70</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.26</td>
    <td align="right">        9.71</td>
    <td align="right">       22.55</td>
    <td align="right">       72.48</td>
    <td align="right">        5.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.35</td>
    <td align="right">       11.22</td>
    <td align="right">       23.13</td>
    <td align="right">       76.66</td>
    <td align="right">        6.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.18</td>
    <td align="right">        6.54</td>
    <td align="right">       22.64</td>
    <td align="right">       61.06</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.23</td>
    <td align="right">        9.44</td>
    <td align="right">       22.79</td>
    <td align="right">       67.45</td>
    <td align="right">        7.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.28</td>
    <td align="right">        8.25</td>
    <td align="right">       22.03</td>
    <td align="right">       64.25</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.48</td>
    <td align="right">        7.33</td>
    <td align="right">       21.15</td>
    <td align="right">       57.99</td>
    <td align="right">        8.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.68</td>
    <td align="right">        7.70</td>
    <td align="right">       19.98</td>
    <td align="right">       57.06</td>
    <td align="right">        8.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.48</td>
    <td align="right">        9.19</td>
    <td align="right">       19.29</td>
    <td align="right">       57.62</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.85</td>
    <td align="right">       10.04</td>
    <td align="right">       21.81</td>
    <td align="right">       67.45</td>
    <td align="right">        8.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.68</td>
    <td align="right">        6.54</td>
    <td align="right">       19.29</td>
    <td align="right">       57.06</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.58</td>
    <td align="right">       14.39</td>
    <td align="right">       23.40</td>
    <td align="right">       81.70</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">       16.10</td>
    <td align="right">       35.51</td>
    <td align="right">       12.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">       17.26</td>
    <td align="right">       40.18</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       44.23</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.80</td>
    <td align="right">        0.17</td>
    <td align="right">       18.63</td>
    <td align="right">       46.83</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.62</td>
    <td align="right">        1.21</td>
    <td align="right">       19.41</td>
    <td align="right">       51.63</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.41</td>
    <td align="right">        1.38</td>
    <td align="right">       20.04</td>
    <td align="right">       47.51</td>
    <td align="right">        7.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.30</td>
    <td align="right">        0.42</td>
    <td align="right">       18.88</td>
    <td align="right">       43.77</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.97</td>
    <td align="right">        0.01</td>
    <td align="right">       17.97</td>
    <td align="right">       41.39</td>
    <td align="right">        6.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.29</td>
    <td align="right">        0.00</td>
    <td align="right">       17.29</td>
    <td align="right">       37.42</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">       16.38</td>
    <td align="right">       36.25</td>
    <td align="right">        8.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.52</td>
    <td align="right">        0.53</td>
    <td align="right">       17.99</td>
    <td align="right">       43.08</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">       16.10</td>
    <td align="right">       35.51</td>
    <td align="right">       12.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">       17.26</td>
    <td align="right">       40.18</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       44.22</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.68</td>
    <td align="right">        0.13</td>
    <td align="right">       18.55</td>
    <td align="right">       46.53</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.62</td>
    <td align="right">        1.21</td>
    <td align="right">       19.41</td>
    <td align="right">       51.62</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.41</td>
    <td align="right">        1.37</td>
    <td align="right">       20.03</td>
    <td align="right">       47.50</td>
    <td align="right">        7.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.24</td>
    <td align="right">        0.40</td>
    <td align="right">       18.84</td>
    <td align="right">       43.62</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.95</td>
    <td align="right">        0.01</td>
    <td align="right">       17.95</td>
    <td align="right">       41.35</td>
    <td align="right">        6.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.29</td>
    <td align="right">        0.00</td>
    <td align="right">       17.29</td>
    <td align="right">       37.42</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">       16.37</td>
    <td align="right">       36.25</td>
    <td align="right">        8.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.50</td>
    <td align="right">        0.52</td>
    <td align="right">       17.98</td>
    <td align="right">       43.03</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">       16.10</td>
    <td align="right">       35.51</td>
    <td align="right">       12.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">       17.26</td>
    <td align="right">       40.18</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       44.22</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.68</td>
    <td align="right">        0.13</td>
    <td align="right">       18.55</td>
    <td align="right">       46.53</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.62</td>
    <td align="right">        1.21</td>
    <td align="right">       19.41</td>
    <td align="right">       51.62</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.41</td>
    <td align="right">        1.37</td>
    <td align="right">       20.03</td>
    <td align="right">       47.50</td>
    <td align="right">        7.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.24</td>
    <td align="right">        0.40</td>
    <td align="right">       18.84</td>
    <td align="right">       43.61</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.94</td>
    <td align="right">        0.01</td>
    <td align="right">       17.94</td>
    <td align="right">       41.33</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.29</td>
    <td align="right">        0.00</td>
    <td align="right">       17.29</td>
    <td align="right">       37.42</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">       16.37</td>
    <td align="right">       36.25</td>
    <td align="right">        8.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.50</td>
    <td align="right">        0.52</td>
    <td align="right">       17.98</td>
    <td align="right">       43.03</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">       16.10</td>
    <td align="right">       35.51</td>
    <td align="right">       12.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">       17.26</td>
    <td align="right">       40.18</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       44.22</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.68</td>
    <td align="right">        0.13</td>
    <td align="right">       18.55</td>
    <td align="right">       46.53</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.62</td>
    <td align="right">        1.21</td>
    <td align="right">       19.41</td>
    <td align="right">       51.62</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.41</td>
    <td align="right">        1.37</td>
    <td align="right">       20.03</td>
    <td align="right">       47.50</td>
    <td align="right">        7.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.24</td>
    <td align="right">        0.40</td>
    <td align="right">       18.84</td>
    <td align="right">       43.61</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.94</td>
    <td align="right">        0.01</td>
    <td align="right">       17.94</td>
    <td align="right">       41.33</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.29</td>
    <td align="right">        0.00</td>
    <td align="right">       17.29</td>
    <td align="right">       37.42</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">       16.37</td>
    <td align="right">       36.25</td>
    <td align="right">        8.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.50</td>
    <td align="right">        0.52</td>
    <td align="right">       17.98</td>
    <td align="right">       43.03</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">       16.10</td>
    <td align="right">       35.51</td>
    <td align="right">       12.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">       17.26</td>
    <td align="right">       40.18</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       44.22</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.68</td>
    <td align="right">        0.13</td>
    <td align="right">       18.55</td>
    <td align="right">       46.53</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.62</td>
    <td align="right">        1.21</td>
    <td align="right">       19.41</td>
    <td align="right">       51.62</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.41</td>
    <td align="right">        1.37</td>
    <td align="right">       20.03</td>
    <td align="right">       47.50</td>
    <td align="right">        7.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.24</td>
    <td align="right">        0.40</td>
    <td align="right">       18.84</td>
    <td align="right">       43.62</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.95</td>
    <td align="right">        0.01</td>
    <td align="right">       17.94</td>
    <td align="right">       41.34</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.29</td>
    <td align="right">        0.00</td>
    <td align="right">       17.29</td>
    <td align="right">       37.42</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">       16.37</td>
    <td align="right">       36.25</td>
    <td align="right">        8.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.50</td>
    <td align="right">        0.52</td>
    <td align="right">       17.98</td>
    <td align="right">       43.03</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">       16.10</td>
    <td align="right">       35.51</td>
    <td align="right">       12.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">       17.26</td>
    <td align="right">       40.18</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       44.23</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.80</td>
    <td align="right">        0.17</td>
    <td align="right">       18.63</td>
    <td align="right">       46.82</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.62</td>
    <td align="right">        1.21</td>
    <td align="right">       19.41</td>
    <td align="right">       51.63</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.41</td>
    <td align="right">        1.38</td>
    <td align="right">       20.04</td>
    <td align="right">       47.51</td>
    <td align="right">        7.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.30</td>
    <td align="right">        0.42</td>
    <td align="right">       18.88</td>
    <td align="right">       43.76</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.97</td>
    <td align="right">        0.01</td>
    <td align="right">       17.96</td>
    <td align="right">       41.38</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.29</td>
    <td align="right">        0.00</td>
    <td align="right">       17.29</td>
    <td align="right">       37.42</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">       16.38</td>
    <td align="right">       36.25</td>
    <td align="right">        8.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.52</td>
    <td align="right">        0.53</td>
    <td align="right">       17.99</td>
    <td align="right">       43.07</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">       34.19</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.67</td>
    <td align="right">        3.15</td>
    <td align="right">       20.52</td>
    <td align="right">       58.07</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.83</td>
    <td align="right">       10.88</td>
    <td align="right">       19.95</td>
    <td align="right">       63.85</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.69</td>
    <td align="right">       11.84</td>
    <td align="right">       21.85</td>
    <td align="right">       71.70</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.67</td>
    <td align="right">       14.67</td>
    <td align="right">       23.00</td>
    <td align="right">       82.07</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.71</td>
    <td align="right">       14.29</td>
    <td align="right">       23.41</td>
    <td align="right">       81.94</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.97</td>
    <td align="right">        9.43</td>
    <td align="right">       22.54</td>
    <td align="right">       72.08</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.76</td>
    <td align="right">       11.89</td>
    <td align="right">       22.87</td>
    <td align="right">       77.40</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.49</td>
    <td align="right">        6.97</td>
    <td align="right">       22.52</td>
    <td align="right">       61.84</td>
    <td align="right">        8.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.11</td>
    <td align="right">        9.46</td>
    <td align="right">       22.65</td>
    <td align="right">       67.07</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.09</td>
    <td align="right">        8.35</td>
    <td align="right">       21.73</td>
    <td align="right">       63.93</td>
    <td align="right">        7.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.34</td>
    <td align="right">        7.35</td>
    <td align="right">       20.99</td>
    <td align="right">       57.92</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.76</td>
    <td align="right">        7.62</td>
    <td align="right">       20.14</td>
    <td align="right">       57.68</td>
    <td align="right">        9.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.60</td>
    <td align="right">        9.41</td>
    <td align="right">       19.20</td>
    <td align="right">       59.16</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.90</td>
    <td align="right">       10.16</td>
    <td align="right">       21.73</td>
    <td align="right">       68.00</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.76</td>
    <td align="right">        6.97</td>
    <td align="right">       19.20</td>
    <td align="right">       57.68</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.71</td>
    <td align="right">       14.67</td>
    <td align="right">       23.41</td>
    <td align="right">       82.07</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.82</td>
    <td align="right">       10.88</td>
    <td align="right">       19.95</td>
    <td align="right">       63.84</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.69</td>
    <td align="right">       11.84</td>
    <td align="right">       21.85</td>
    <td align="right">       71.70</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.67</td>
    <td align="right">       14.67</td>
    <td align="right">       23.00</td>
    <td align="right">       82.07</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.71</td>
    <td align="right">       14.29</td>
    <td align="right">       23.41</td>
    <td align="right">       81.94</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.97</td>
    <td align="right">        9.43</td>
    <td align="right">       22.54</td>
    <td align="right">       72.07</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.76</td>
    <td align="right">       11.89</td>
    <td align="right">       22.87</td>
    <td align="right">       77.40</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.48</td>
    <td align="right">        6.97</td>
    <td align="right">       22.52</td>
    <td align="right">       61.84</td>
    <td align="right">        8.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.11</td>
    <td align="right">        9.46</td>
    <td align="right">       22.65</td>
    <td align="right">       67.07</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.09</td>
    <td align="right">        8.35</td>
    <td align="right">       21.73</td>
    <td align="right">       63.93</td>
    <td align="right">        7.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.34</td>
    <td align="right">        7.35</td>
    <td align="right">       20.99</td>
    <td align="right">       57.92</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.76</td>
    <td align="right">        7.62</td>
    <td align="right">       20.13</td>
    <td align="right">       57.68</td>
    <td align="right">        9.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.60</td>
    <td align="right">        9.41</td>
    <td align="right">       19.20</td>
    <td align="right">       59.16</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.90</td>
    <td align="right">       10.16</td>
    <td align="right">       21.73</td>
    <td align="right">       68.00</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.76</td>
    <td align="right">        6.97</td>
    <td align="right">       19.20</td>
    <td align="right">       57.68</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.71</td>
    <td align="right">       14.67</td>
    <td align="right">       23.41</td>
    <td align="right">       82.07</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.82</td>
    <td align="right">       10.88</td>
    <td align="right">       19.95</td>
    <td align="right">       63.84</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.69</td>
    <td align="right">       11.84</td>
    <td align="right">       21.85</td>
    <td align="right">       71.70</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.67</td>
    <td align="right">       14.67</td>
    <td align="right">       23.00</td>
    <td align="right">       82.07</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.71</td>
    <td align="right">       14.29</td>
    <td align="right">       23.41</td>
    <td align="right">       81.94</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.97</td>
    <td align="right">        9.43</td>
    <td align="right">       22.54</td>
    <td align="right">       72.07</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.76</td>
    <td align="right">       11.89</td>
    <td align="right">       22.87</td>
    <td align="right">       77.40</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.48</td>
    <td align="right">        6.97</td>
    <td align="right">       22.52</td>
    <td align="right">       61.84</td>
    <td align="right">        8.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.11</td>
    <td align="right">        9.46</td>
    <td align="right">       22.65</td>
    <td align="right">       67.07</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.09</td>
    <td align="right">        8.35</td>
    <td align="right">       21.73</td>
    <td align="right">       63.93</td>
    <td align="right">        7.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.34</td>
    <td align="right">        7.35</td>
    <td align="right">       20.99</td>
    <td align="right">       57.92</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.76</td>
    <td align="right">        7.62</td>
    <td align="right">       20.13</td>
    <td align="right">       57.68</td>
    <td align="right">        9.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.60</td>
    <td align="right">        9.41</td>
    <td align="right">       19.20</td>
    <td align="right">       59.16</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.90</td>
    <td align="right">       10.16</td>
    <td align="right">       21.73</td>
    <td align="right">       68.00</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.76</td>
    <td align="right">        6.97</td>
    <td align="right">       19.20</td>
    <td align="right">       57.68</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.71</td>
    <td align="right">       14.67</td>
    <td align="right">       23.41</td>
    <td align="right">       82.07</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.83</td>
    <td align="right">       10.88</td>
    <td align="right">       19.95</td>
    <td align="right">       63.85</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.69</td>
    <td align="right">       11.84</td>
    <td align="right">       21.85</td>
    <td align="right">       71.70</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.67</td>
    <td align="right">       14.67</td>
    <td align="right">       23.00</td>
    <td align="right">       82.07</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.71</td>
    <td align="right">       14.29</td>
    <td align="right">       23.41</td>
    <td align="right">       81.94</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.97</td>
    <td align="right">        9.43</td>
    <td align="right">       22.54</td>
    <td align="right">       72.08</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.76</td>
    <td align="right">       11.89</td>
    <td align="right">       22.87</td>
    <td align="right">       77.40</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.49</td>
    <td align="right">        6.97</td>
    <td align="right">       22.52</td>
    <td align="right">       61.84</td>
    <td align="right">        8.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.11</td>
    <td align="right">        9.46</td>
    <td align="right">       22.65</td>
    <td align="right">       67.07</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.09</td>
    <td align="right">        8.35</td>
    <td align="right">       21.73</td>
    <td align="right">       63.93</td>
    <td align="right">        7.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.34</td>
    <td align="right">        7.35</td>
    <td align="right">       20.99</td>
    <td align="right">       57.92</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.76</td>
    <td align="right">        7.62</td>
    <td align="right">       20.14</td>
    <td align="right">       57.68</td>
    <td align="right">        9.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.60</td>
    <td align="right">        9.41</td>
    <td align="right">       19.20</td>
    <td align="right">       59.16</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.90</td>
    <td align="right">       10.16</td>
    <td align="right">       21.73</td>
    <td align="right">       68.00</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.76</td>
    <td align="right">        6.97</td>
    <td align="right">       19.20</td>
    <td align="right">       57.68</td>
    <td align="right">        5.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.71</td>
    <td align="right">       14.67</td>
    <td align="right">       23.41</td>
    <td align="right">       82.07</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107953E+09</td>
    <td align="right"> 43510851.52</td>
    <td align="right"> 64441880.05</td>
    <td align="right">0.224491E+09</td>
    <td align="right"> 35651630.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 73001554.91</td>
    <td align="right"> 19283993.70</td>
    <td align="right"> 53717561.21</td>
    <td align="right">0.164289E+09</td>
    <td align="right"> 24969302.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48905735.89</td>
    <td align="right">   358647.79</td>
    <td align="right"> 48547088.10</td>
    <td align="right">0.120697E+09</td>
    <td align="right"> 18943702.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47410644.82</td>
    <td align="right">        0.00</td>
    <td align="right"> 47410644.82</td>
    <td align="right">0.117546E+09</td>
    <td align="right"> 11117356.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 49233594.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 49233594.61</td>
    <td align="right">0.122735E+09</td>
    <td align="right"> 14520177.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 47826696.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 47826696.70</td>
    <td align="right">0.118713E+09</td>
    <td align="right"> 15429125.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50169680.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 50169680.95</td>
    <td align="right">0.111142E+09</td>
    <td align="right"> 21280051.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 49133533.66</td>
    <td align="right">      233.09</td>
    <td align="right"> 49133300.57</td>
    <td align="right">0.110042E+09</td>
    <td align="right"> 17971852.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 47080594.12</td>
    <td align="right">   344560.03</td>
    <td align="right"> 46736034.09</td>
    <td align="right">0.107247E+09</td>
    <td align="right"> 18124331.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 57553651.07</td>
    <td align="right">  5527244.92</td>
    <td align="right"> 52026406.15</td>
    <td align="right">0.123048E+09</td>
    <td align="right"> 22408707.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 82189594.21</td>
    <td align="right"> 23241269.52</td>
    <td align="right"> 58948324.68</td>
    <td align="right">0.174261E+09</td>
    <td align="right"> 24825457.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110836E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64345862.72</td>
    <td align="right">0.227605E+09</td>
    <td align="right"> 37420753.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.771295E+09</td>
    <td align="right">0.138757E+09</td>
    <td align="right">0.632537E+09</td>
    <td align="right">0.172182E+10</td>
    <td align="right">0.262662E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47080594.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 46736034.09</td>
    <td align="right">0.107247E+09</td>
    <td align="right"> 11117356.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110836E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64441880.05</td>
    <td align="right">0.227605E+09</td>
    <td align="right"> 37420753.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107950E+09</td>
    <td align="right"> 43510851.52</td>
    <td align="right"> 64439105.25</td>
    <td align="right">0.224487E+09</td>
    <td align="right"> 35650082.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 72999089.82</td>
    <td align="right"> 19283993.70</td>
    <td align="right"> 53715096.12</td>
    <td align="right">0.164286E+09</td>
    <td align="right"> 24967626.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48406598.78</td>
    <td align="right">   191443.27</td>
    <td align="right"> 48215155.51</td>
    <td align="right">0.119418E+09</td>
    <td align="right"> 18942246.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47408216.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 47408216.48</td>
    <td align="right">0.117543E+09</td>
    <td align="right"> 11116228.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 49230262.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 49230262.83</td>
    <td align="right">0.122729E+09</td>
    <td align="right"> 14519282.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 47823873.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 47823873.15</td>
    <td align="right">0.118709E+09</td>
    <td align="right"> 15428308.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50165857.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 50165857.61</td>
    <td align="right">0.111136E+09</td>
    <td align="right"> 21278985.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 49130048.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 49130048.14</td>
    <td align="right">0.110036E+09</td>
    <td align="right"> 17970791.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 47044074.61</td>
    <td align="right">   340796.81</td>
    <td align="right"> 46703277.80</td>
    <td align="right">0.107170E+09</td>
    <td align="right"> 18123350.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 57513135.28</td>
    <td align="right">  5511750.65</td>
    <td align="right"> 52001384.63</td>
    <td align="right">0.122953E+09</td>
    <td align="right"> 22408341.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 82186452.63</td>
    <td align="right"> 23241269.52</td>
    <td align="right"> 58945183.10</td>
    <td align="right">0.174256E+09</td>
    <td align="right"> 24824199.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110834E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64343026.11</td>
    <td align="right">0.227600E+09</td>
    <td align="right"> 37419190.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.770691E+09</td>
    <td align="right">0.138571E+09</td>
    <td align="right">0.632120E+09</td>
    <td align="right">0.172032E+10</td>
    <td align="right">0.262649E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47044074.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 46703277.80</td>
    <td align="right">0.107170E+09</td>
    <td align="right"> 11116228.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110834E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64439105.25</td>
    <td align="right">0.227600E+09</td>
    <td align="right"> 37419190.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107950E+09</td>
    <td align="right"> 43510851.52</td>
    <td align="right"> 64439105.25</td>
    <td align="right">0.224487E+09</td>
    <td align="right"> 35650082.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 72999089.82</td>
    <td align="right"> 19283993.70</td>
    <td align="right"> 53715096.12</td>
    <td align="right">0.164286E+09</td>
    <td align="right"> 24967626.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48383329.41</td>
    <td align="right">   188040.31</td>
    <td align="right"> 48195289.10</td>
    <td align="right">0.119366E+09</td>
    <td align="right"> 18942588.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47408216.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 47408216.48</td>
    <td align="right">0.117543E+09</td>
    <td align="right"> 11116228.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 49230262.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 49230262.83</td>
    <td align="right">0.122729E+09</td>
    <td align="right"> 14519282.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 47823873.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 47823873.15</td>
    <td align="right">0.118709E+09</td>
    <td align="right"> 15428308.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50165857.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 50165857.61</td>
    <td align="right">0.111136E+09</td>
    <td align="right"> 21278985.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 49130048.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 49130048.14</td>
    <td align="right">0.110036E+09</td>
    <td align="right"> 17970791.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 47044074.61</td>
    <td align="right">   340796.81</td>
    <td align="right"> 46703277.80</td>
    <td align="right">0.107170E+09</td>
    <td align="right"> 18123350.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 57513135.28</td>
    <td align="right">  5511750.65</td>
    <td align="right"> 52001384.63</td>
    <td align="right">0.122953E+09</td>
    <td align="right"> 22408341.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 82186452.63</td>
    <td align="right"> 23241269.52</td>
    <td align="right"> 58945183.10</td>
    <td align="right">0.174256E+09</td>
    <td align="right"> 24824199.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110834E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64343026.11</td>
    <td align="right">0.227600E+09</td>
    <td align="right"> 37419190.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.770668E+09</td>
    <td align="right">0.138567E+09</td>
    <td align="right">0.632101E+09</td>
    <td align="right">0.172027E+10</td>
    <td align="right">0.262649E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47044074.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 46703277.80</td>
    <td align="right">0.107170E+09</td>
    <td align="right"> 11116228.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110834E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64439105.25</td>
    <td align="right">0.227600E+09</td>
    <td align="right"> 37419190.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107950E+09</td>
    <td align="right"> 43510851.52</td>
    <td align="right"> 64439105.25</td>
    <td align="right">0.224487E+09</td>
    <td align="right"> 35650082.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 72999089.82</td>
    <td align="right"> 19283993.70</td>
    <td align="right"> 53715096.12</td>
    <td align="right">0.164286E+09</td>
    <td align="right"> 24967626.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48383099.26</td>
    <td align="right">   188046.47</td>
    <td align="right"> 48195052.79</td>
    <td align="right">0.119364E+09</td>
    <td align="right"> 18941315.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47408216.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 47408216.48</td>
    <td align="right">0.117543E+09</td>
    <td align="right"> 11116228.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 49230262.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 49230262.83</td>
    <td align="right">0.122729E+09</td>
    <td align="right"> 14519282.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 47823873.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 47823873.15</td>
    <td align="right">0.118709E+09</td>
    <td align="right"> 15428308.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50165857.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 50165857.61</td>
    <td align="right">0.111136E+09</td>
    <td align="right"> 21278985.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 49130048.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 49130048.14</td>
    <td align="right">0.110036E+09</td>
    <td align="right"> 17970791.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 47044074.61</td>
    <td align="right">   340796.81</td>
    <td align="right"> 46703277.80</td>
    <td align="right">0.107170E+09</td>
    <td align="right"> 18123350.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 57513135.28</td>
    <td align="right">  5511750.65</td>
    <td align="right"> 52001384.63</td>
    <td align="right">0.122953E+09</td>
    <td align="right"> 22408341.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 82186452.63</td>
    <td align="right"> 23241269.52</td>
    <td align="right"> 58945183.10</td>
    <td align="right">0.174256E+09</td>
    <td align="right"> 24824199.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110834E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64343026.11</td>
    <td align="right">0.227600E+09</td>
    <td align="right"> 37419190.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.770668E+09</td>
    <td align="right">0.138567E+09</td>
    <td align="right">0.632100E+09</td>
    <td align="right">0.172027E+10</td>
    <td align="right">0.262648E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47044074.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 46703277.80</td>
    <td align="right">0.107170E+09</td>
    <td align="right"> 11116228.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110834E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64439105.25</td>
    <td align="right">0.227600E+09</td>
    <td align="right"> 37419190.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107950E+09</td>
    <td align="right"> 43510851.52</td>
    <td align="right"> 64439105.25</td>
    <td align="right">0.224487E+09</td>
    <td align="right"> 35650082.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 72999089.82</td>
    <td align="right"> 19283993.70</td>
    <td align="right"> 53715096.12</td>
    <td align="right">0.164286E+09</td>
    <td align="right"> 24967626.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48402797.67</td>
    <td align="right">   191268.67</td>
    <td align="right"> 48211529.00</td>
    <td align="right">0.119394E+09</td>
    <td align="right"> 18924201.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47408216.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 47408216.48</td>
    <td align="right">0.117543E+09</td>
    <td align="right"> 11116228.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 49230262.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 49230262.83</td>
    <td align="right">0.122729E+09</td>
    <td align="right"> 14519282.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 47823873.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 47823873.15</td>
    <td align="right">0.118709E+09</td>
    <td align="right"> 15428308.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50165857.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 50165857.61</td>
    <td align="right">0.111136E+09</td>
    <td align="right"> 21278985.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 49130048.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 49130048.14</td>
    <td align="right">0.110036E+09</td>
    <td align="right"> 17970791.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 47044074.61</td>
    <td align="right">   340796.81</td>
    <td align="right"> 46703277.80</td>
    <td align="right">0.107170E+09</td>
    <td align="right"> 18123350.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 57513135.28</td>
    <td align="right">  5511750.65</td>
    <td align="right"> 52001384.63</td>
    <td align="right">0.122953E+09</td>
    <td align="right"> 22408341.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 82186452.63</td>
    <td align="right"> 23241269.52</td>
    <td align="right"> 58945183.10</td>
    <td align="right">0.174256E+09</td>
    <td align="right"> 24824199.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110834E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64343026.11</td>
    <td align="right">0.227600E+09</td>
    <td align="right"> 37419190.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.770687E+09</td>
    <td align="right">0.138571E+09</td>
    <td align="right">0.632117E+09</td>
    <td align="right">0.172030E+10</td>
    <td align="right">0.262631E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47044074.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 46703277.80</td>
    <td align="right">0.107170E+09</td>
    <td align="right"> 11116228.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110834E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64439105.25</td>
    <td align="right">0.227600E+09</td>
    <td align="right"> 37419190.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107953E+09</td>
    <td align="right"> 43510851.52</td>
    <td align="right"> 64441879.90</td>
    <td align="right">0.224491E+09</td>
    <td align="right"> 35651630.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 73001554.78</td>
    <td align="right"> 19283993.70</td>
    <td align="right"> 53717561.09</td>
    <td align="right">0.164289E+09</td>
    <td align="right"> 24969302.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48900331.30</td>
    <td align="right">   355476.55</td>
    <td align="right"> 48544854.75</td>
    <td align="right">0.120683E+09</td>
    <td align="right"> 18915191.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47410644.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 47410644.69</td>
    <td align="right">0.117546E+09</td>
    <td align="right"> 11117356.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 49233594.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 49233594.44</td>
    <td align="right">0.122735E+09</td>
    <td align="right"> 14520177.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 47826696.55</td>
    <td align="right">        0.00</td>
    <td align="right"> 47826696.55</td>
    <td align="right">0.118713E+09</td>
    <td align="right"> 15429125.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50169680.75</td>
    <td align="right">        0.00</td>
    <td align="right"> 50169680.75</td>
    <td align="right">0.111142E+09</td>
    <td align="right"> 21280051.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 49133468.63</td>
    <td align="right">      168.22</td>
    <td align="right"> 49133300.41</td>
    <td align="right">0.110042E+09</td>
    <td align="right"> 17971852.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 47080259.25</td>
    <td align="right">   343550.01</td>
    <td align="right"> 46736709.24</td>
    <td align="right">0.107248E+09</td>
    <td align="right"> 18124331.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 57554125.38</td>
    <td align="right">  5527742.84</td>
    <td align="right"> 52026382.54</td>
    <td align="right">0.123054E+09</td>
    <td align="right"> 22409295.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 82189594.05</td>
    <td align="right"> 23241269.52</td>
    <td align="right"> 58948324.52</td>
    <td align="right">0.174261E+09</td>
    <td align="right"> 24825457.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110836E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64345862.57</td>
    <td align="right">0.227605E+09</td>
    <td align="right"> 37420753.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.771289E+09</td>
    <td align="right">0.138754E+09</td>
    <td align="right">0.632535E+09</td>
    <td align="right">0.172181E+10</td>
    <td align="right">0.262635E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47080259.25</td>
    <td align="right">        0.00</td>
    <td align="right"> 46736709.24</td>
    <td align="right">0.107248E+09</td>
    <td align="right"> 11117356.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110836E+09</td>
    <td align="right"> 46490635.38</td>
    <td align="right"> 64441879.90</td>
    <td align="right">0.227605E+09</td>
    <td align="right"> 37420753.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166471E+09</td>
    <td align="right"> 69933976.49</td>
    <td align="right"> 96537414.46</td>
    <td align="right">0.343668E+09</td>
    <td align="right"> 50600287.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119199E+09</td>
    <td align="right"> 36644197.35</td>
    <td align="right"> 82554605.09</td>
    <td align="right">0.265517E+09</td>
    <td align="right"> 35871947.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 75365263.49</td>
    <td align="right">  3034355.82</td>
    <td align="right"> 72330907.67</td>
    <td align="right">0.183497E+09</td>
    <td align="right"> 27405012.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 67946678.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 67946678.51</td>
    <td align="right">0.165664E+09</td>
    <td align="right"> 16282484.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 71067554.82</td>
    <td align="right">        0.00</td>
    <td align="right"> 71067554.82</td>
    <td align="right">0.174206E+09</td>
    <td align="right"> 20816650.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68777558.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 68777558.12</td>
    <td align="right">0.167957E+09</td>
    <td align="right"> 22022422.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 72687466.19</td>
    <td align="right">        0.00</td>
    <td align="right"> 72687466.19</td>
    <td align="right">0.159024E+09</td>
    <td align="right"> 30296967.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 70877248.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 70877248.59</td>
    <td align="right">0.156559E+09</td>
    <td align="right"> 25724056.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 68905611.15</td>
    <td align="right">   962133.74</td>
    <td align="right"> 67943477.41</td>
    <td align="right">0.155027E+09</td>
    <td align="right"> 25852724.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 93429200.10</td>
    <td align="right"> 12474827.15</td>
    <td align="right"> 80954372.94</td>
    <td align="right">0.198883E+09</td>
    <td align="right"> 31801124.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128399E+09</td>
    <td align="right"> 39035612.17</td>
    <td align="right"> 89363379.13</td>
    <td align="right">0.269941E+09</td>
    <td align="right"> 35338001.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167423E+09</td>
    <td align="right"> 72007047.78</td>
    <td align="right"> 95415544.72</td>
    <td align="right">0.341402E+09</td>
    <td align="right"> 53063890.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117055E+10</td>
    <td align="right">0.234092E+09</td>
    <td align="right">0.936456E+09</td>
    <td align="right">0.258134E+10</td>
    <td align="right">0.375076E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67946678.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 67943477.41</td>
    <td align="right">0.155027E+09</td>
    <td align="right"> 16282484.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167423E+09</td>
    <td align="right"> 72007047.78</td>
    <td align="right"> 96537414.46</td>
    <td align="right">0.343668E+09</td>
    <td align="right"> 53063890.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81354488.72</td>
    <td align="right"> 27477674.21</td>
    <td align="right"> 53876814.51</td>
    <td align="right">0.164906E+09</td>
    <td align="right"> 32669307.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 83155229.33</td>
    <td align="right"> 30387893.04</td>
    <td align="right"> 52767336.29</td>
    <td align="right">0.173852E+09</td>
    <td align="right"> 23730002.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 99896110.42</td>
    <td align="right"> 38528857.18</td>
    <td align="right"> 61367253.25</td>
    <td align="right">0.215406E+09</td>
    <td align="right"> 20014086.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 97395409.28</td>
    <td align="right"> 36749174.28</td>
    <td align="right"> 60646235.00</td>
    <td align="right">0.211776E+09</td>
    <td align="right"> 12303218.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 86408948.95</td>
    <td align="right"> 26014128.54</td>
    <td align="right"> 60394820.41</td>
    <td align="right">0.194126E+09</td>
    <td align="right"> 14873310.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89028001.79</td>
    <td align="right"> 29079200.32</td>
    <td align="right"> 59948801.47</td>
    <td align="right">0.198708E+09</td>
    <td align="right"> 15926407.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78161940.10</td>
    <td align="right"> 17525366.99</td>
    <td align="right"> 60636573.11</td>
    <td align="right">0.163538E+09</td>
    <td align="right"> 22315324.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86334530.04</td>
    <td align="right"> 25281665.74</td>
    <td align="right"> 61052864.29</td>
    <td align="right">0.180663E+09</td>
    <td align="right"> 18876639.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 78492476.76</td>
    <td align="right"> 21390081.57</td>
    <td align="right"> 57102395.19</td>
    <td align="right">0.166537E+09</td>
    <td align="right"> 18881461.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 76268703.22</td>
    <td align="right"> 19631116.21</td>
    <td align="right"> 56637587.01</td>
    <td align="right">0.155315E+09</td>
    <td align="right"> 22275427.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71751565.28</td>
    <td align="right"> 19968791.45</td>
    <td align="right"> 51782773.83</td>
    <td align="right">0.147897E+09</td>
    <td align="right"> 23211215.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76278102.98</td>
    <td align="right"> 24609676.77</td>
    <td align="right"> 51668426.21</td>
    <td align="right">0.154332E+09</td>
    <td align="right"> 34444845.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100453E+10</td>
    <td align="right">0.316644E+09</td>
    <td align="right">0.687882E+09</td>
    <td align="right">0.212706E+10</td>
    <td align="right">0.259521E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71751565.28</td>
    <td align="right"> 17525366.99</td>
    <td align="right"> 51668426.21</td>
    <td align="right">0.147897E+09</td>
    <td align="right"> 12303218.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 99896110.42</td>
    <td align="right"> 38528857.18</td>
    <td align="right"> 61367253.25</td>
    <td align="right">0.215406E+09</td>
    <td align="right"> 34444845.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81351714.06</td>
    <td align="right"> 27477674.21</td>
    <td align="right"> 53874039.85</td>
    <td align="right">0.164902E+09</td>
    <td align="right"> 32667805.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 83152764.36</td>
    <td align="right"> 30387893.04</td>
    <td align="right"> 52764871.32</td>
    <td align="right">0.173848E+09</td>
    <td align="right"> 23728381.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 99893700.71</td>
    <td align="right"> 38528857.18</td>
    <td align="right"> 61364843.53</td>
    <td align="right">0.215403E+09</td>
    <td align="right"> 20012585.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 97392981.07</td>
    <td align="right"> 36749174.28</td>
    <td align="right"> 60643806.79</td>
    <td align="right">0.211773E+09</td>
    <td align="right"> 12302056.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 86405617.34</td>
    <td align="right"> 26014128.54</td>
    <td align="right"> 60391488.79</td>
    <td align="right">0.194121E+09</td>
    <td align="right"> 14872356.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89025178.39</td>
    <td align="right"> 29079200.32</td>
    <td align="right"> 59945978.07</td>
    <td align="right">0.198703E+09</td>
    <td align="right"> 15925534.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78158116.96</td>
    <td align="right"> 17525366.99</td>
    <td align="right"> 60632749.98</td>
    <td align="right">0.163532E+09</td>
    <td align="right"> 22314198.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86331277.77</td>
    <td align="right"> 25281665.74</td>
    <td align="right"> 61049612.03</td>
    <td align="right">0.180658E+09</td>
    <td align="right"> 18875509.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 78489155.48</td>
    <td align="right"> 21390081.57</td>
    <td align="right"> 57099073.91</td>
    <td align="right">0.166531E+09</td>
    <td align="right"> 18880461.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 76265214.85</td>
    <td align="right"> 19631116.21</td>
    <td align="right"> 56634098.64</td>
    <td align="right">0.155309E+09</td>
    <td align="right"> 22274451.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71748423.86</td>
    <td align="right"> 19968791.45</td>
    <td align="right"> 51779632.41</td>
    <td align="right">0.147892E+09</td>
    <td align="right"> 23210001.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76275266.52</td>
    <td align="right"> 24609676.77</td>
    <td align="right"> 51665589.75</td>
    <td align="right">0.154328E+09</td>
    <td align="right"> 34443334.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100449E+10</td>
    <td align="right">0.316644E+09</td>
    <td align="right">0.687846E+09</td>
    <td align="right">0.212700E+10</td>
    <td align="right">0.259507E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71748423.86</td>
    <td align="right"> 17525366.99</td>
    <td align="right"> 51665589.75</td>
    <td align="right">0.147892E+09</td>
    <td align="right"> 12302056.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 99893700.71</td>
    <td align="right"> 38528857.18</td>
    <td align="right"> 61364843.53</td>
    <td align="right">0.215403E+09</td>
    <td align="right"> 34443334.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81351714.06</td>
    <td align="right"> 27477674.21</td>
    <td align="right"> 53874039.85</td>
    <td align="right">0.164902E+09</td>
    <td align="right"> 32667805.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 83152764.36</td>
    <td align="right"> 30387893.04</td>
    <td align="right"> 52764871.32</td>
    <td align="right">0.173848E+09</td>
    <td align="right"> 23728381.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 99893700.71</td>
    <td align="right"> 38528857.18</td>
    <td align="right"> 61364843.53</td>
    <td align="right">0.215403E+09</td>
    <td align="right"> 20012585.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 97392981.07</td>
    <td align="right"> 36749174.28</td>
    <td align="right"> 60643806.79</td>
    <td align="right">0.211773E+09</td>
    <td align="right"> 12302056.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 86405617.34</td>
    <td align="right"> 26014128.54</td>
    <td align="right"> 60391488.79</td>
    <td align="right">0.194121E+09</td>
    <td align="right"> 14872356.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89025178.39</td>
    <td align="right"> 29079200.32</td>
    <td align="right"> 59945978.07</td>
    <td align="right">0.198703E+09</td>
    <td align="right"> 15925534.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78158116.96</td>
    <td align="right"> 17525366.99</td>
    <td align="right"> 60632749.98</td>
    <td align="right">0.163532E+09</td>
    <td align="right"> 22314198.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86331277.77</td>
    <td align="right"> 25281665.74</td>
    <td align="right"> 61049612.03</td>
    <td align="right">0.180658E+09</td>
    <td align="right"> 18875509.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 78489155.48</td>
    <td align="right"> 21390081.57</td>
    <td align="right"> 57099073.91</td>
    <td align="right">0.166531E+09</td>
    <td align="right"> 18880461.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 76265214.85</td>
    <td align="right"> 19631116.21</td>
    <td align="right"> 56634098.64</td>
    <td align="right">0.155309E+09</td>
    <td align="right"> 22274451.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71748423.86</td>
    <td align="right"> 19968791.45</td>
    <td align="right"> 51779632.41</td>
    <td align="right">0.147892E+09</td>
    <td align="right"> 23210001.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76275266.52</td>
    <td align="right"> 24609676.77</td>
    <td align="right"> 51665589.75</td>
    <td align="right">0.154328E+09</td>
    <td align="right"> 34443334.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100449E+10</td>
    <td align="right">0.316644E+09</td>
    <td align="right">0.687846E+09</td>
    <td align="right">0.212700E+10</td>
    <td align="right">0.259507E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71748423.86</td>
    <td align="right"> 17525366.99</td>
    <td align="right"> 51665589.75</td>
    <td align="right">0.147892E+09</td>
    <td align="right"> 12302056.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 99893700.71</td>
    <td align="right"> 38528857.18</td>
    <td align="right"> 61364843.53</td>
    <td align="right">0.215403E+09</td>
    <td align="right"> 34443334.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81354488.86</td>
    <td align="right"> 27477674.21</td>
    <td align="right"> 53876814.65</td>
    <td align="right">0.164906E+09</td>
    <td align="right"> 32669307.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 83155229.46</td>
    <td align="right"> 30387893.04</td>
    <td align="right"> 52767336.42</td>
    <td align="right">0.173852E+09</td>
    <td align="right"> 23730002.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 99896110.55</td>
    <td align="right"> 38528857.18</td>
    <td align="right"> 61367253.37</td>
    <td align="right">0.215406E+09</td>
    <td align="right"> 20014086.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 97395409.40</td>
    <td align="right"> 36749174.28</td>
    <td align="right"> 60646235.13</td>
    <td align="right">0.211776E+09</td>
    <td align="right"> 12303218.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 86408949.12</td>
    <td align="right"> 26014128.54</td>
    <td align="right"> 60394820.58</td>
    <td align="right">0.194126E+09</td>
    <td align="right"> 14873310.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89028001.93</td>
    <td align="right"> 29079200.32</td>
    <td align="right"> 59948801.61</td>
    <td align="right">0.198708E+09</td>
    <td align="right"> 15926407.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78161940.30</td>
    <td align="right"> 17525366.99</td>
    <td align="right"> 60636573.31</td>
    <td align="right">0.163538E+09</td>
    <td align="right"> 22315324.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86334530.21</td>
    <td align="right"> 25281665.74</td>
    <td align="right"> 61052864.46</td>
    <td align="right">0.180663E+09</td>
    <td align="right"> 18876639.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 78492476.93</td>
    <td align="right"> 21390081.57</td>
    <td align="right"> 57102395.36</td>
    <td align="right">0.166537E+09</td>
    <td align="right"> 18881461.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 76268703.40</td>
    <td align="right"> 19631116.21</td>
    <td align="right"> 56637587.19</td>
    <td align="right">0.155315E+09</td>
    <td align="right"> 22275427.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71751565.44</td>
    <td align="right"> 19968791.45</td>
    <td align="right"> 51782773.99</td>
    <td align="right">0.147897E+09</td>
    <td align="right"> 23211215.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76278103.13</td>
    <td align="right"> 24609676.77</td>
    <td align="right"> 51668426.36</td>
    <td align="right">0.154332E+09</td>
    <td align="right"> 34444845.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100453E+10</td>
    <td align="right">0.316644E+09</td>
    <td align="right">0.687882E+09</td>
    <td align="right">0.212706E+10</td>
    <td align="right">0.259521E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71751565.44</td>
    <td align="right"> 17525366.99</td>
    <td align="right"> 51668426.36</td>
    <td align="right">0.147897E+09</td>
    <td align="right"> 12303218.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 99896110.55</td>
    <td align="right"> 38528857.18</td>
    <td align="right"> 61367253.37</td>
    <td align="right">0.215406E+09</td>
    <td align="right"> 34444845.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43134218.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 43134218.34</td>
    <td align="right"> 95105875.01</td>
    <td align="right"> 32178687.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 41748505.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 41748505.05</td>
    <td align="right"> 97200340.18</td>
    <td align="right"> 23164254.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 47792079.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 47792079.68</td>
    <td align="right">0.118454E+09</td>
    <td align="right"> 19136747.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48726218.19</td>
    <td align="right">   433025.27</td>
    <td align="right"> 48293192.92</td>
    <td align="right">0.121390E+09</td>
    <td align="right"> 11094920.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55230297.22</td>
    <td align="right">  3240628.97</td>
    <td align="right"> 51989668.24</td>
    <td align="right">0.138287E+09</td>
    <td align="right"> 14010980.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61350455.15</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53193966.27</td>
    <td align="right">0.150527E+09</td>
    <td align="right"> 15322197.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57353861.12</td>
    <td align="right">  3683832.96</td>
    <td align="right"> 53670028.16</td>
    <td align="right">0.127263E+09</td>
    <td align="right"> 21381023.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51692615.78</td>
    <td align="right">  1125971.70</td>
    <td align="right"> 50566644.08</td>
    <td align="right">0.117227E+09</td>
    <td align="right"> 17566966.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46590006.52</td>
    <td align="right">    18547.28</td>
    <td align="right"> 46571459.23</td>
    <td align="right">0.107288E+09</td>
    <td align="right"> 17477344.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46300018.25</td>
    <td align="right">        0.00</td>
    <td align="right"> 46300018.25</td>
    <td align="right">0.100219E+09</td>
    <td align="right"> 20835532.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42444718.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 42444718.18</td>
    <td align="right"> 93961680.61</td>
    <td align="right"> 21883802.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41776548.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 41776548.51</td>
    <td align="right"> 91582459.28</td>
    <td align="right"> 33705719.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.584140E+09</td>
    <td align="right"> 16658495.06</td>
    <td align="right">0.567481E+09</td>
    <td align="right">0.135851E+10</td>
    <td align="right">0.247758E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41748505.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 41748505.05</td>
    <td align="right"> 91582459.28</td>
    <td align="right"> 11094920.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61350455.15</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53670028.16</td>
    <td align="right">0.150527E+09</td>
    <td align="right"> 33705719.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43131443.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 43131443.54</td>
    <td align="right"> 95101923.67</td>
    <td align="right"> 32177169.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 41746039.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 41746039.95</td>
    <td align="right"> 97196967.86</td>
    <td align="right"> 23162473.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 47789669.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 47789669.84</td>
    <td align="right">0.118451E+09</td>
    <td align="right"> 19135130.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48423421.12</td>
    <td align="right">   344449.32</td>
    <td align="right"> 48078971.80</td>
    <td align="right">0.120601E+09</td>
    <td align="right"> 11093709.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55215704.16</td>
    <td align="right">  3235243.63</td>
    <td align="right"> 51980460.54</td>
    <td align="right">0.138253E+09</td>
    <td align="right"> 14010024.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61347631.60</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53191142.73</td>
    <td align="right">0.150523E+09</td>
    <td align="right"> 15321315.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57338620.05</td>
    <td align="right">  3680915.46</td>
    <td align="right"> 53657704.59</td>
    <td align="right">0.127229E+09</td>
    <td align="right"> 21379910.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51531352.93</td>
    <td align="right">  1071695.34</td>
    <td align="right"> 50459657.59</td>
    <td align="right">0.116825E+09</td>
    <td align="right"> 17565971.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46531542.68</td>
    <td align="right">    15852.86</td>
    <td align="right"> 46515689.83</td>
    <td align="right">0.107168E+09</td>
    <td align="right"> 17480611.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46296529.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 46296529.70</td>
    <td align="right">0.100213E+09</td>
    <td align="right"> 20834576.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42441576.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 42441576.59</td>
    <td align="right"> 93956701.44</td>
    <td align="right"> 21882625.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41773711.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 41773711.90</td>
    <td align="right"> 91578269.87</td>
    <td align="right"> 33704233.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583567E+09</td>
    <td align="right"> 16504645.47</td>
    <td align="right">0.567063E+09</td>
    <td align="right">0.135710E+10</td>
    <td align="right">0.247748E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41746039.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 41746039.95</td>
    <td align="right"> 91578269.87</td>
    <td align="right"> 11093709.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61347631.60</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53657704.59</td>
    <td align="right">0.150523E+09</td>
    <td align="right"> 33704233.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43131443.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 43131443.54</td>
    <td align="right"> 95101923.67</td>
    <td align="right"> 32177169.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 41746039.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 41746039.95</td>
    <td align="right"> 97196967.86</td>
    <td align="right"> 23162473.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 47789669.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 47789669.84</td>
    <td align="right">0.118451E+09</td>
    <td align="right"> 19135130.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48423421.12</td>
    <td align="right">   344449.32</td>
    <td align="right"> 48078971.80</td>
    <td align="right">0.120601E+09</td>
    <td align="right"> 11093709.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55215704.16</td>
    <td align="right">  3235243.63</td>
    <td align="right"> 51980460.54</td>
    <td align="right">0.138253E+09</td>
    <td align="right"> 14010024.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61347631.60</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53191142.73</td>
    <td align="right">0.150523E+09</td>
    <td align="right"> 15321315.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57338620.05</td>
    <td align="right">  3680915.46</td>
    <td align="right"> 53657704.59</td>
    <td align="right">0.127229E+09</td>
    <td align="right"> 21379910.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51524501.59</td>
    <td align="right">  1071454.93</td>
    <td align="right"> 50453046.67</td>
    <td align="right">0.116810E+09</td>
    <td align="right"> 17565971.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46509181.79</td>
    <td align="right">    13776.41</td>
    <td align="right"> 46495405.38</td>
    <td align="right">0.107123E+09</td>
    <td align="right"> 17486127.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46296529.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 46296529.70</td>
    <td align="right">0.100213E+09</td>
    <td align="right"> 20834576.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42441576.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 42441576.59</td>
    <td align="right"> 93956701.44</td>
    <td align="right"> 21882625.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41773711.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 41773711.90</td>
    <td align="right"> 91578269.87</td>
    <td align="right"> 33704233.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583538E+09</td>
    <td align="right"> 16502328.61</td>
    <td align="right">0.567036E+09</td>
    <td align="right">0.135704E+10</td>
    <td align="right">0.247753E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41746039.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 41746039.95</td>
    <td align="right"> 91578269.87</td>
    <td align="right"> 11093709.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61347631.60</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53657704.59</td>
    <td align="right">0.150523E+09</td>
    <td align="right"> 33704233.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43131443.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 43131443.54</td>
    <td align="right"> 95101923.67</td>
    <td align="right"> 32177169.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 41746039.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 41746039.95</td>
    <td align="right"> 97196967.86</td>
    <td align="right"> 23162473.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 47789669.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 47789669.84</td>
    <td align="right">0.118451E+09</td>
    <td align="right"> 19135130.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48423421.12</td>
    <td align="right">   344449.32</td>
    <td align="right"> 48078971.80</td>
    <td align="right">0.120601E+09</td>
    <td align="right"> 11093709.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55215704.16</td>
    <td align="right">  3235243.63</td>
    <td align="right"> 51980460.54</td>
    <td align="right">0.138253E+09</td>
    <td align="right"> 14010024.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61347631.60</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53191142.73</td>
    <td align="right">0.150523E+09</td>
    <td align="right"> 15321315.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57338620.05</td>
    <td align="right">  3680915.46</td>
    <td align="right"> 53657704.59</td>
    <td align="right">0.127229E+09</td>
    <td align="right"> 21379910.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51524445.75</td>
    <td align="right">  1071454.08</td>
    <td align="right"> 50452991.67</td>
    <td align="right">0.116810E+09</td>
    <td align="right"> 17565971.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46508902.95</td>
    <td align="right">    13765.21</td>
    <td align="right"> 46495137.74</td>
    <td align="right">0.107123E+09</td>
    <td align="right"> 17486304.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46296529.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 46296529.70</td>
    <td align="right">0.100213E+09</td>
    <td align="right"> 20834576.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42441576.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 42441576.59</td>
    <td align="right"> 93956701.44</td>
    <td align="right"> 21882625.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41773711.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 41773711.90</td>
    <td align="right"> 91578269.87</td>
    <td align="right"> 33704233.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583538E+09</td>
    <td align="right"> 16502316.56</td>
    <td align="right">0.567035E+09</td>
    <td align="right">0.135704E+10</td>
    <td align="right">0.247753E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41746039.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 41746039.95</td>
    <td align="right"> 91578269.87</td>
    <td align="right"> 11093709.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61347631.60</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53657704.59</td>
    <td align="right">0.150523E+09</td>
    <td align="right"> 33704233.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43131443.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 43131443.54</td>
    <td align="right"> 95101923.67</td>
    <td align="right"> 32177169.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 41746039.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 41746039.95</td>
    <td align="right"> 97196967.86</td>
    <td align="right"> 23162473.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 47789669.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 47789669.84</td>
    <td align="right">0.118451E+09</td>
    <td align="right"> 19135130.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48423421.12</td>
    <td align="right">   344449.32</td>
    <td align="right"> 48078971.80</td>
    <td align="right">0.120601E+09</td>
    <td align="right"> 11093709.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55215704.16</td>
    <td align="right">  3235243.63</td>
    <td align="right"> 51980460.54</td>
    <td align="right">0.138253E+09</td>
    <td align="right"> 14010024.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61347631.60</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53191142.73</td>
    <td align="right">0.150523E+09</td>
    <td align="right"> 15321315.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57338620.05</td>
    <td align="right">  3680915.46</td>
    <td align="right"> 53657704.59</td>
    <td align="right">0.127229E+09</td>
    <td align="right"> 21379910.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51530569.15</td>
    <td align="right">  1071714.48</td>
    <td align="right"> 50458854.67</td>
    <td align="right">0.116822E+09</td>
    <td align="right"> 17565971.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46525485.51</td>
    <td align="right">    15860.09</td>
    <td align="right"> 46509625.42</td>
    <td align="right">0.107159E+09</td>
    <td align="right"> 17484408.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46296529.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 46296529.70</td>
    <td align="right">0.100213E+09</td>
    <td align="right"> 20834576.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42441576.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 42441576.59</td>
    <td align="right"> 93956701.44</td>
    <td align="right"> 21882625.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41773711.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 41773711.90</td>
    <td align="right"> 91578269.87</td>
    <td align="right"> 33704233.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583560E+09</td>
    <td align="right"> 16504671.85</td>
    <td align="right">0.567056E+09</td>
    <td align="right">0.135709E+10</td>
    <td align="right">0.247752E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41746039.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 41746039.95</td>
    <td align="right"> 91578269.87</td>
    <td align="right"> 11093709.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61347631.60</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53657704.59</td>
    <td align="right">0.150523E+09</td>
    <td align="right"> 33704233.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43134218.19</td>
    <td align="right">        0.00</td>
    <td align="right"> 43134218.19</td>
    <td align="right"> 95105874.81</td>
    <td align="right"> 32178687.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 41748504.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 41748504.92</td>
    <td align="right"> 97200340.01</td>
    <td align="right"> 23164254.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 47792079.56</td>
    <td align="right">        0.00</td>
    <td align="right"> 47792079.56</td>
    <td align="right">0.118454E+09</td>
    <td align="right"> 19136747.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48722470.84</td>
    <td align="right">   435819.71</td>
    <td align="right"> 48286651.13</td>
    <td align="right">0.121359E+09</td>
    <td align="right"> 11091205.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55230103.38</td>
    <td align="right">  3240349.56</td>
    <td align="right"> 51989753.82</td>
    <td align="right">0.138285E+09</td>
    <td align="right"> 14010980.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61350455.00</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53193966.13</td>
    <td align="right">0.150527E+09</td>
    <td align="right"> 15322197.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57352261.62</td>
    <td align="right">  3683096.83</td>
    <td align="right"> 53669164.79</td>
    <td align="right">0.127258E+09</td>
    <td align="right"> 21381023.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51688987.13</td>
    <td align="right">  1125962.95</td>
    <td align="right"> 50563024.18</td>
    <td align="right">0.117205E+09</td>
    <td align="right"> 17566853.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46569350.83</td>
    <td align="right">    18540.25</td>
    <td align="right"> 46550810.58</td>
    <td align="right">0.107251E+09</td>
    <td align="right"> 17483185.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46300018.07</td>
    <td align="right">        0.00</td>
    <td align="right"> 46300018.07</td>
    <td align="right">0.100219E+09</td>
    <td align="right"> 20835532.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42444718.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 42444718.01</td>
    <td align="right"> 93961680.35</td>
    <td align="right"> 21883802.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41776548.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 41776548.36</td>
    <td align="right"> 91582459.06</td>
    <td align="right"> 33705719.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.584110E+09</td>
    <td align="right"> 16660258.17</td>
    <td align="right">0.567449E+09</td>
    <td align="right">0.135841E+10</td>
    <td align="right">0.247760E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41748504.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 41748504.92</td>
    <td align="right"> 91582459.06</td>
    <td align="right"> 11091205.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61350455.00</td>
    <td align="right">  8156488.87</td>
    <td align="right"> 53669164.79</td>
    <td align="right">0.150527E+09</td>
    <td align="right"> 33705719.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 82563788.96</td>
    <td align="right"> 29139040.73</td>
    <td align="right"> 53424748.23</td>
    <td align="right">0.171005E+09</td>
    <td align="right"> 35904014.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81511533.43</td>
    <td align="right"> 28651402.75</td>
    <td align="right"> 52860130.68</td>
    <td align="right">0.173459E+09</td>
    <td align="right"> 26491156.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100889E+09</td>
    <td align="right"> 39286524.64</td>
    <td align="right"> 61602599.27</td>
    <td align="right">0.219806E+09</td>
    <td align="right"> 23280465.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 97736844.18</td>
    <td align="right"> 37045690.92</td>
    <td align="right"> 60691153.26</td>
    <td align="right">0.212401E+09</td>
    <td align="right"> 14294080.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 85621145.70</td>
    <td align="right"> 25257016.43</td>
    <td align="right"> 60364129.28</td>
    <td align="right">0.193046E+09</td>
    <td align="right"> 15331064.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 90106779.96</td>
    <td align="right"> 30824497.87</td>
    <td align="right"> 59282282.09</td>
    <td align="right">0.200629E+09</td>
    <td align="right"> 16281736.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78974826.77</td>
    <td align="right"> 18660456.45</td>
    <td align="right"> 60314370.32</td>
    <td align="right">0.165638E+09</td>
    <td align="right"> 23346767.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86010134.84</td>
    <td align="right"> 25343695.22</td>
    <td align="right"> 60666439.62</td>
    <td align="right">0.179652E+09</td>
    <td align="right"> 19693913.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 77983761.53</td>
    <td align="right"> 21654472.28</td>
    <td align="right"> 56329289.25</td>
    <td align="right">0.165703E+09</td>
    <td align="right"> 19486206.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 75914883.27</td>
    <td align="right"> 19685153.20</td>
    <td align="right"> 56229730.07</td>
    <td align="right">0.155126E+09</td>
    <td align="right"> 23427467.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71953654.75</td>
    <td align="right"> 19761377.22</td>
    <td align="right"> 52192277.52</td>
    <td align="right">0.149513E+09</td>
    <td align="right"> 24540535.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76615157.73</td>
    <td align="right"> 25195602.30</td>
    <td align="right"> 51419555.43</td>
    <td align="right">0.158458E+09</td>
    <td align="right"> 37202127.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100588E+10</td>
    <td align="right">0.320505E+09</td>
    <td align="right">0.685377E+09</td>
    <td align="right">0.214444E+10</td>
    <td align="right">0.279280E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71953654.75</td>
    <td align="right"> 18660456.45</td>
    <td align="right"> 51419555.43</td>
    <td align="right">0.149513E+09</td>
    <td align="right"> 14294080.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100889E+09</td>
    <td align="right"> 39286524.64</td>
    <td align="right"> 61602599.27</td>
    <td align="right">0.219806E+09</td>
    <td align="right"> 37202127.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 82561014.30</td>
    <td align="right"> 29139040.73</td>
    <td align="right"> 53421973.57</td>
    <td align="right">0.171001E+09</td>
    <td align="right"> 35902421.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81509068.46</td>
    <td align="right"> 28651402.75</td>
    <td align="right"> 52857665.71</td>
    <td align="right">0.173455E+09</td>
    <td align="right"> 26489479.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100887E+09</td>
    <td align="right"> 39286524.64</td>
    <td align="right"> 61600189.56</td>
    <td align="right">0.219803E+09</td>
    <td align="right"> 23278754.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 97734415.97</td>
    <td align="right"> 37045690.92</td>
    <td align="right"> 60688725.05</td>
    <td align="right">0.212398E+09</td>
    <td align="right"> 14292756.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 85617814.09</td>
    <td align="right"> 25257016.43</td>
    <td align="right"> 60360797.67</td>
    <td align="right">0.193041E+09</td>
    <td align="right"> 15330075.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 90103956.56</td>
    <td align="right"> 30824497.87</td>
    <td align="right"> 59279458.70</td>
    <td align="right">0.200625E+09</td>
    <td align="right"> 16280874.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78971003.64</td>
    <td align="right"> 18660456.45</td>
    <td align="right"> 60310547.19</td>
    <td align="right">0.165632E+09</td>
    <td align="right"> 23345766.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86006882.58</td>
    <td align="right"> 25343695.22</td>
    <td align="right"> 60663187.36</td>
    <td align="right">0.179647E+09</td>
    <td align="right"> 19692825.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 77980440.25</td>
    <td align="right"> 21654472.28</td>
    <td align="right"> 56325967.97</td>
    <td align="right">0.165698E+09</td>
    <td align="right"> 19485202.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 75911394.90</td>
    <td align="right"> 19685153.20</td>
    <td align="right"> 56226241.70</td>
    <td align="right">0.155121E+09</td>
    <td align="right"> 23426451.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71950513.33</td>
    <td align="right"> 19761377.22</td>
    <td align="right"> 52189136.11</td>
    <td align="right">0.149508E+09</td>
    <td align="right"> 24539304.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76612321.27</td>
    <td align="right"> 25195602.30</td>
    <td align="right"> 51416718.97</td>
    <td align="right">0.158454E+09</td>
    <td align="right"> 37200606.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100585E+10</td>
    <td align="right">0.320505E+09</td>
    <td align="right">0.685341E+09</td>
    <td align="right">0.214438E+10</td>
    <td align="right">0.279265E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71950513.33</td>
    <td align="right"> 18660456.45</td>
    <td align="right"> 51416718.97</td>
    <td align="right">0.149508E+09</td>
    <td align="right"> 14292756.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100887E+09</td>
    <td align="right"> 39286524.64</td>
    <td align="right"> 61600189.56</td>
    <td align="right">0.219803E+09</td>
    <td align="right"> 37200606.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 82561014.30</td>
    <td align="right"> 29139040.73</td>
    <td align="right"> 53421973.57</td>
    <td align="right">0.171001E+09</td>
    <td align="right"> 35902421.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81509068.46</td>
    <td align="right"> 28651402.75</td>
    <td align="right"> 52857665.71</td>
    <td align="right">0.173455E+09</td>
    <td align="right"> 26489479.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100887E+09</td>
    <td align="right"> 39286524.64</td>
    <td align="right"> 61600189.56</td>
    <td align="right">0.219803E+09</td>
    <td align="right"> 23278754.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 97734415.97</td>
    <td align="right"> 37045690.92</td>
    <td align="right"> 60688725.05</td>
    <td align="right">0.212398E+09</td>
    <td align="right"> 14292756.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 85617814.09</td>
    <td align="right"> 25257016.43</td>
    <td align="right"> 60360797.67</td>
    <td align="right">0.193041E+09</td>
    <td align="right"> 15330075.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 90103956.56</td>
    <td align="right"> 30824497.87</td>
    <td align="right"> 59279458.70</td>
    <td align="right">0.200625E+09</td>
    <td align="right"> 16280874.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78971003.64</td>
    <td align="right"> 18660456.45</td>
    <td align="right"> 60310547.19</td>
    <td align="right">0.165632E+09</td>
    <td align="right"> 23345766.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86006882.58</td>
    <td align="right"> 25343695.22</td>
    <td align="right"> 60663187.36</td>
    <td align="right">0.179647E+09</td>
    <td align="right"> 19692825.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 77980440.25</td>
    <td align="right"> 21654472.28</td>
    <td align="right"> 56325967.97</td>
    <td align="right">0.165698E+09</td>
    <td align="right"> 19485202.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 75911394.90</td>
    <td align="right"> 19685153.20</td>
    <td align="right"> 56226241.70</td>
    <td align="right">0.155121E+09</td>
    <td align="right"> 23426451.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71950513.33</td>
    <td align="right"> 19761377.22</td>
    <td align="right"> 52189136.11</td>
    <td align="right">0.149508E+09</td>
    <td align="right"> 24539304.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76612321.27</td>
    <td align="right"> 25195602.30</td>
    <td align="right"> 51416718.97</td>
    <td align="right">0.158454E+09</td>
    <td align="right"> 37200606.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100585E+10</td>
    <td align="right">0.320505E+09</td>
    <td align="right">0.685341E+09</td>
    <td align="right">0.214438E+10</td>
    <td align="right">0.279265E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71950513.33</td>
    <td align="right"> 18660456.45</td>
    <td align="right"> 51416718.97</td>
    <td align="right">0.149508E+09</td>
    <td align="right"> 14292756.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100887E+09</td>
    <td align="right"> 39286524.64</td>
    <td align="right"> 61600189.56</td>
    <td align="right">0.219803E+09</td>
    <td align="right"> 37200606.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 82563789.10</td>
    <td align="right"> 29139040.73</td>
    <td align="right"> 53424748.38</td>
    <td align="right">0.171005E+09</td>
    <td align="right"> 35904015.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81511533.55</td>
    <td align="right"> 28651402.75</td>
    <td align="right"> 52860130.81</td>
    <td align="right">0.173459E+09</td>
    <td align="right"> 26491156.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100889E+09</td>
    <td align="right"> 39286524.64</td>
    <td align="right"> 61602599.40</td>
    <td align="right">0.219806E+09</td>
    <td align="right"> 23280465.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 97736844.31</td>
    <td align="right"> 37045690.92</td>
    <td align="right"> 60691153.39</td>
    <td align="right">0.212401E+09</td>
    <td align="right"> 14294080.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 85621145.88</td>
    <td align="right"> 25257016.43</td>
    <td align="right"> 60364129.45</td>
    <td align="right">0.193046E+09</td>
    <td align="right"> 15331064.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 90106780.11</td>
    <td align="right"> 30824497.87</td>
    <td align="right"> 59282282.24</td>
    <td align="right">0.200629E+09</td>
    <td align="right"> 16281736.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78974826.97</td>
    <td align="right"> 18660456.45</td>
    <td align="right"> 60314370.52</td>
    <td align="right">0.165638E+09</td>
    <td align="right"> 23346767.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86010135.01</td>
    <td align="right"> 25343695.22</td>
    <td align="right"> 60666439.79</td>
    <td align="right">0.179652E+09</td>
    <td align="right"> 19693913.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 77983761.70</td>
    <td align="right"> 21654472.28</td>
    <td align="right"> 56329289.42</td>
    <td align="right">0.165703E+09</td>
    <td align="right"> 19486206.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 75914883.45</td>
    <td align="right"> 19685153.20</td>
    <td align="right"> 56229730.25</td>
    <td align="right">0.155126E+09</td>
    <td align="right"> 23427467.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71953654.91</td>
    <td align="right"> 19761377.22</td>
    <td align="right"> 52192277.69</td>
    <td align="right">0.149513E+09</td>
    <td align="right"> 24540535.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76615157.88</td>
    <td align="right"> 25195602.30</td>
    <td align="right"> 51419555.58</td>
    <td align="right">0.158458E+09</td>
    <td align="right"> 37202127.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100588E+10</td>
    <td align="right">0.320505E+09</td>
    <td align="right">0.685377E+09</td>
    <td align="right">0.214444E+10</td>
    <td align="right">0.279280E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71953654.91</td>
    <td align="right"> 18660456.45</td>
    <td align="right"> 51419555.58</td>
    <td align="right">0.149513E+09</td>
    <td align="right"> 14294080.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100889E+09</td>
    <td align="right"> 39286524.64</td>
    <td align="right"> 61602599.40</td>
    <td align="right">0.219806E+09</td>
    <td align="right"> 37202127.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      631.20</td>
    <td align="right">       98.75</td>
    <td align="right">      303.98</td>
    <td align="right">      123.58</td>
    <td align="right">      180.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      517.21</td>
    <td align="right">       76.75</td>
    <td align="right">      230.32</td>
    <td align="right">       62.97</td>
    <td align="right">      167.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      336.92</td>
    <td align="right">       52.64</td>
    <td align="right">      136.93</td>
    <td align="right">        1.68</td>
    <td align="right">      135.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      336.00</td>
    <td align="right">       32.01</td>
    <td align="right">      135.96</td>
    <td align="right">        0.00</td>
    <td align="right">      135.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      339.97</td>
    <td align="right">       40.30</td>
    <td align="right">      136.82</td>
    <td align="right">        0.00</td>
    <td align="right">      136.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      339.59</td>
    <td align="right">       44.21</td>
    <td align="right">      137.24</td>
    <td align="right">        0.00</td>
    <td align="right">      137.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      308.34</td>
    <td align="right">       58.98</td>
    <td align="right">      139.52</td>
    <td align="right">        0.00</td>
    <td align="right">      139.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      304.95</td>
    <td align="right">       49.86</td>
    <td align="right">      136.52</td>
    <td align="right">        0.00</td>
    <td align="right">      136.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      307.95</td>
    <td align="right">       51.93</td>
    <td align="right">      135.51</td>
    <td align="right">        1.16</td>
    <td align="right">      134.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      349.76</td>
    <td align="right">       62.07</td>
    <td align="right">      163.75</td>
    <td align="right">       17.02</td>
    <td align="right">      146.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      507.52</td>
    <td align="right">       71.10</td>
    <td align="right">      239.79</td>
    <td align="right">       68.86</td>
    <td align="right">      170.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      637.33</td>
    <td align="right">      103.64</td>
    <td align="right">      310.79</td>
    <td align="right">      131.03</td>
    <td align="right">      179.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      409.25</td>
    <td align="right">       61.86</td>
    <td align="right">      183.79</td>
    <td align="right">       33.80</td>
    <td align="right">      149.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      304.95</td>
    <td align="right">       32.01</td>
    <td align="right">      135.51</td>
    <td align="right">        0.00</td>
    <td align="right">      134.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      637.33</td>
    <td align="right">      103.64</td>
    <td align="right">      310.79</td>
    <td align="right">      131.03</td>
    <td align="right">      180.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      246.27</td>
    <td align="right">       48.79</td>
    <td align="right">      121.50</td>
    <td align="right">       41.04</td>
    <td align="right">       80.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      287.45</td>
    <td align="right">       39.23</td>
    <td align="right">      137.49</td>
    <td align="right">       50.24</td>
    <td align="right">       87.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      321.69</td>
    <td align="right">       29.89</td>
    <td align="right">      149.19</td>
    <td align="right">       57.54</td>
    <td align="right">       91.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      326.81</td>
    <td align="right">       18.99</td>
    <td align="right">      150.30</td>
    <td align="right">       56.71</td>
    <td align="right">       93.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      289.91</td>
    <td align="right">       22.21</td>
    <td align="right">      129.04</td>
    <td align="right">       38.85</td>
    <td align="right">       90.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      306.64</td>
    <td align="right">       24.58</td>
    <td align="right">      137.39</td>
    <td align="right">       44.88</td>
    <td align="right">       92.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      244.23</td>
    <td align="right">       33.33</td>
    <td align="right">      116.73</td>
    <td align="right">       26.17</td>
    <td align="right">       90.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      269.80</td>
    <td align="right">       28.19</td>
    <td align="right">      128.93</td>
    <td align="right">       37.76</td>
    <td align="right">       91.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      257.00</td>
    <td align="right">       29.14</td>
    <td align="right">      121.13</td>
    <td align="right">       33.01</td>
    <td align="right">       88.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      231.95</td>
    <td align="right">       33.27</td>
    <td align="right">      113.90</td>
    <td align="right">       29.32</td>
    <td align="right">       84.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      228.23</td>
    <td align="right">       35.82</td>
    <td align="right">      110.73</td>
    <td align="right">       30.82</td>
    <td align="right">       79.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      230.48</td>
    <td align="right">       51.44</td>
    <td align="right">      113.91</td>
    <td align="right">       36.75</td>
    <td align="right">       77.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      269.79</td>
    <td align="right">       32.92</td>
    <td align="right">      127.41</td>
    <td align="right">       40.16</td>
    <td align="right">       87.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      228.23</td>
    <td align="right">       18.99</td>
    <td align="right">      110.73</td>
    <td align="right">       26.17</td>
    <td align="right">       77.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      326.81</td>
    <td align="right">       51.44</td>
    <td align="right">      150.30</td>
    <td align="right">       57.54</td>
    <td align="right">       93.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      213.04</td>
    <td align="right">       72.08</td>
    <td align="right">       96.62</td>
    <td align="right">        0.00</td>
    <td align="right">       96.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.07</td>
    <td align="right">       57.45</td>
    <td align="right">      103.54</td>
    <td align="right">        0.00</td>
    <td align="right">      103.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      265.35</td>
    <td align="right">       42.87</td>
    <td align="right">      107.06</td>
    <td align="right">        0.00</td>
    <td align="right">      107.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      279.77</td>
    <td align="right">       25.68</td>
    <td align="right">      112.32</td>
    <td align="right">        0.87</td>
    <td align="right">      111.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      309.73</td>
    <td align="right">       31.39</td>
    <td align="right">      123.70</td>
    <td align="right">        7.25</td>
    <td align="right">      116.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      348.44</td>
    <td align="right">       35.47</td>
    <td align="right">      142.01</td>
    <td align="right">       18.88</td>
    <td align="right">      123.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      285.04</td>
    <td align="right">       47.89</td>
    <td align="right">      128.46</td>
    <td align="right">        8.25</td>
    <td align="right">      120.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      261.98</td>
    <td align="right">       39.35</td>
    <td align="right">      115.55</td>
    <td align="right">        2.44</td>
    <td align="right">      113.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      248.11</td>
    <td align="right">       40.47</td>
    <td align="right">      107.73</td>
    <td align="right">        0.04</td>
    <td align="right">      107.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      224.50</td>
    <td align="right">       46.67</td>
    <td align="right">      103.71</td>
    <td align="right">        0.00</td>
    <td align="right">      103.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      217.50</td>
    <td align="right">       50.66</td>
    <td align="right">       98.25</td>
    <td align="right">        0.00</td>
    <td align="right">       98.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      205.15</td>
    <td align="right">       75.50</td>
    <td align="right">       93.58</td>
    <td align="right">        0.00</td>
    <td align="right">       93.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      258.28</td>
    <td align="right">       47.14</td>
    <td align="right">      111.06</td>
    <td align="right">        3.15</td>
    <td align="right">      107.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      205.15</td>
    <td align="right">       25.68</td>
    <td align="right">       93.58</td>
    <td align="right">        0.00</td>
    <td align="right">       93.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      348.44</td>
    <td align="right">       75.50</td>
    <td align="right">      142.01</td>
    <td align="right">       18.88</td>
    <td align="right">      123.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.38</td>
    <td align="right">       53.62</td>
    <td align="right">      123.30</td>
    <td align="right">       43.52</td>
    <td align="right">       79.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      286.80</td>
    <td align="right">       43.80</td>
    <td align="right">      134.77</td>
    <td align="right">       47.37</td>
    <td align="right">       87.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      328.26</td>
    <td align="right">       34.77</td>
    <td align="right">      150.67</td>
    <td align="right">       58.67</td>
    <td align="right">       92.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      327.78</td>
    <td align="right">       22.06</td>
    <td align="right">      150.83</td>
    <td align="right">       57.17</td>
    <td align="right">       93.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      288.30</td>
    <td align="right">       22.90</td>
    <td align="right">      127.87</td>
    <td align="right">       37.72</td>
    <td align="right">       90.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      309.61</td>
    <td align="right">       25.13</td>
    <td align="right">      139.05</td>
    <td align="right">       47.57</td>
    <td align="right">       91.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      247.36</td>
    <td align="right">       34.87</td>
    <td align="right">      117.94</td>
    <td align="right">       27.87</td>
    <td align="right">       90.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      268.29</td>
    <td align="right">       29.41</td>
    <td align="right">      128.45</td>
    <td align="right">       37.85</td>
    <td align="right">       90.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      255.71</td>
    <td align="right">       30.07</td>
    <td align="right">      120.34</td>
    <td align="right">       33.42</td>
    <td align="right">       86.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      231.67</td>
    <td align="right">       34.99</td>
    <td align="right">      113.37</td>
    <td align="right">       29.40</td>
    <td align="right">       83.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      230.73</td>
    <td align="right">       37.87</td>
    <td align="right">      111.04</td>
    <td align="right">       30.50</td>
    <td align="right">       80.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.64</td>
    <td align="right">       55.56</td>
    <td align="right">      114.42</td>
    <td align="right">       37.63</td>
    <td align="right">       76.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      272.00</td>
    <td align="right">       35.42</td>
    <td align="right">      127.58</td>
    <td align="right">       40.65</td>
    <td align="right">       86.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      230.73</td>
    <td align="right">       22.06</td>
    <td align="right">      111.04</td>
    <td align="right">       27.87</td>
    <td align="right">       76.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      328.26</td>
    <td align="right">       55.56</td>
    <td align="right">      150.83</td>
    <td align="right">       58.67</td>
    <td align="right">       93.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169059E+10</td>
    <td align="right">0.264503E+09</td>
    <td align="right">0.814177E+09</td>
    <td align="right">0.330999E+09</td>
    <td align="right">0.483178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125124E+10</td>
    <td align="right">0.185678E+09</td>
    <td align="right">0.557198E+09</td>
    <td align="right">0.152348E+09</td>
    <td align="right">0.404850E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.902407E+09</td>
    <td align="right">0.141002E+09</td>
    <td align="right">0.366747E+09</td>
    <td align="right">  4507278.88</td>
    <td align="right">0.362240E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.870921E+09</td>
    <td align="right"> 82973927.73</td>
    <td align="right">0.352401E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.352401E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.910587E+09</td>
    <td align="right">0.107929E+09</td>
    <td align="right">0.366456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.366456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.880217E+09</td>
    <td align="right">0.114590E+09</td>
    <td align="right">0.355726E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.355726E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.825849E+09</td>
    <td align="right">0.157972E+09</td>
    <td align="right">0.373690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.373690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.816785E+09</td>
    <td align="right">0.133550E+09</td>
    <td align="right">0.365664E+09</td>
    <td align="right">      401.31</td>
    <td align="right">0.365664E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.798198E+09</td>
    <td align="right">0.134594E+09</td>
    <td align="right">0.351243E+09</td>
    <td align="right">  3013431.03</td>
    <td align="right">0.348229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.936793E+09</td>
    <td align="right">0.166251E+09</td>
    <td align="right">0.438590E+09</td>
    <td align="right"> 45576817.50</td>
    <td align="right">0.393013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131548E+10</td>
    <td align="right">0.184283E+09</td>
    <td align="right">0.621524E+09</td>
    <td align="right">0.178483E+09</td>
    <td align="right">0.443041E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170701E+10</td>
    <td align="right">0.277581E+09</td>
    <td align="right">0.832430E+09</td>
    <td align="right">0.350951E+09</td>
    <td align="right">0.481479E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129061E+11</td>
    <td align="right">0.195091E+10</td>
    <td align="right">0.579585E+10</td>
    <td align="right">0.106588E+10</td>
    <td align="right">0.472997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.798198E+09</td>
    <td align="right"> 82973927.73</td>
    <td align="right">0.351243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.348229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170701E+10</td>
    <td align="right">0.277581E+09</td>
    <td align="right">0.832430E+09</td>
    <td align="right">0.350951E+09</td>
    <td align="right">0.483178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.659617E+09</td>
    <td align="right">0.130674E+09</td>
    <td align="right">0.325412E+09</td>
    <td align="right">0.109911E+09</td>
    <td align="right">0.215502E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.695399E+09</td>
    <td align="right"> 94916768.59</td>
    <td align="right">0.332616E+09</td>
    <td align="right">0.121552E+09</td>
    <td align="right">0.211064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.861617E+09</td>
    <td align="right"> 80053344.04</td>
    <td align="right">0.399580E+09</td>
    <td align="right">0.154115E+09</td>
    <td align="right">0.245464E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.847097E+09</td>
    <td align="right"> 49210549.29</td>
    <td align="right">0.389577E+09</td>
    <td align="right">0.146997E+09</td>
    <td align="right">0.242580E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.776493E+09</td>
    <td align="right"> 59491333.78</td>
    <td align="right">0.345629E+09</td>
    <td align="right">0.104057E+09</td>
    <td align="right">0.241573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.794822E+09</td>
    <td align="right"> 63703884.22</td>
    <td align="right">0.356106E+09</td>
    <td align="right">0.116317E+09</td>
    <td align="right">0.239790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.654141E+09</td>
    <td align="right"> 89259045.41</td>
    <td align="right">0.312640E+09</td>
    <td align="right"> 70101467.94</td>
    <td align="right">0.242539E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.722642E+09</td>
    <td align="right"> 75504298.46</td>
    <td align="right">0.345332E+09</td>
    <td align="right">0.101127E+09</td>
    <td align="right">0.244205E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.666137E+09</td>
    <td align="right"> 75523845.85</td>
    <td align="right">0.313963E+09</td>
    <td align="right"> 85560326.28</td>
    <td align="right">0.228403E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.621249E+09</td>
    <td align="right"> 89099757.54</td>
    <td align="right">0.305068E+09</td>
    <td align="right"> 78524464.84</td>
    <td align="right">0.226543E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.591579E+09</td>
    <td align="right"> 92842432.28</td>
    <td align="right">0.287000E+09</td>
    <td align="right"> 79875165.81</td>
    <td align="right">0.207125E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.617320E+09</td>
    <td align="right">0.137776E+09</td>
    <td align="right">0.305107E+09</td>
    <td align="right"> 98438707.09</td>
    <td align="right">0.206668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.850811E+10</td>
    <td align="right">0.103806E+10</td>
    <td align="right">0.401803E+10</td>
    <td align="right">0.126657E+10</td>
    <td align="right">0.275146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.591579E+09</td>
    <td align="right"> 49210549.29</td>
    <td align="right">0.287000E+09</td>
    <td align="right"> 70101467.94</td>
    <td align="right">0.206668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.861617E+09</td>
    <td align="right">0.137776E+09</td>
    <td align="right">0.399580E+09</td>
    <td align="right">0.154115E+09</td>
    <td align="right">0.245464E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.570619E+09</td>
    <td align="right">0.193066E+09</td>
    <td align="right">0.258794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.258794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.583189E+09</td>
    <td align="right">0.138978E+09</td>
    <td align="right">0.250481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.710713E+09</td>
    <td align="right">0.114814E+09</td>
    <td align="right">0.286743E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.286743E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.725152E+09</td>
    <td align="right"> 66560965.07</td>
    <td align="right">0.291142E+09</td>
    <td align="right">  2246642.24</td>
    <td align="right">0.288896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.829583E+09</td>
    <td align="right"> 84062059.87</td>
    <td align="right">0.331323E+09</td>
    <td align="right"> 19421953.03</td>
    <td align="right">0.311901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.903147E+09</td>
    <td align="right"> 91929657.48</td>
    <td align="right">0.368091E+09</td>
    <td align="right"> 48938933.24</td>
    <td align="right">0.319153E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.763439E+09</td>
    <td align="right">0.128282E+09</td>
    <td align="right">0.344061E+09</td>
    <td align="right"> 22090591.65</td>
    <td align="right">0.321970E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.701701E+09</td>
    <td align="right">0.105398E+09</td>
    <td align="right">0.309492E+09</td>
    <td align="right">  6538253.47</td>
    <td align="right">0.302954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.643110E+09</td>
    <td align="right">0.104896E+09</td>
    <td align="right">0.279234E+09</td>
    <td align="right">    96342.09</td>
    <td align="right">0.279138E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.601288E+09</td>
    <td align="right">0.125009E+09</td>
    <td align="right">0.277786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.277786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.563750E+09</td>
    <td align="right">0.131298E+09</td>
    <td align="right">0.254656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.549478E+09</td>
    <td align="right">0.202228E+09</td>
    <td align="right">0.250648E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250648E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.814517E+10</td>
    <td align="right">0.148652E+10</td>
    <td align="right">0.350245E+10</td>
    <td align="right"> 99332715.73</td>
    <td align="right">0.340312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.549478E+09</td>
    <td align="right"> 66560965.07</td>
    <td align="right">0.250481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.250481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.903147E+09</td>
    <td align="right">0.202228E+09</td>
    <td align="right">0.368091E+09</td>
    <td align="right"> 48938933.24</td>
    <td align="right">0.321970E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.684011E+09</td>
    <td align="right">0.143613E+09</td>
    <td align="right">0.330250E+09</td>
    <td align="right">0.116556E+09</td>
    <td align="right">0.213693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.693828E+09</td>
    <td align="right">0.105961E+09</td>
    <td align="right">0.326041E+09</td>
    <td align="right">0.114606E+09</td>
    <td align="right">0.211436E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.879218E+09</td>
    <td align="right"> 93118439.76</td>
    <td align="right">0.403552E+09</td>
    <td align="right">0.157146E+09</td>
    <td align="right">0.246406E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.849597E+09</td>
    <td align="right"> 57173674.26</td>
    <td align="right">0.390943E+09</td>
    <td align="right">0.148183E+09</td>
    <td align="right">0.242760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.772173E+09</td>
    <td align="right"> 61322280.54</td>
    <td align="right">0.342478E+09</td>
    <td align="right">0.101028E+09</td>
    <td align="right">0.241450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.802509E+09</td>
    <td align="right"> 65125223.27</td>
    <td align="right">0.360421E+09</td>
    <td align="right">0.123298E+09</td>
    <td align="right">0.237123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.662541E+09</td>
    <td align="right"> 93385069.34</td>
    <td align="right">0.315892E+09</td>
    <td align="right"> 74641825.80</td>
    <td align="right">0.241250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.718598E+09</td>
    <td align="right"> 78773478.20</td>
    <td align="right">0.344034E+09</td>
    <td align="right">0.101375E+09</td>
    <td align="right">0.242659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.662802E+09</td>
    <td align="right"> 77942819.09</td>
    <td align="right">0.311928E+09</td>
    <td align="right"> 86617889.12</td>
    <td align="right">0.225311E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.620494E+09</td>
    <td align="right"> 93707838.67</td>
    <td align="right">0.303653E+09</td>
    <td align="right"> 78740612.79</td>
    <td align="right">0.224912E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.598041E+09</td>
    <td align="right"> 98159678.75</td>
    <td align="right">0.287808E+09</td>
    <td align="right"> 79045508.89</td>
    <td align="right">0.208763E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.633825E+09</td>
    <td align="right">0.148805E+09</td>
    <td align="right">0.306455E+09</td>
    <td align="right">0.100782E+09</td>
    <td align="right">0.205673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.857764E+10</td>
    <td align="right">0.111709E+10</td>
    <td align="right">0.402345E+10</td>
    <td align="right">0.128202E+10</td>
    <td align="right">0.274143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.598041E+09</td>
    <td align="right"> 57173674.26</td>
    <td align="right">0.287808E+09</td>
    <td align="right"> 74641825.80</td>
    <td align="right">0.205673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.879218E+09</td>
    <td align="right">0.148805E+09</td>
    <td align="right">0.403552E+09</td>
    <td align="right">0.157146E+09</td>
    <td align="right">0.246406E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.42</td>
    <td align="right">       22.38</td>
    <td align="right">       20.70</td>
    <td align="right">        2.25</td>
    <td align="right">       18.66</td>
    <td align="right">      103.85</td>
    <td align="right">      146.57</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.50</td>
    <td align="right">       22.91</td>
    <td align="right">       21.01</td>
    <td align="right">        2.37</td>
    <td align="right">       18.54</td>
    <td align="right">      110.59</td>
    <td align="right">      164.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.33</td>
    <td align="right">       23.63</td>
    <td align="right">       21.77</td>
    <td align="right">        3.67</td>
    <td align="right">       19.85</td>
    <td align="right">      110.33</td>
    <td align="right">      194.39</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.15</td>
    <td align="right">       25.37</td>
    <td align="right">       24.04</td>
    <td align="right">        2.98</td>
    <td align="right">       21.51</td>
    <td align="right">      118.69</td>
    <td align="right">      185.56</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.01</td>
    <td align="right">       26.53</td>
    <td align="right">       25.72</td>
    <td align="right">        3.19</td>
    <td align="right">       23.00</td>
    <td align="right">      127.71</td>
    <td align="right">      124.87</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.86</td>
    <td align="right">       26.50</td>
    <td align="right">       25.74</td>
    <td align="right">        3.10</td>
    <td align="right">       22.78</td>
    <td align="right">      123.38</td>
    <td align="right">      156.09</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.25</td>
    <td align="right">       24.29</td>
    <td align="right">       23.20</td>
    <td align="right">        2.32</td>
    <td align="right">       21.53</td>
    <td align="right">      137.39</td>
    <td align="right">       88.28</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.54</td>
    <td align="right">       25.86</td>
    <td align="right">       25.31</td>
    <td align="right">        3.22</td>
    <td align="right">       21.55</td>
    <td align="right">      129.55</td>
    <td align="right">      122.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.58</td>
    <td align="right">       25.59</td>
    <td align="right">       24.93</td>
    <td align="right">        2.22</td>
    <td align="right">       22.01</td>
    <td align="right">      128.30</td>
    <td align="right">      103.37</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.89</td>
    <td align="right">       25.07</td>
    <td align="right">       24.46</td>
    <td align="right">        2.18</td>
    <td align="right">       21.39</td>
    <td align="right">      123.79</td>
    <td align="right">       92.41</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.68</td>
    <td align="right">       24.14</td>
    <td align="right">       23.20</td>
    <td align="right">        1.94</td>
    <td align="right">       20.29</td>
    <td align="right">      113.70</td>
    <td align="right">      103.30</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.97</td>
    <td align="right">       22.85</td>
    <td align="right">       21.57</td>
    <td align="right">        2.00</td>
    <td align="right">       18.63</td>
    <td align="right">      101.83</td>
    <td align="right">      131.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.59</td>
    <td align="right">       24.60</td>
    <td align="right">       23.48</td>
    <td align="right">        2.62</td>
    <td align="right">       20.82</td>
    <td align="right">      119.14</td>
    <td align="right">      134.17</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.97</td>
    <td align="right">       22.38</td>
    <td align="right">       20.70</td>
    <td align="right">        1.94</td>
    <td align="right">       18.54</td>
    <td align="right">      101.83</td>
    <td align="right">       88.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.15</td>
    <td align="right">       26.53</td>
    <td align="right">       25.74</td>
    <td align="right">        3.67</td>
    <td align="right">       23.00</td>
    <td align="right">      137.39</td>
    <td align="right">      194.39</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.10</td>
    <td align="right">04-JAN-12:00</td>
    <td align="right">       23.67</td>
    <td align="right">       19.40</td>
    <td align="right">        5.00</td>
    <td align="right">       24.66</td>
    <td align="right">      266.50</td>
    <td align="right">      576.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.00</td>
    <td align="right">21-FEB-13:00</td>
    <td align="right">       22.02</td>
    <td align="right">       16.00</td>
    <td align="right">        2.10</td>
    <td align="right">       24.16</td>
    <td align="right">      230.00</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.40</td>
    <td align="right">21-MAR-12:00</td>
    <td align="right">       23.01</td>
    <td align="right">       17.00</td>
    <td align="right">        5.00</td>
    <td align="right">       26.97</td>
    <td align="right">      269.50</td>
    <td align="right">      658.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.50</td>
    <td align="right">01-APR-13:00</td>
    <td align="right">       26.96</td>
    <td align="right">       24.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.14</td>
    <td align="right">      295.50</td>
    <td align="right">      519.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       37.60</td>
    <td align="right">06-MAY-12:00</td>
    <td align="right">       26.43</td>
    <td align="right">       22.60</td>
    <td align="right">        4.00</td>
    <td align="right">       29.39</td>
    <td align="right">      317.00</td>
    <td align="right">      525.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.00</td>
    <td align="right">12-JUN-14:00</td>
    <td align="right">       27.60</td>
    <td align="right">       25.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.43</td>
    <td align="right">      235.00</td>
    <td align="right">      472.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.20</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       25.63</td>
    <td align="right">       23.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.95</td>
    <td align="right">      219.00</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.00</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       27.86</td>
    <td align="right">       26.00</td>
    <td align="right">        5.00</td>
    <td align="right">       26.65</td>
    <td align="right">      344.50</td>
    <td align="right">      278.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.00</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       26.51</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.00</td>
    <td align="right">      258.00</td>
    <td align="right">      581.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.00</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       26.23</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.16</td>
    <td align="right">      303.00</td>
    <td align="right">      428.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.30</td>
    <td align="right">18-NOV-12:00</td>
    <td align="right">       25.34</td>
    <td align="right">       22.20</td>
    <td align="right">        3.00</td>
    <td align="right">       25.49</td>
    <td align="right">      289.50</td>
    <td align="right">      511.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.00</td>
    <td align="right">07-DEC-13:00</td>
    <td align="right">       23.23</td>
    <td align="right">       19.00</td>
    <td align="right">        3.00</td>
    <td align="right">       22.98</td>
    <td align="right">      215.00</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.02</td>
    <td align="right">       16.00</td>
    <td align="right">        2.00</td>
    <td align="right">       22.98</td>
    <td align="right">      215.00</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.86</td>
    <td align="right">       26.00</td>
    <td align="right">        5.00</td>
    <td align="right">       29.39</td>
    <td align="right">      344.50</td>
    <td align="right">      672.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.70</td>
    <td align="right">23-JAN-05:00</td>
    <td align="right">       16.92</td>
    <td align="right">       16.00</td>
    <td align="right">        2.00</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.30</td>
    <td align="right">21-FEB-09:00</td>
    <td align="right">       19.04</td>
    <td align="right">       18.40</td>
    <td align="right">        2.00</td>
    <td align="right">       10.50</td>
    <td align="right">      258.50</td>
    <td align="right">      564.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.00</td>
    <td align="right">03-MAR-05:00</td>
    <td align="right">       19.94</td>
    <td align="right">       19.00</td>
    <td align="right">        3.00</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.90</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">       22.90</td>
    <td align="right">       22.90</td>
    <td align="right">        3.00</td>
    <td align="right">       14.65</td>
    <td align="right">      199.50</td>
    <td align="right">      264.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.00</td>
    <td align="right">10-MAY-19:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">        2.00</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.00</td>
    <td align="right">20-JUN-23:00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">        2.00</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.00</td>
    <td align="right">13-JUL-04:00</td>
    <td align="right">       22.27</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.00</td>
    <td align="right">20-AUG-10:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">        5.00</td>
    <td align="right">       18.28</td>
    <td align="right">      430.50</td>
    <td align="right">       41.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.90</td>
    <td align="right">19-SEP-03:00</td>
    <td align="right">       22.78</td>
    <td align="right">       22.78</td>
    <td align="right">        0.00</td>
    <td align="right">       21.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.50</td>
    <td align="right">23-OCT-04:00</td>
    <td align="right">       22.50</td>
    <td align="right">       22.50</td>
    <td align="right">        2.80</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.00</td>
    <td align="right">25-NOV-04:00</td>
    <td align="right">       18.63</td>
    <td align="right">       18.00</td>
    <td align="right">        2.00</td>
    <td align="right">       10.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">21-DEC-04:00</td>
    <td align="right">       17.36</td>
    <td align="right">       17.00</td>
    <td align="right">        3.00</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.92</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">        5.00</td>
    <td align="right">       21.27</td>
    <td align="right">      430.50</td>
    <td align="right">      564.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.53</td>
    <td align="right">12-JAN-12:00</td>
    <td align="right">       32.40</td>
    <td align="right">       23.10</td>
    <td align="right">        2.00</td>
    <td align="right">       25.00</td>
    <td align="right">      353.00</td>
    <td align="right">      347.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.17</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       32.30</td>
    <td align="right">       24.20</td>
    <td align="right">        2.00</td>
    <td align="right">       25.16</td>
    <td align="right">      200.00</td>
    <td align="right">      199.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.28</td>
    <td align="right">27-MAR-12:00</td>
    <td align="right">       34.20</td>
    <td align="right">       23.60</td>
    <td align="right">        4.00</td>
    <td align="right">       26.32</td>
    <td align="right">      326.00</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.93</td>
    <td align="right">10-APR-16:49</td>
    <td align="right">       31.52</td>
    <td align="right">       26.85</td>
    <td align="right">        4.08</td>
    <td align="right">       27.70</td>
    <td align="right">      110.67</td>
    <td align="right">       57.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.00</td>
    <td align="right">28-MAY-20:00</td>
    <td align="right">       29.00</td>
    <td align="right">       29.00</td>
    <td align="right">        3.00</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.11</td>
    <td align="right">15-JUN-09:00</td>
    <td align="right">       33.20</td>
    <td align="right">       29.20</td>
    <td align="right">        5.00</td>
    <td align="right">       26.48</td>
    <td align="right">      320.50</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.43</td>
    <td align="right">20-JUL-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       24.20</td>
    <td align="right">        1.00</td>
    <td align="right">       26.65</td>
    <td align="right">      305.00</td>
    <td align="right">      253.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.81</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">       32.00</td>
    <td align="right">       28.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.16</td>
    <td align="right">      107.50</td>
    <td align="right">      223.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.06</td>
    <td align="right">30-SEP-10:00</td>
    <td align="right">       32.80</td>
    <td align="right">       29.40</td>
    <td align="right">        3.00</td>
    <td align="right">       25.66</td>
    <td align="right">      398.00</td>
    <td align="right">      359.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.36</td>
    <td align="right">16-OCT-14:00</td>
    <td align="right">       31.50</td>
    <td align="right">       26.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.16</td>
    <td align="right">      239.00</td>
    <td align="right">      346.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.56</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">       31.00</td>
    <td align="right">       26.40</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      388.00</td>
    <td align="right">       95.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.86</td>
    <td align="right">03-DEC-12:00</td>
    <td align="right">       31.50</td>
    <td align="right">       25.30</td>
    <td align="right">        1.00</td>
    <td align="right">       23.49</td>
    <td align="right">      301.00</td>
    <td align="right">      468.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.00</td>
    <td align="right">       23.10</td>
    <td align="right">        1.00</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.20</td>
    <td align="right">       29.40</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      398.00</td>
    <td align="right">      535.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.20</td>
    <td align="right">09-JAN-21:00</td>
    <td align="right">       26.50</td>
    <td align="right">       24.77</td>
    <td align="right">        4.00</td>
    <td align="right">       25.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.40</td>
    <td align="right">15-FEB-18:00</td>
    <td align="right">       28.30</td>
    <td align="right">       25.33</td>
    <td align="right">        4.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.30</td>
    <td align="right">28-MAR-06:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.72</td>
    <td align="right">        3.00</td>
    <td align="right">       19.87</td>
    <td align="right">      103.00</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.00</td>
    <td align="right">10-APR-17:00</td>
    <td align="right">       30.50</td>
    <td align="right">       27.87</td>
    <td align="right">        4.50</td>
    <td align="right">       25.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.00</td>
    <td align="right">28-MAY-20:00</td>
    <td align="right">       29.00</td>
    <td align="right">       29.00</td>
    <td align="right">        3.00</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.20</td>
    <td align="right">15-JUN-09:00</td>
    <td align="right">       33.20</td>
    <td align="right">       30.11</td>
    <td align="right">        5.00</td>
    <td align="right">       26.48</td>
    <td align="right">      320.50</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.00</td>
    <td align="right">10-JUL-14:00</td>
    <td align="right">       26.50</td>
    <td align="right">       26.11</td>
    <td align="right">        2.30</td>
    <td align="right">       23.49</td>
    <td align="right">      286.00</td>
    <td align="right">       36.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.00</td>
    <td align="right">02-AUG-10:00</td>
    <td align="right">       31.00</td>
    <td align="right">       28.65</td>
    <td align="right">        4.00</td>
    <td align="right">       24.16</td>
    <td align="right">      419.00</td>
    <td align="right">      195.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.40</td>
    <td align="right">30-SEP-10:00</td>
    <td align="right">       32.80</td>
    <td align="right">       30.06</td>
    <td align="right">        3.00</td>
    <td align="right">       25.66</td>
    <td align="right">      398.00</td>
    <td align="right">      359.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.50</td>
    <td align="right">16-OCT-08:00</td>
    <td align="right">       29.00</td>
    <td align="right">       27.04</td>
    <td align="right">        2.50</td>
    <td align="right">       21.78</td>
    <td align="right">      300.00</td>
    <td align="right">      326.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.40</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">       31.00</td>
    <td align="right">       27.56</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      388.00</td>
    <td align="right">       95.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.00</td>
    <td align="right">10-DEC-17:00</td>
    <td align="right">       29.00</td>
    <td align="right">       26.74</td>
    <td align="right">        3.00</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       24.77</td>
    <td align="right">        2.30</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.20</td>
    <td align="right">       30.11</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      419.00</td>
    <td align="right">      421.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.71</td>
    <td align="right">       38.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.90</td>
    <td align="right">       44.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.35</td>
    <td align="right">       50.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.97</td>
    <td align="right">       51.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.58</td>
    <td align="right">       43.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.02</td>
    <td align="right">       46.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.16</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.97</td>
    <td align="right">       43.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.50</td>
    <td align="right">       40.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.87</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.27</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.84</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.93</td>
    <td align="right">       42.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.71</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.16</td>
    <td align="right">       51.18</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.404009E+09</td>
    <td align="right">-297695246.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106313920.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.363888E+09</td>
    <td align="right">-267664512.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -96223213.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.425741E+09</td>
    <td align="right">-318798442.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106942641.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.373760E+09</td>
    <td align="right">-271275591.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-102483975.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.397394E+09</td>
    <td align="right">-292085388.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105309083.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.389120E+09</td>
    <td align="right">-287227319.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-101892651.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.365820E+09</td>
    <td align="right">-259772906.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106046899.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407776E+09</td>
    <td align="right">-300860372.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106915702.1</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369040E+09</td>
    <td align="right">-266346584.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-102693121.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.392475E+09</td>
    <td align="right">-285902552.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106572878.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.395636E+09</td>
    <td align="right">-291980629.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103654986.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.389154E+09</td>
    <td align="right">-282223811.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106929777.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.467381E+10</td>
    <td align="right">-0.342183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.125198E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.363888E+09</td>
    <td align="right">-318798442.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106942641.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.425741E+09</td>
    <td align="right">-259772906.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -96223213.1</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:35</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-11:20</td>
    <td align="right">      756.86</td>
    <td align="right">       22.61</td>
    <td align="right">      109.50</td>
    <td align="right">      286.17</td>
    <td align="right">      442.97</td>
    <td align="right">       26.26</td>
    <td align="right">      334.17</td>
    <td align="right">      253.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      461.37</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">      239.17</td>
    <td align="right">      334.53</td>
    <td align="right">       22.05</td>
    <td align="right">      245.83</td>
    <td align="right">      182.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.17</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">      362.43</td>
    <td align="right">       17.32</td>
    <td align="right">        0.00</td>
    <td align="right">      227.33</td>
    <td align="right">      258.60</td>
    <td align="right">       21.47</td>
    <td align="right">      258.50</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">18-APR-09:20</td>
    <td align="right">      303.69</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">       94.33</td>
    <td align="right">      220.55</td>
    <td align="right">       20.96</td>
    <td align="right">      210.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">        0.81</td>
    <td align="right">        0.74</td>
    <td align="right">08-MAY-09:30</td>
    <td align="right">      252.95</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">      183.27</td>
    <td align="right">       19.72</td>
    <td align="right">       72.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.50</td>
    <td align="right">        0.81</td>
    <td align="right">        0.74</td>
    <td align="right">15-JUN-09:39</td>
    <td align="right">      250.84</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.72</td>
    <td align="right">       19.94</td>
    <td align="right">       55.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.74</td>
    <td align="right">30-JUL-09:30</td>
    <td align="right">      236.03</td>
