    <td align="right">Annual Sum or Average</td>
    <td align="right">0.420860E+11</td>
    <td align="right">0.890876E+10</td>
    <td align="right">     2947.52</td>
    <td align="right">0.306425E+11</td>
    <td align="right">0.114435E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.179420E+10</td>
    <td align="right">0.377060E+09</td>
    <td align="right">      218.10</td>
    <td align="right">0.139317E+10</td>
    <td align="right">0.401022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7077.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4832.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2998.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1294.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.534127E+10</td>
    <td align="right">0.113405E+10</td>
    <td align="right">      276.00</td>
    <td align="right">0.377663E+10</td>
    <td align="right">0.156464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7452.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5761.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3951.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1472.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134834E+10</td>
    <td align="right">0.285413E+09</td>
    <td align="right">      236.64</td>
    <td align="right">0.111572E+10</td>
    <td align="right">0.232615E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5787.30</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">     4399.08</td>
    <td align="right">19-JAN-06:02</td>
    <td align="right">     2308.97</td>
    <td align="right">02-JAN-06:07</td>
    <td align="right">     1037.97</td>
    <td align="right">06-JAN-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141044E+10</td>
    <td align="right">0.302877E+09</td>
    <td align="right">      221.93</td>
    <td align="right">0.116176E+10</td>
    <td align="right">0.248681E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     5688.06</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">     5058.19</td>
    <td align="right">27-FEB-06:01</td>
    <td align="right">     2194.51</td>
    <td align="right">13-FEB-06:03</td>
    <td align="right">     1044.43</td>
    <td align="right">17-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176300E+10</td>
    <td align="right">0.374887E+09</td>
    <td align="right">      261.53</td>
    <td align="right">0.141288E+10</td>
    <td align="right">0.350119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     5867.08</td>
    <td align="right">06-MAR-06:01</td>
    <td align="right">     4294.32</td>
    <td align="right">23-MAR-05:02</td>
    <td align="right">     2833.78</td>
    <td align="right">06-MAR-06:04</td>
    <td align="right">     1054.18</td>
    <td align="right">10-MAR-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202555E+10</td>
    <td align="right">0.436245E+09</td>
    <td align="right">      239.58</td>
    <td align="right">0.163119E+10</td>
    <td align="right">0.394353E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     5756.86</td>
    <td align="right">13-APR-05:01</td>
    <td align="right">     4981.62</td>
    <td align="right">20-APR-05:02</td>
    <td align="right">     2282.04</td>
    <td align="right">13-APR-05:12</td>
    <td align="right">     1065.77</td>
    <td align="right">13-APR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279207E+10</td>
    <td align="right">0.608876E+09</td>
    <td align="right">      264.83</td>
    <td align="right">0.214084E+10</td>
    <td align="right">0.651222E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     5973.59</td>
    <td align="right">30-MAY-05:01</td>
    <td align="right">     4389.51</td>
    <td align="right">09-MAY-05:01</td>
    <td align="right">     2935.39</td>
    <td align="right">30-MAY-05:07</td>
    <td align="right">     1072.35</td>
    <td align="right">31-MAY-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307610E+10</td>
    <td align="right">0.666217E+09</td>
    <td align="right">      266.95</td>
    <td align="right">0.224803E+10</td>
    <td align="right">0.828068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     5968.32</td>
    <td align="right">26-JUN-05:01</td>
    <td align="right">     3871.12</td>
    <td align="right">12-JUN-05:01</td>
    <td align="right">     2925.73</td>
    <td align="right">19-JUN-05:07</td>
    <td align="right">     1110.48</td>
    <td align="right">08-JUN-05:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318110E+10</td>
    <td align="right">0.695046E+09</td>
    <td align="right">      251.58</td>
    <td align="right">0.237077E+10</td>
    <td align="right">0.810331E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     5908.50</td>
    <td align="right">31-JUL-05:01</td>
    <td align="right">     4083.42</td>
    <td align="right">10-JUL-05:01</td>
    <td align="right">     2586.35</td>
    <td align="right">03-JUL-05:09</td>
    <td align="right">     1096.91</td>
    <td align="right">14-JUL-05:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.353525E+10</td>
    <td align="right">0.769518E+09</td>
    <td align="right">      281.36</td>
    <td align="right">0.262336E+10</td>
    <td align="right">0.911892E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     5974.22</td>
    <td align="right">14-AUG-05:01</td>
    <td align="right">     4347.25</td>
    <td align="right">20-AUG-16:23</td>
    <td align="right">     2991.42</td>
    <td align="right">14-AUG-05:07</td>
    <td align="right">     1124.73</td>
    <td align="right">20-AUG-16:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304148E+10</td>
    <td align="right">0.656670E+09</td>
    <td align="right">      250.34</td>
    <td align="right">0.226844E+10</td>
    <td align="right">0.773033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     5900.50</td>
    <td align="right">25-SEP-05:01</td>
    <td align="right">     4405.09</td>
    <td align="right">10-SEP-16:22</td>
    <td align="right">     2598.18</td>
    <td align="right">22-SEP-05:08</td>
    <td align="right">     1145.71</td>
    <td align="right">10-SEP-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290548E+10</td>
    <td align="right">0.624390E+09</td>
    <td align="right">      255.73</td>
    <td align="right">0.221878E+10</td>
    <td align="right">0.686698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     5960.40</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">     4728.33</td>
    <td align="right">18-OCT-05:01</td>
    <td align="right">     3056.63</td>
    <td align="right">30-OCT-05:07</td>
    <td align="right">     1095.02</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226504E+10</td>
    <td align="right">0.483104E+09</td>
    <td align="right">      250.82</td>
    <td align="right">0.174446E+10</td>
    <td align="right">0.520588E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     5915.37</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">     4608.66</td>
    <td align="right">15-NOV-06:02</td>
    <td align="right">     2943.02</td>
    <td align="right">24-NOV-06:07</td>
    <td align="right">     1078.84</td>
    <td align="right">30-NOV-06:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142768E+10</td>
    <td align="right">0.301010E+09</td>
    <td align="right">      228.76</td>
    <td align="right">0.116666E+10</td>
    <td align="right">0.261020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     5882.98</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">     4697.04</td>
    <td align="right">12-DEC-06:01</td>
    <td align="right">     2722.41</td>
    <td align="right">26-DEC-06:05</td>
    <td align="right">     1053.05</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287715E+11</td>
    <td align="right">0.620425E+10</td>
    <td align="right">     3010.05</td>
    <td align="right">0.221029E+11</td>
    <td align="right">0.666862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134834E+10</td>
    <td align="right">0.285413E+09</td>
    <td align="right">      221.93</td>
    <td align="right">0.111572E+10</td>
    <td align="right">0.232615E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5688.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3871.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2194.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1037.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.353525E+10</td>
    <td align="right">0.769518E+09</td>
    <td align="right">      281.36</td>
    <td align="right">0.262336E+10</td>
    <td align="right">0.911892E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5974.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5058.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3056.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1145.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       19.61</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.87</td>
    <td align="right">       28.88</td>
    <td align="right">       20.99</td>
    <td align="right">       85.25</td>
    <td align="right">       26.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.45</td>
    <td align="right">       11.93</td>
    <td align="right">       20.52</td>
    <td align="right">       54.69</td>
    <td align="right">       21.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.48</td>
    <td align="right">        0.12</td>
    <td align="right">       18.35</td>
    <td align="right">       31.91</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
    <td align="right">       39.31</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">       42.32</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
    <td align="right">       45.56</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.99</td>
    <td align="right">        0.36</td>
    <td align="right">       19.62</td>
    <td align="right">       42.89</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.20</td>
    <td align="right">        3.94</td>
    <td align="right">       20.26</td>
    <td align="right">       51.43</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.89</td>
    <td align="right">       18.04</td>
    <td align="right">       21.84</td>
    <td align="right">       77.30</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.88</td>
    <td align="right">       28.24</td>
    <td align="right">       21.64</td>
    <td align="right">       88.23</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       55.01</td>
    <td align="right">       35.11</td>
    <td align="right">       19.90</td>
    <td align="right">       90.51</td>
    <td align="right">       29.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.74</td>
    <td align="right">       13.61</td>
    <td align="right">       20.13</td>
    <td align="right">       61.67</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">       18.35</td>
    <td align="right">       31.91</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       21.84</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       19.61</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.87</td>
    <td align="right">       28.88</td>
    <td align="right">       20.99</td>
    <td align="right">       85.25</td>
    <td align="right">       26.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.42</td>
    <td align="right">       11.91</td>
    <td align="right">       20.51</td>
    <td align="right">       54.62</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.44</td>
    <td align="right">        0.11</td>
    <td align="right">       18.33</td>
    <td align="right">       31.81</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
    <td align="right">       39.30</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">       19.37</td>
    <td align="right">       42.32</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
    <td align="right">       45.56</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.98</td>
    <td align="right">        0.36</td>
    <td align="right">       19.62</td>
    <td align="right">       42.86</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.11</td>
    <td align="right">        3.92</td>
    <td align="right">       20.19</td>
    <td align="right">       51.21</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.89</td>
    <td align="right">       18.04</td>
    <td align="right">       21.84</td>
    <td align="right">       77.30</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.88</td>
    <td align="right">       28.24</td>
    <td align="right">       21.64</td>
    <td align="right">       88.23</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       55.01</td>
    <td align="right">       35.11</td>
    <td align="right">       19.90</td>
    <td align="right">       90.51</td>
    <td align="right">       29.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.72</td>
    <td align="right">       13.61</td>
    <td align="right">       20.12</td>
    <td align="right">       61.64</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">       31.81</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       21.84</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       19.61</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.87</td>
    <td align="right">       28.88</td>
    <td align="right">       20.99</td>
    <td align="right">       85.25</td>
    <td align="right">       26.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.42</td>
    <td align="right">       11.91</td>
    <td align="right">       20.51</td>
    <td align="right">       54.62</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.44</td>
    <td align="right">        0.11</td>
    <td align="right">       18.33</td>
    <td align="right">       31.81</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
    <td align="right">       39.30</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">       19.37</td>
    <td align="right">       42.32</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
    <td align="right">       45.56</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.98</td>
    <td align="right">        0.36</td>
    <td align="right">       19.62</td>
    <td align="right">       42.86</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.11</td>
    <td align="right">        3.92</td>
    <td align="right">       20.19</td>
    <td align="right">       51.20</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.89</td>
    <td align="right">       18.04</td>
    <td align="right">       21.84</td>
    <td align="right">       77.30</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.88</td>
    <td align="right">       28.24</td>
    <td align="right">       21.64</td>
    <td align="right">       88.23</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       55.01</td>
    <td align="right">       35.11</td>
    <td align="right">       19.90</td>
    <td align="right">       90.51</td>
    <td align="right">       29.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.72</td>
    <td align="right">       13.61</td>
    <td align="right">       20.12</td>
    <td align="right">       61.64</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">       31.81</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       21.84</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       19.61</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.87</td>
    <td align="right">       28.88</td>
    <td align="right">       20.99</td>
    <td align="right">       85.25</td>
    <td align="right">       26.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.42</td>
    <td align="right">       11.91</td>
    <td align="right">       20.51</td>
    <td align="right">       54.62</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.44</td>
    <td align="right">        0.11</td>
    <td align="right">       18.33</td>
    <td align="right">       31.81</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
    <td align="right">       39.30</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">       19.37</td>
    <td align="right">       42.32</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
    <td align="right">       45.56</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.98</td>
    <td align="right">        0.36</td>
    <td align="right">       19.62</td>
    <td align="right">       42.86</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.11</td>
    <td align="right">        3.92</td>
    <td align="right">       20.19</td>
    <td align="right">       51.20</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.89</td>
    <td align="right">       18.04</td>
    <td align="right">       21.84</td>
    <td align="right">       77.30</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.88</td>
    <td align="right">       28.24</td>
    <td align="right">       21.64</td>
    <td align="right">       88.23</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       55.01</td>
    <td align="right">       35.11</td>
    <td align="right">       19.90</td>
    <td align="right">       90.51</td>
    <td align="right">       29.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.72</td>
    <td align="right">       13.61</td>
    <td align="right">       20.12</td>
    <td align="right">       61.64</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">       31.81</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       21.84</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       19.61</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.87</td>
    <td align="right">       28.88</td>
    <td align="right">       20.99</td>
    <td align="right">       85.25</td>
    <td align="right">       26.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.42</td>
    <td align="right">       11.91</td>
    <td align="right">       20.51</td>
    <td align="right">       54.62</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.44</td>
    <td align="right">        0.11</td>
    <td align="right">       18.33</td>
    <td align="right">       31.81</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
    <td align="right">       39.30</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">       19.37</td>
    <td align="right">       42.32</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
    <td align="right">       45.56</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.98</td>
    <td align="right">        0.36</td>
    <td align="right">       19.62</td>
    <td align="right">       42.86</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.11</td>
    <td align="right">        3.92</td>
    <td align="right">       20.19</td>
    <td align="right">       51.21</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.89</td>
    <td align="right">       18.04</td>
    <td align="right">       21.84</td>
    <td align="right">       77.30</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.88</td>
    <td align="right">       28.24</td>
    <td align="right">       21.64</td>
    <td align="right">       88.23</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       55.01</td>
    <td align="right">       35.11</td>
    <td align="right">       19.90</td>
    <td align="right">       90.51</td>
    <td align="right">       29.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.72</td>
    <td align="right">       13.61</td>
    <td align="right">       20.12</td>
    <td align="right">       61.64</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">       18.33</td>
    <td align="right">       31.81</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       21.84</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       19.61</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.87</td>
    <td align="right">       28.88</td>
    <td align="right">       20.99</td>
    <td align="right">       85.25</td>
    <td align="right">       26.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.46</td>
    <td align="right">       11.93</td>
    <td align="right">       20.52</td>
    <td align="right">       54.68</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.48</td>
    <td align="right">        0.12</td>
    <td align="right">       18.36</td>
    <td align="right">       31.92</td>
    <td align="right">       14.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
    <td align="right">       39.31</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">       42.32</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">       20.27</td>
    <td align="right">       45.56</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.99</td>
    <td align="right">        0.36</td>
    <td align="right">       19.62</td>
    <td align="right">       42.90</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.23</td>
    <td align="right">        3.96</td>
    <td align="right">       20.28</td>
    <td align="right">       51.50</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.89</td>
    <td align="right">       18.04</td>
    <td align="right">       21.84</td>
    <td align="right">       77.30</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.88</td>
    <td align="right">       28.24</td>
    <td align="right">       21.64</td>
    <td align="right">       88.23</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       55.01</td>
    <td align="right">       35.11</td>
    <td align="right">       19.90</td>
    <td align="right">       90.51</td>
    <td align="right">       29.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.74</td>
    <td align="right">       13.61</td>
    <td align="right">       20.13</td>
    <td align="right">       61.68</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">       18.36</td>
    <td align="right">       31.92</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       57.07</td>
    <td align="right">       37.46</td>
    <td align="right">       21.84</td>
    <td align="right">       91.91</td>
    <td align="right">       32.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.49</td>
    <td align="right">       52.58</td>
    <td align="right">       27.92</td>
    <td align="right">      129.21</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.71</td>
    <td align="right">       42.36</td>
    <td align="right">       30.35</td>
    <td align="right">      124.26</td>
    <td align="right">       37.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.78</td>
    <td align="right">       21.68</td>
    <td align="right">       31.11</td>
    <td align="right">       91.37</td>
    <td align="right">       29.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.43</td>
    <td align="right">        2.59</td>
    <td align="right">       27.85</td>
    <td align="right">       54.78</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.57</td>
    <td align="right">        0.00</td>
    <td align="right">       27.57</td>
    <td align="right">       55.80</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.90</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       60.05</td>
    <td align="right">        6.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.13</td>
    <td align="right">        0.00</td>
    <td align="right">       29.13</td>
    <td align="right">       64.54</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.36</td>
    <td align="right">        0.92</td>
    <td align="right">       28.43</td>
    <td align="right">       62.21</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.88</td>
    <td align="right">        8.55</td>
    <td align="right">       31.33</td>
    <td align="right">       84.33</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       61.90</td>
    <td align="right">       29.30</td>
    <td align="right">       32.60</td>
    <td align="right">      119.46</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       70.54</td>
    <td align="right">       39.67</td>
    <td align="right">       30.87</td>
    <td align="right">      124.26</td>
    <td align="right">       26.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.53</td>
    <td align="right">       49.19</td>
    <td align="right">       28.34</td>
    <td align="right">      127.19</td>
    <td align="right">       40.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.92</td>
    <td align="right">       20.48</td>
    <td align="right">       29.44</td>
    <td align="right">       91.30</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.57</td>
    <td align="right">        0.00</td>
    <td align="right">       27.57</td>
    <td align="right">       54.78</td>
    <td align="right">        6.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       80.49</td>
    <td align="right">       52.58</td>
    <td align="right">       32.60</td>
    <td align="right">      129.21</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.96</td>
    <td align="right">       13.47</td>
    <td align="right">       14.49</td>
    <td align="right">       39.22</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.12</td>
    <td align="right">       14.89</td>
    <td align="right">       17.22</td>
    <td align="right">       49.90</td>
    <td align="right">       24.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.18</td>
    <td align="right">       18.57</td>
    <td align="right">       20.61</td>
    <td align="right">       61.59</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       41.88</td>
    <td align="right">       18.51</td>
    <td align="right">       23.37</td>
    <td align="right">       73.25</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.35</td>
    <td align="right">       15.54</td>
    <td align="right">       23.82</td>
    <td align="right">       75.28</td>
    <td align="right">        8.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.66</td>
    <td align="right">       14.79</td>
    <td align="right">       23.87</td>
    <td align="right">       76.74</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.59</td>
    <td align="right">       14.06</td>
    <td align="right">       25.53</td>
    <td align="right">       80.73</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.44</td>
    <td align="right">       12.09</td>
    <td align="right">       24.35</td>
    <td align="right">       72.41</td>
    <td align="right">        5.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.32</td>
    <td align="right">       12.74</td>
    <td align="right">       22.58</td>
    <td align="right">       70.01</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.99</td>
    <td align="right">       14.28</td>
    <td align="right">       18.72</td>
    <td align="right">       61.62</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.82</td>
    <td align="right">       10.77</td>
    <td align="right">       16.05</td>
    <td align="right">       45.06</td>
    <td align="right">       17.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.68</td>
    <td align="right">        7.68</td>
    <td align="right">       14.00</td>
    <td align="right">       30.86</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       34.34</td>
    <td align="right">       13.94</td>
    <td align="right">       20.40</td>
    <td align="right">       61.43</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.68</td>
    <td align="right">        7.68</td>
    <td align="right">       14.00</td>
    <td align="right">       30.86</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.88</td>
    <td align="right">       18.57</td>
    <td align="right">       25.53</td>
    <td align="right">       80.73</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.96</td>
    <td align="right">       13.47</td>
    <td align="right">       14.49</td>
    <td align="right">       39.22</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.11</td>
    <td align="right">       14.89</td>
    <td align="right">       17.22</td>
    <td align="right">       49.90</td>
    <td align="right">       24.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.18</td>
    <td align="right">       18.57</td>
    <td align="right">       20.61</td>
    <td align="right">       61.59</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       41.88</td>
    <td align="right">       18.51</td>
    <td align="right">       23.37</td>
    <td align="right">       73.25</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.35</td>
    <td align="right">       15.54</td>
    <td align="right">       23.81</td>
    <td align="right">       75.28</td>
    <td align="right">        8.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.66</td>
    <td align="right">       14.79</td>
    <td align="right">       23.87</td>
    <td align="right">       76.74</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.59</td>
    <td align="right">       14.06</td>
    <td align="right">       25.52</td>
    <td align="right">       80.72</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.44</td>
    <td align="right">       12.09</td>
    <td align="right">       24.34</td>
    <td align="right">       72.41</td>
    <td align="right">        5.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.31</td>
    <td align="right">       12.74</td>
    <td align="right">       22.57</td>
    <td align="right">       70.01</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.99</td>
    <td align="right">       14.28</td>
    <td align="right">       18.72</td>
    <td align="right">       61.61</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.82</td>
    <td align="right">       10.77</td>
    <td align="right">       16.05</td>
    <td align="right">       45.06</td>
    <td align="right">       17.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.68</td>
    <td align="right">        7.68</td>
    <td align="right">       14.00</td>
    <td align="right">       30.86</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       34.33</td>
    <td align="right">       13.94</td>
    <td align="right">       20.40</td>
    <td align="right">       61.43</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.68</td>
    <td align="right">        7.68</td>
    <td align="right">       14.00</td>
    <td align="right">       30.86</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.88</td>
    <td align="right">       18.57</td>
    <td align="right">       25.52</td>
    <td align="right">       80.72</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.96</td>
    <td align="right">       13.47</td>
    <td align="right">       14.49</td>
    <td align="right">       39.22</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.11</td>
    <td align="right">       14.89</td>
    <td align="right">       17.22</td>
    <td align="right">       49.90</td>
    <td align="right">       24.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.18</td>
    <td align="right">       18.57</td>
    <td align="right">       20.61</td>
    <td align="right">       61.59</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       41.88</td>
    <td align="right">       18.51</td>
    <td align="right">       23.37</td>
    <td align="right">       73.25</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.35</td>
    <td align="right">       15.54</td>
    <td align="right">       23.81</td>
    <td align="right">       75.28</td>
    <td align="right">        8.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.66</td>
    <td align="right">       14.79</td>
    <td align="right">       23.87</td>
    <td align="right">       76.74</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.59</td>
    <td align="right">       14.06</td>
    <td align="right">       25.52</td>
    <td align="right">       80.72</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.44</td>
    <td align="right">       12.09</td>
    <td align="right">       24.34</td>
    <td align="right">       72.41</td>
    <td align="right">        5.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.31</td>
    <td align="right">       12.74</td>
    <td align="right">       22.57</td>
    <td align="right">       70.01</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.99</td>
    <td align="right">       14.28</td>
    <td align="right">       18.72</td>
    <td align="right">       61.61</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.82</td>
    <td align="right">       10.77</td>
    <td align="right">       16.05</td>
    <td align="right">       45.06</td>
    <td align="right">       17.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.68</td>
    <td align="right">        7.68</td>
    <td align="right">       14.00</td>
    <td align="right">       30.86</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       34.33</td>
    <td align="right">       13.94</td>
    <td align="right">       20.40</td>
    <td align="right">       61.43</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.68</td>
    <td align="right">        7.68</td>
    <td align="right">       14.00</td>
    <td align="right">       30.86</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.88</td>
    <td align="right">       18.57</td>
    <td align="right">       25.52</td>
    <td align="right">       80.72</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.97</td>
    <td align="right">       13.48</td>
    <td align="right">       14.49</td>
    <td align="right">       39.23</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.12</td>
    <td align="right">       14.89</td>
    <td align="right">       17.22</td>
    <td align="right">       49.90</td>
    <td align="right">       24.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.18</td>
    <td align="right">       18.57</td>
    <td align="right">       20.61</td>
    <td align="right">       61.59</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       41.88</td>
    <td align="right">       18.51</td>
    <td align="right">       23.37</td>
    <td align="right">       73.25</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.35</td>
    <td align="right">       15.54</td>
    <td align="right">       23.82</td>
    <td align="right">       75.28</td>
    <td align="right">        8.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.66</td>
    <td align="right">       14.79</td>
    <td align="right">       23.87</td>
    <td align="right">       76.74</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.59</td>
    <td align="right">       14.06</td>
    <td align="right">       25.53</td>
    <td align="right">       80.73</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.44</td>
    <td align="right">       12.09</td>
    <td align="right">       24.35</td>
    <td align="right">       72.41</td>
    <td align="right">        5.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.32</td>
    <td align="right">       12.74</td>
    <td align="right">       22.58</td>
    <td align="right">       70.01</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.99</td>
    <td align="right">       14.28</td>
    <td align="right">       18.72</td>
    <td align="right">       61.62</td>
    <td align="right">       11.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.82</td>
    <td align="right">       10.77</td>
    <td align="right">       16.05</td>
    <td align="right">       45.06</td>
    <td align="right">       17.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.69</td>
    <td align="right">        7.68</td>
    <td align="right">       14.00</td>
    <td align="right">       30.88</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       34.34</td>
    <td align="right">       13.94</td>
    <td align="right">       20.40</td>
    <td align="right">       61.43</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.69</td>
    <td align="right">        7.68</td>
    <td align="right">       14.00</td>
    <td align="right">       30.88</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.88</td>
    <td align="right">       18.57</td>
    <td align="right">       25.53</td>
    <td align="right">       80.73</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">       11.68</td>
    <td align="right">       12.09</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">       19.14</td>
    <td align="right">       25.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">       16.51</td>
    <td align="right">       23.21</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.53</td>
    <td align="right">        0.07</td>
    <td align="right">       18.46</td>
    <td align="right">       31.89</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.62</td>
    <td align="right">        0.76</td>
    <td align="right">       19.86</td>
    <td align="right">       42.37</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.45</td>
    <td align="right">        1.26</td>
    <td align="right">       20.19</td>
    <td align="right">       46.69</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.00</td>
    <td align="right">        0.85</td>
    <td align="right">       21.15</td>
    <td align="right">       49.56</td>
    <td align="right">        6.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.97</td>
    <td align="right">        0.15</td>
    <td align="right">       19.82</td>
    <td align="right">       43.00</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">       17.81</td>
    <td align="right">       38.86</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       29.61</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.97</td>
    <td align="right">        0.00</td>
    <td align="right">       12.97</td>
    <td align="right">       21.03</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       13.56</td>
    <td align="right">       27.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.84</td>
    <td align="right">        0.26</td>
    <td align="right">       16.58</td>
    <td align="right">       30.97</td>
    <td align="right">       14.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       12.09</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">        1.26</td>
    <td align="right">       21.15</td>
    <td align="right">       49.56</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">       11.68</td>
    <td align="right">       12.09</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">       19.14</td>
    <td align="right">       25.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">       16.51</td>
    <td align="right">       23.21</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.48</td>
    <td align="right">        0.06</td>
    <td align="right">       18.42</td>
    <td align="right">       31.80</td>
    <td align="right">       13.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.55</td>
    <td align="right">        0.73</td>
    <td align="right">       19.82</td>
    <td align="right">       42.18</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.41</td>
    <td align="right">        1.24</td>
    <td align="right">       20.17</td>
    <td align="right">       46.60</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.95</td>
    <td align="right">        0.83</td>
    <td align="right">       21.12</td>
    <td align="right">       49.42</td>
    <td align="right">        6.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.90</td>
    <td align="right">        0.13</td>
    <td align="right">       19.77</td>
    <td align="right">       42.84</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">       17.81</td>
    <td align="right">       38.86</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       29.61</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.97</td>
    <td align="right">        0.00</td>
    <td align="right">       12.97</td>
    <td align="right">       21.03</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       13.56</td>
    <td align="right">       27.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.81</td>
    <td align="right">        0.25</td>
    <td align="right">       16.56</td>
    <td align="right">       30.92</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       12.09</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.95</td>
    <td align="right">        1.24</td>
    <td align="right">       21.12</td>
    <td align="right">       49.42</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">       11.68</td>
    <td align="right">       12.09</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">       19.14</td>
    <td align="right">       25.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">       16.51</td>
    <td align="right">       23.21</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.48</td>
    <td align="right">        0.06</td>
    <td align="right">       18.42</td>
    <td align="right">       31.80</td>
    <td align="right">       13.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.55</td>
    <td align="right">        0.73</td>
    <td align="right">       19.82</td>
    <td align="right">       42.18</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.41</td>
    <td align="right">        1.24</td>
    <td align="right">       20.17</td>
    <td align="right">       46.60</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.95</td>
    <td align="right">        0.83</td>
    <td align="right">       21.12</td>
    <td align="right">       49.42</td>
    <td align="right">        6.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.90</td>
    <td align="right">        0.13</td>
    <td align="right">       19.77</td>
    <td align="right">       42.84</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">       17.80</td>
    <td align="right">       38.86</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       29.61</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.97</td>
    <td align="right">        0.00</td>
    <td align="right">       12.97</td>
    <td align="right">       21.03</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       13.56</td>
    <td align="right">       27.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.81</td>
    <td align="right">        0.25</td>
    <td align="right">       16.56</td>
    <td align="right">       30.92</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       12.09</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.95</td>
    <td align="right">        1.24</td>
    <td align="right">       21.12</td>
    <td align="right">       49.42</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">       11.68</td>
    <td align="right">       12.09</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">       19.14</td>
    <td align="right">       25.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">       16.51</td>
    <td align="right">       23.21</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.48</td>
    <td align="right">        0.06</td>
    <td align="right">       18.42</td>
    <td align="right">       31.80</td>
    <td align="right">       13.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.55</td>
    <td align="right">        0.73</td>
    <td align="right">       19.82</td>
    <td align="right">       42.18</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.41</td>
    <td align="right">        1.24</td>
    <td align="right">       20.17</td>
    <td align="right">       46.60</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.95</td>
    <td align="right">        0.83</td>
    <td align="right">       21.12</td>
    <td align="right">       49.42</td>
    <td align="right">        6.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.90</td>
    <td align="right">        0.13</td>
    <td align="right">       19.77</td>
    <td align="right">       42.84</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">       17.80</td>
    <td align="right">       38.86</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       29.61</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.97</td>
    <td align="right">        0.00</td>
    <td align="right">       12.97</td>
    <td align="right">       21.03</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       13.56</td>
    <td align="right">       27.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.81</td>
    <td align="right">        0.25</td>
    <td align="right">       16.56</td>
    <td align="right">       30.92</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       12.09</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.95</td>
    <td align="right">        1.24</td>
    <td align="right">       21.12</td>
    <td align="right">       49.42</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">       11.68</td>
    <td align="right">       12.09</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">       19.14</td>
    <td align="right">       25.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">       16.51</td>
    <td align="right">       23.21</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.48</td>
    <td align="right">        0.06</td>
    <td align="right">       18.42</td>
    <td align="right">       31.80</td>
    <td align="right">       13.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.55</td>
    <td align="right">        0.73</td>
    <td align="right">       19.82</td>
    <td align="right">       42.18</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.41</td>
    <td align="right">        1.24</td>
    <td align="right">       20.17</td>
    <td align="right">       46.60</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.95</td>
    <td align="right">        0.83</td>
    <td align="right">       21.12</td>
    <td align="right">       49.42</td>
    <td align="right">        6.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.90</td>
    <td align="right">        0.13</td>
    <td align="right">       19.77</td>
    <td align="right">       42.84</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">       17.81</td>
    <td align="right">       38.86</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       29.61</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.97</td>
    <td align="right">        0.00</td>
    <td align="right">       12.97</td>
    <td align="right">       21.03</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       13.56</td>
    <td align="right">       27.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.81</td>
    <td align="right">        0.25</td>
    <td align="right">       16.56</td>
    <td align="right">       30.92</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       12.09</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.95</td>
    <td align="right">        1.24</td>
    <td align="right">       21.12</td>
    <td align="right">       49.42</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">       11.68</td>
    <td align="right">       12.09</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">       13.84</td>
    <td align="right">       19.14</td>
    <td align="right">       25.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">       16.51</td>
    <td align="right">       23.21</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.53</td>
    <td align="right">        0.08</td>
    <td align="right">       18.45</td>
    <td align="right">       31.91</td>
    <td align="right">       13.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.62</td>
    <td align="right">        0.76</td>
    <td align="right">       19.86</td>
    <td align="right">       42.36</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.44</td>
    <td align="right">        1.25</td>
    <td align="right">       20.19</td>
    <td align="right">       46.67</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.00</td>
    <td align="right">        0.85</td>
    <td align="right">       21.15</td>
    <td align="right">       49.54</td>
    <td align="right">        6.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.97</td>
    <td align="right">        0.15</td>
    <td align="right">       19.82</td>
    <td align="right">       42.99</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">       17.81</td>
    <td align="right">       38.86</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       29.61</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.97</td>
    <td align="right">        0.00</td>
    <td align="right">       12.97</td>
    <td align="right">       21.03</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       13.56</td>
    <td align="right">       27.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.84</td>
    <td align="right">        0.26</td>
    <td align="right">       16.58</td>
    <td align="right">       30.97</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       12.09</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">        1.25</td>
    <td align="right">       21.15</td>
    <td align="right">       49.54</td>
    <td align="right">       32.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.05</td>
    <td align="right">       10.86</td>
    <td align="right">       14.19</td>
    <td align="right">       35.92</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.22</td>
    <td align="right">       14.15</td>
    <td align="right">       17.06</td>
    <td align="right">       50.63</td>
    <td align="right">       27.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.65</td>
    <td align="right">       17.62</td>
    <td align="right">       21.04</td>
    <td align="right">       62.95</td>
    <td align="right">       22.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.38</td>
    <td align="right">       19.53</td>
    <td align="right">       22.85</td>
    <td align="right">       74.98</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.11</td>
    <td align="right">       14.49</td>
    <td align="right">       23.62</td>
    <td align="right">       73.82</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.94</td>
    <td align="right">        8.76</td>
    <td align="right">       23.17</td>
    <td align="right">       65.22</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.69</td>
    <td align="right">       10.74</td>
    <td align="right">       24.95</td>
    <td align="right">       74.12</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.81</td>
    <td align="right">       11.47</td>
    <td align="right">       24.34</td>
    <td align="right">       71.70</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.68</td>
    <td align="right">        8.91</td>
    <td align="right">       21.77</td>
    <td align="right">       62.17</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.98</td>
    <td align="right">       12.05</td>
    <td align="right">       18.93</td>
    <td align="right">       58.73</td>
    <td align="right">       12.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.66</td>
    <td align="right">        9.44</td>
    <td align="right">       16.22</td>
    <td align="right">       44.50</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.96</td>
    <td align="right">       11.72</td>
    <td align="right">       14.25</td>
    <td align="right">       39.57</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.69</td>
    <td align="right">       12.47</td>
    <td align="right">       20.22</td>
    <td align="right">       59.57</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.05</td>
    <td align="right">        8.76</td>
    <td align="right">       14.19</td>
    <td align="right">       35.92</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.38</td>
    <td align="right">       19.53</td>
    <td align="right">       24.95</td>
    <td align="right">       74.98</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.04</td>
    <td align="right">       10.86</td>
    <td align="right">       14.18</td>
    <td align="right">       35.91</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.22</td>
    <td align="right">       14.15</td>
    <td align="right">       17.06</td>
    <td align="right">       50.63</td>
    <td align="right">       27.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.65</td>
    <td align="right">       17.62</td>
    <td align="right">       21.03</td>
    <td align="right">       62.95</td>
    <td align="right">       22.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.38</td>
    <td align="right">       19.53</td>
    <td align="right">       22.85</td>
    <td align="right">       74.98</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.11</td>
    <td align="right">       14.49</td>
    <td align="right">       23.61</td>
    <td align="right">       73.82</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.94</td>
    <td align="right">        8.76</td>
    <td align="right">       23.17</td>
    <td align="right">       65.22</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.69</td>
    <td align="right">       10.74</td>
    <td align="right">       24.95</td>
    <td align="right">       74.12</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.81</td>
    <td align="right">       11.47</td>
    <td align="right">       24.34</td>
    <td align="right">       71.70</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.68</td>
    <td align="right">        8.91</td>
    <td align="right">       21.77</td>
    <td align="right">       62.17</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.98</td>
    <td align="right">       12.05</td>
    <td align="right">       18.93</td>
    <td align="right">       58.73</td>
    <td align="right">       12.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.66</td>
    <td align="right">        9.44</td>
    <td align="right">       16.22</td>
    <td align="right">       44.49</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.95</td>
    <td align="right">       11.71</td>
    <td align="right">       14.24</td>
    <td align="right">       39.54</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.69</td>
    <td align="right">       12.47</td>
    <td align="right">       20.21</td>
    <td align="right">       59.57</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.04</td>
    <td align="right">        8.76</td>
    <td align="right">       14.18</td>
    <td align="right">       35.91</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.38</td>
    <td align="right">       19.53</td>
    <td align="right">       24.95</td>
    <td align="right">       74.98</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.04</td>
    <td align="right">       10.86</td>
    <td align="right">       14.18</td>
    <td align="right">       35.91</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.22</td>
    <td align="right">       14.15</td>
    <td align="right">       17.06</td>
    <td align="right">       50.63</td>
    <td align="right">       27.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.65</td>
    <td align="right">       17.62</td>
    <td align="right">       21.03</td>
    <td align="right">       62.95</td>
    <td align="right">       22.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.38</td>
    <td align="right">       19.53</td>
    <td align="right">       22.85</td>
    <td align="right">       74.98</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.11</td>
    <td align="right">       14.49</td>
    <td align="right">       23.61</td>
    <td align="right">       73.82</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.94</td>
    <td align="right">        8.76</td>
    <td align="right">       23.17</td>
    <td align="right">       65.22</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.69</td>
    <td align="right">       10.74</td>
    <td align="right">       24.95</td>
    <td align="right">       74.12</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.81</td>
    <td align="right">       11.47</td>
    <td align="right">       24.34</td>
    <td align="right">       71.70</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.68</td>
    <td align="right">        8.91</td>
    <td align="right">       21.77</td>
    <td align="right">       62.17</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.98</td>
    <td align="right">       12.05</td>
    <td align="right">       18.93</td>
    <td align="right">       58.73</td>
    <td align="right">       12.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.66</td>
    <td align="right">        9.44</td>
    <td align="right">       16.22</td>
    <td align="right">       44.49</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.95</td>
    <td align="right">       11.71</td>
    <td align="right">       14.24</td>
    <td align="right">       39.54</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.69</td>
    <td align="right">       12.47</td>
    <td align="right">       20.21</td>
    <td align="right">       59.57</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.04</td>
    <td align="right">        8.76</td>
    <td align="right">       14.18</td>
    <td align="right">       35.91</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.38</td>
    <td align="right">       19.53</td>
    <td align="right">       24.95</td>
    <td align="right">       74.98</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.04</td>
    <td align="right">       10.86</td>
    <td align="right">       14.18</td>
    <td align="right">       35.91</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.22</td>
    <td align="right">       14.15</td>
    <td align="right">       17.06</td>
    <td align="right">       50.63</td>
    <td align="right">       27.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.65</td>
    <td align="right">       17.62</td>
    <td align="right">       21.04</td>
    <td align="right">       62.95</td>
    <td align="right">       22.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.38</td>
    <td align="right">       19.53</td>
    <td align="right">       22.85</td>
    <td align="right">       74.98</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.11</td>
    <td align="right">       14.49</td>
    <td align="right">       23.62</td>
    <td align="right">       73.82</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.94</td>
    <td align="right">        8.76</td>
    <td align="right">       23.17</td>
    <td align="right">       65.22</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.69</td>
    <td align="right">       10.74</td>
    <td align="right">       24.95</td>
    <td align="right">       74.12</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.81</td>
    <td align="right">       11.47</td>
    <td align="right">       24.34</td>
    <td align="right">       71.70</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.68</td>
    <td align="right">        8.91</td>
    <td align="right">       21.77</td>
    <td align="right">       62.17</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.98</td>
    <td align="right">       12.05</td>
    <td align="right">       18.93</td>
    <td align="right">       58.73</td>
    <td align="right">       12.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.66</td>
    <td align="right">        9.44</td>
    <td align="right">       16.22</td>
    <td align="right">       44.50</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.95</td>
    <td align="right">       11.71</td>
    <td align="right">       14.24</td>
    <td align="right">       39.55</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.69</td>
    <td align="right">       12.47</td>
    <td align="right">       20.21</td>
    <td align="right">       59.57</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.04</td>
    <td align="right">        8.76</td>
    <td align="right">       14.18</td>
    <td align="right">       35.91</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.38</td>
    <td align="right">       19.53</td>
    <td align="right">       24.95</td>
    <td align="right">       74.98</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152866E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 52532304.34</td>
    <td align="right">0.246161E+09</td>
    <td align="right"> 88200853.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120648E+09</td>
    <td align="right"> 69866177.30</td>
    <td align="right"> 50781937.18</td>
    <td align="right">0.206242E+09</td>
    <td align="right"> 64690988.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86925574.19</td>
    <td align="right"> 31952335.63</td>
    <td align="right"> 54973238.56</td>
    <td align="right">0.146486E+09</td>
    <td align="right"> 56776571.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47890604.54</td>
    <td align="right">   317739.27</td>
    <td align="right"> 47572865.27</td>
    <td align="right"> 82711329.25</td>
    <td align="right"> 37285598.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 51368686.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 51368686.28</td>
    <td align="right">0.105278E+09</td>
    <td align="right"> 21021709.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 50222856.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 50222856.93</td>
    <td align="right">0.109702E+09</td>
    <td align="right"> 10784836.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54292243.43</td>
    <td align="right">       15.65</td>
    <td align="right"> 54292227.78</td>
    <td align="right">0.122025E+09</td>
    <td align="right"> 18393885.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53531750.50</td>
    <td align="right">   970729.69</td>
    <td align="right"> 52561020.81</td>
    <td align="right">0.114886E+09</td>
    <td align="right"> 13940383.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 62739259.32</td>
    <td align="right"> 10220536.88</td>
    <td align="right"> 52518722.45</td>
    <td align="right">0.133298E+09</td>
    <td align="right"> 20897569.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106836E+09</td>
    <td align="right"> 48330449.31</td>
    <td align="right"> 58505606.67</td>
    <td align="right">0.207035E+09</td>
    <td align="right"> 35170372.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129300E+09</td>
    <td align="right"> 73203277.72</td>
    <td align="right"> 56097031.70</td>
    <td align="right">0.228702E+09</td>
    <td align="right"> 49193716.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147348E+09</td>
    <td align="right"> 94042768.55</td>
    <td align="right"> 53305341.84</td>
    <td align="right">0.242425E+09</td>
    <td align="right"> 78066463.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106397E+10</td>
    <td align="right">0.429237E+09</td>
    <td align="right">0.634732E+09</td>
    <td align="right">0.194495E+10</td>
    <td align="right">0.494423E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47890604.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 47572865.27</td>
    <td align="right"> 82711329.25</td>
    <td align="right"> 10784836.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152866E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 58505606.67</td>
    <td align="right">0.246161E+09</td>
    <td align="right"> 88200853.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152864E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 52530499.28</td>
    <td align="right">0.246159E+09</td>
    <td align="right"> 88198801.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120646E+09</td>
    <td align="right"> 69866177.30</td>
    <td align="right"> 50780045.12</td>
    <td align="right">0.206240E+09</td>
    <td align="right"> 64689214.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86830327.81</td>
    <td align="right"> 31909358.88</td>
    <td align="right"> 54920968.93</td>
    <td align="right">0.146281E+09</td>
    <td align="right"> 56805643.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47786687.52</td>
    <td align="right">   287637.15</td>
    <td align="right"> 47499050.37</td>
    <td align="right"> 82453967.15</td>
    <td align="right"> 37284093.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 51365695.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 51365695.45</td>
    <td align="right">0.105273E+09</td>
    <td align="right"> 21020303.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 50219730.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 50219730.49</td>
    <td align="right">0.109697E+09</td>
    <td align="right"> 10783799.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54289104.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 54289104.08</td>
    <td align="right">0.122021E+09</td>
    <td align="right"> 18392462.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53502217.52</td>
    <td align="right">   956163.04</td>
    <td align="right"> 52546054.48</td>
    <td align="right">0.114807E+09</td>
    <td align="right"> 13939135.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 62499188.28</td>
    <td align="right"> 10154948.06</td>
    <td align="right"> 52344240.22</td>
    <td align="right">0.132734E+09</td>
    <td align="right"> 20897312.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106834E+09</td>
    <td align="right"> 48330449.31</td>
    <td align="right"> 58503283.74</td>
    <td align="right">0.207032E+09</td>
    <td align="right"> 35168442.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129298E+09</td>
    <td align="right"> 73203277.72</td>
    <td align="right"> 56094870.74</td>
    <td align="right">0.228700E+09</td>
    <td align="right"> 49191805.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147346E+09</td>
    <td align="right"> 94042768.55</td>
    <td align="right"> 53303411.33</td>
    <td align="right">0.242422E+09</td>
    <td align="right"> 78064738.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106348E+10</td>
    <td align="right">0.429084E+09</td>
    <td align="right">0.634397E+09</td>
    <td align="right">0.194382E+10</td>
    <td align="right">0.494436E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47786687.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 47499050.37</td>
    <td align="right"> 82453967.15</td>
    <td align="right"> 10783799.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152864E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 58503283.74</td>
    <td align="right">0.246159E+09</td>
    <td align="right"> 88198801.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152864E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 52530499.28</td>
    <td align="right">0.246159E+09</td>
    <td align="right"> 88198801.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120646E+09</td>
    <td align="right"> 69866177.30</td>
    <td align="right"> 50780045.12</td>
    <td align="right">0.206240E+09</td>
    <td align="right"> 64689214.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86830179.67</td>
    <td align="right"> 31909332.87</td>
    <td align="right"> 54920846.80</td>
    <td align="right">0.146281E+09</td>
    <td align="right"> 56805819.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47786687.52</td>
    <td align="right">   287637.15</td>
    <td align="right"> 47499050.37</td>
    <td align="right"> 82453967.15</td>
    <td align="right"> 37284093.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 51365695.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 51365695.45</td>
    <td align="right">0.105273E+09</td>
    <td align="right"> 21020303.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 50219730.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 50219730.49</td>
    <td align="right">0.109697E+09</td>
    <td align="right"> 10783799.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54289104.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 54289104.08</td>
    <td align="right">0.122021E+09</td>
    <td align="right"> 18392462.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53502135.40</td>
    <td align="right">   956080.92</td>
    <td align="right"> 52546054.48</td>
    <td align="right">0.114807E+09</td>
    <td align="right"> 13939135.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 62491290.38</td>
    <td align="right"> 10154660.76</td>
    <td align="right"> 52336629.62</td>
    <td align="right">0.132719E+09</td>
    <td align="right"> 20898338.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106834E+09</td>
    <td align="right"> 48330449.31</td>
    <td align="right"> 58503283.74</td>
    <td align="right">0.207032E+09</td>
    <td align="right"> 35168442.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129298E+09</td>
    <td align="right"> 73203277.72</td>
    <td align="right"> 56094870.74</td>
    <td align="right">0.228700E+09</td>
    <td align="right"> 49191805.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147346E+09</td>
    <td align="right"> 94042768.55</td>
    <td align="right"> 53303411.33</td>
    <td align="right">0.242422E+09</td>
    <td align="right"> 78064738.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106347E+10</td>
    <td align="right">0.429084E+09</td>
    <td align="right">0.634389E+09</td>
    <td align="right">0.194380E+10</td>
    <td align="right">0.494437E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47786687.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 47499050.37</td>
    <td align="right"> 82453967.15</td>
    <td align="right"> 10783799.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152864E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 58503283.74</td>
    <td align="right">0.246159E+09</td>
    <td align="right"> 88198801.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152864E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 52530499.28</td>
    <td align="right">0.246159E+09</td>
    <td align="right"> 88198801.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120646E+09</td>
    <td align="right"> 69866177.30</td>
    <td align="right"> 50780045.12</td>
    <td align="right">0.206240E+09</td>
    <td align="right"> 64689214.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86830179.67</td>
    <td align="right"> 31909332.87</td>
    <td align="right"> 54920846.80</td>
    <td align="right">0.146281E+09</td>
    <td align="right"> 56805819.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47786687.52</td>
    <td align="right">   287637.15</td>
    <td align="right"> 47499050.37</td>
    <td align="right"> 82453967.15</td>
    <td align="right"> 37284093.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 51365695.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 51365695.45</td>
    <td align="right">0.105273E+09</td>
    <td align="right"> 21020303.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 50219730.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 50219730.49</td>
    <td align="right">0.109697E+09</td>
    <td align="right"> 10783799.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54289104.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 54289104.08</td>
    <td align="right">0.122021E+09</td>
    <td align="right"> 18392462.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53502135.36</td>
    <td align="right">   956080.88</td>
    <td align="right"> 52546054.48</td>
    <td align="right">0.114807E+09</td>
    <td align="right"> 13939135.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 62491210.86</td>
    <td align="right"> 10154660.62</td>
    <td align="right"> 52336550.24</td>
    <td align="right">0.132719E+09</td>
    <td align="right"> 20898365.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106834E+09</td>
    <td align="right"> 48330449.31</td>
    <td align="right"> 58503283.74</td>
    <td align="right">0.207032E+09</td>
    <td align="right"> 35168442.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129298E+09</td>
    <td align="right"> 73203277.72</td>
    <td align="right"> 56094870.74</td>
    <td align="right">0.228700E+09</td>
    <td align="right"> 49191805.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147346E+09</td>
    <td align="right"> 94042768.55</td>
    <td align="right"> 53303411.33</td>
    <td align="right">0.242422E+09</td>
    <td align="right"> 78064738.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106347E+10</td>
    <td align="right">0.429084E+09</td>
    <td align="right">0.634389E+09</td>
    <td align="right">0.194380E+10</td>
    <td align="right">0.494437E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47786687.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 47499050.37</td>
    <td align="right"> 82453967.15</td>
    <td align="right"> 10783799.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152864E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 58503283.74</td>
    <td align="right">0.246159E+09</td>
    <td align="right"> 88198801.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152864E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 52530499.28</td>
    <td align="right">0.246159E+09</td>
    <td align="right"> 88198801.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120646E+09</td>
    <td align="right"> 69866177.30</td>
    <td align="right"> 50780045.12</td>
    <td align="right">0.206240E+09</td>
    <td align="right"> 64689214.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86830292.93</td>
    <td align="right"> 31909363.51</td>
    <td align="right"> 54920929.42</td>
    <td align="right">0.146281E+09</td>
    <td align="right"> 56805557.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47786687.52</td>
    <td align="right">   287637.15</td>
    <td align="right"> 47499050.37</td>
    <td align="right"> 82453967.15</td>
    <td align="right"> 37284093.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 51365695.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 51365695.45</td>
    <td align="right">0.105273E+09</td>
    <td align="right"> 21020303.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 50219730.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 50219730.49</td>
    <td align="right">0.109697E+09</td>
    <td align="right"> 10783799.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54289104.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 54289104.08</td>
    <td align="right">0.122021E+09</td>
    <td align="right"> 18392462.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53502233.98</td>
    <td align="right">   956179.50</td>
    <td align="right"> 52546054.48</td>
    <td align="right">0.114807E+09</td>
    <td align="right"> 13939135.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 62499999.83</td>
    <td align="right"> 10155142.26</td>
    <td align="right"> 52344857.58</td>
    <td align="right">0.132734E+09</td>
    <td align="right"> 20895005.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106834E+09</td>
    <td align="right"> 48330449.31</td>
    <td align="right"> 58503283.74</td>
    <td align="right">0.207032E+09</td>
    <td align="right"> 35168442.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129298E+09</td>
    <td align="right"> 73203277.72</td>
    <td align="right"> 56094870.74</td>
    <td align="right">0.228700E+09</td>
    <td align="right"> 49191805.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147346E+09</td>
    <td align="right"> 94042768.55</td>
    <td align="right"> 53303411.33</td>
    <td align="right">0.242422E+09</td>
    <td align="right"> 78064738.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106348E+10</td>
    <td align="right">0.429084E+09</td>
    <td align="right">0.634398E+09</td>
    <td align="right">0.194382E+10</td>
    <td align="right">0.494433E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47786687.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 47499050.37</td>
    <td align="right"> 82453967.15</td>
    <td align="right"> 10783799.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152864E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 58503283.74</td>
    <td align="right">0.246159E+09</td>
    <td align="right"> 88198801.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152866E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 52532304.25</td>
    <td align="right">0.246161E+09</td>
    <td align="right"> 88200853.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120648E+09</td>
    <td align="right"> 69866177.30</td>
    <td align="right"> 50781937.08</td>
    <td align="right">0.206242E+09</td>
    <td align="right"> 64690988.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86935205.13</td>
    <td align="right"> 31965068.25</td>
    <td align="right"> 54970136.88</td>
    <td align="right">0.146454E+09</td>
    <td align="right"> 56708961.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47899632.01</td>
    <td align="right">   319453.71</td>
    <td align="right"> 47580178.31</td>
    <td align="right"> 82729024.96</td>
    <td align="right"> 37281636.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 51368686.12</td>
    <td align="right">        0.00</td>
    <td align="right"> 51368686.12</td>
    <td align="right">0.105278E+09</td>
    <td align="right"> 21021709.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 50222856.77</td>
    <td align="right">        0.00</td>
    <td align="right"> 50222856.77</td>
    <td align="right">0.109702E+09</td>
    <td align="right"> 10784835.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54292263.02</td>
    <td align="right">       35.69</td>
    <td align="right"> 54292227.33</td>
    <td align="right">0.122025E+09</td>
    <td align="right"> 18393885.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53532734.32</td>
    <td align="right">   973702.05</td>
    <td align="right"> 52559032.26</td>
    <td align="right">0.114895E+09</td>
    <td align="right"> 13940383.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 62809879.79</td>
    <td align="right"> 10251603.17</td>
    <td align="right"> 52558276.62</td>
    <td align="right">0.133496E+09</td>
    <td align="right"> 20889961.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106836E+09</td>
    <td align="right"> 48330449.31</td>
    <td align="right"> 58505606.55</td>
    <td align="right">0.207035E+09</td>
    <td align="right"> 35170372.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129300E+09</td>
    <td align="right"> 73203277.72</td>
    <td align="right"> 56097031.59</td>
    <td align="right">0.228702E+09</td>
    <td align="right"> 49193716.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147348E+09</td>
    <td align="right"> 94042768.55</td>
    <td align="right"> 53305341.74</td>
    <td align="right">0.242425E+09</td>
    <td align="right"> 78066463.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106406E+10</td>
    <td align="right">0.429286E+09</td>
    <td align="right">0.634774E+09</td>
    <td align="right">0.194514E+10</td>
    <td align="right">0.494344E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47899632.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 47580178.31</td>
    <td align="right"> 82729024.96</td>
    <td align="right"> 10784835.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152866E+09</td>
    <td align="right">0.100333E+09</td>
    <td align="right"> 58505606.55</td>
    <td align="right">0.246161E+09</td>
    <td align="right"> 88200853.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215592E+09</td>
    <td align="right">0.140819E+09</td>
    <td align="right"> 74773176.51</td>
    <td align="right">0.346070E+09</td>
    <td align="right">0.123897E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175892E+09</td>
    <td align="right">0.102479E+09</td>
    <td align="right"> 73413488.14</td>
    <td align="right">0.300609E+09</td>
    <td align="right"> 91036545.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141377E+09</td>
    <td align="right"> 58060919.86</td>
    <td align="right"> 83316551.04</td>
    <td align="right">0.244734E+09</td>
    <td align="right"> 79904722.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78878668.13</td>
    <td align="right">  6703412.05</td>
    <td align="right"> 72175256.08</td>
    <td align="right">0.141989E+09</td>
    <td align="right"> 52954646.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 73844897.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 73844897.17</td>
    <td align="right">0.149466E+09</td>
    <td align="right"> 30241349.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 72324673.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 72324673.93</td>
    <td align="right">0.155639E+09</td>
    <td align="right"> 15723660.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78025778.88</td>
    <td align="right">      777.95</td>
    <td align="right"> 78025000.93</td>
    <td align="right">0.172860E+09</td>
    <td align="right"> 26556984.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 78627863.98</td>
    <td align="right">  2469926.16</td>
    <td align="right"> 76157937.82</td>
    <td align="right">0.166624E+09</td>
    <td align="right"> 20255991.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103372E+09</td>
    <td align="right"> 22161907.07</td>
    <td align="right"> 81210100.45</td>
    <td align="right">0.218590E+09</td>
    <td align="right"> 30005054.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165787E+09</td>
    <td align="right"> 78471029.11</td>
    <td align="right"> 87315775.56</td>
    <td align="right">0.319971E+09</td>
    <td align="right"> 50242472.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182846E+09</td>
    <td align="right">0.102823E+09</td>
    <td align="right"> 80022696.37</td>
    <td align="right">0.322079E+09</td>
    <td align="right"> 69671296.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207648E+09</td>
    <td align="right">0.131755E+09</td>
    <td align="right"> 75892844.83</td>
    <td align="right">0.340654E+09</td>
    <td align="right">0.109597E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157422E+10</td>
    <td align="right">0.645745E+09</td>
    <td align="right">0.928472E+09</td>
    <td align="right">0.287929E+10</td>
    <td align="right">0.700087E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 72324673.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 72175256.08</td>
    <td align="right">0.141989E+09</td>
    <td align="right"> 15723660.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215592E+09</td>
    <td align="right">0.140819E+09</td>
    <td align="right"> 87315775.56</td>
    <td align="right">0.346070E+09</td>
    <td align="right">0.123897E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74894150.86</td>
    <td align="right"> 36087464.95</td>
    <td align="right"> 38806685.91</td>
    <td align="right">0.105052E+09</td>
    <td align="right"> 83684972.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 77693521.21</td>
    <td align="right"> 36031915.20</td>
    <td align="right"> 41661606.00</td>
    <td align="right">0.120726E+09</td>
    <td align="right"> 60340304.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104934E+09</td>
    <td align="right"> 49741504.79</td>
    <td align="right"> 55192804.34</td>
    <td align="right">0.164974E+09</td>
    <td align="right"> 53555136.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108557E+09</td>
    <td align="right"> 47980187.90</td>
    <td align="right"> 60577059.95</td>
    <td align="right">0.189858E+09</td>
    <td align="right"> 37859070.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105399E+09</td>
    <td align="right"> 41612959.74</td>
    <td align="right"> 63786410.36</td>
    <td align="right">0.201626E+09</td>
    <td align="right"> 22172829.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100214E+09</td>
    <td align="right"> 38336997.97</td>
    <td align="right"> 61876558.55</td>
    <td align="right">0.198902E+09</td>
    <td align="right"> 11534852.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106029E+09</td>
    <td align="right"> 37661032.47</td>
    <td align="right"> 68368326.08</td>
    <td align="right">0.216217E+09</td>
    <td align="right"> 19719275.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 97602621.41</td>
    <td align="right"> 32393770.45</td>
    <td align="right"> 65208850.95</td>
    <td align="right">0.193950E+09</td>
    <td align="right"> 14716035.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 91539196.50</td>
    <td align="right"> 33024055.24</td>
    <td align="right"> 58515141.27</td>
    <td align="right">0.181472E+09</td>
    <td align="right"> 20346328.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 88371118.23</td>
    <td align="right"> 38236269.47</td>
    <td align="right"> 50134848.75</td>
    <td align="right">0.165030E+09</td>
    <td align="right"> 31539612.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69519269.57</td>
    <td align="right"> 27923755.87</td>
    <td align="right"> 41595513.70</td>
    <td align="right">0.116805E+09</td>
    <td align="right"> 44617505.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 58061025.31</td>
    <td align="right"> 20563868.56</td>
    <td align="right"> 37497156.75</td>
    <td align="right"> 82667411.07</td>
    <td align="right"> 73033843.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108281E+10</td>
    <td align="right">0.439594E+09</td>
    <td align="right">0.643221E+09</td>
    <td align="right">0.193728E+10</td>
    <td align="right">0.473120E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 58061025.31</td>
    <td align="right"> 20563868.56</td>
    <td align="right"> 37497156.75</td>
    <td align="right"> 82667411.07</td>
    <td align="right"> 11534852.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108557E+09</td>
    <td align="right"> 49741504.79</td>
    <td align="right"> 68368326.08</td>
    <td align="right">0.216217E+09</td>
    <td align="right"> 83684972.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74892345.89</td>
    <td align="right"> 36087464.95</td>
    <td align="right"> 38804880.94</td>
    <td align="right">0.105050E+09</td>
    <td align="right"> 83682857.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 77691629.24</td>
    <td align="right"> 36031915.20</td>
    <td align="right"> 41659714.04</td>
    <td align="right">0.120724E+09</td>
    <td align="right"> 60338575.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104932E+09</td>
    <td align="right"> 49741504.79</td>
    <td align="right"> 55190334.88</td>
    <td align="right">0.164970E+09</td>
    <td align="right"> 53553348.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108555E+09</td>
    <td align="right"> 47980187.90</td>
    <td align="right"> 60574634.14</td>
    <td align="right">0.189855E+09</td>
    <td align="right"> 37857443.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105396E+09</td>
    <td align="right"> 41612959.74</td>
    <td align="right"> 63783419.70</td>
    <td align="right">0.201621E+09</td>
    <td align="right"> 22171373.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100210E+09</td>
    <td align="right"> 38336997.97</td>
    <td align="right"> 61873432.27</td>
    <td align="right">0.198897E+09</td>
    <td align="right"> 11533840.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106026E+09</td>
    <td align="right"> 37661032.47</td>
    <td align="right"> 68365202.83</td>
    <td align="right">0.216213E+09</td>
    <td align="right"> 19717799.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 97599412.71</td>
    <td align="right"> 32393770.45</td>
    <td align="right"> 65205642.25</td>
    <td align="right">0.193945E+09</td>
    <td align="right"> 14714784.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 91536264.44</td>
    <td align="right"> 33024055.24</td>
    <td align="right"> 58512209.20</td>
    <td align="right">0.181468E+09</td>
    <td align="right"> 20345021.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 88368795.42</td>
    <td align="right"> 38236269.47</td>
    <td align="right"> 50132525.95</td>
    <td align="right">0.165027E+09</td>
    <td align="right"> 31537754.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69517108.73</td>
    <td align="right"> 27923755.87</td>
    <td align="right"> 41593352.85</td>
    <td align="right">0.116802E+09</td>
    <td align="right"> 44615640.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 58059094.90</td>
    <td align="right"> 20563868.56</td>
    <td align="right"> 37495226.34</td>
    <td align="right"> 82664988.56</td>
    <td align="right"> 73032117.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108278E+10</td>
    <td align="right">0.439594E+09</td>
    <td align="right">0.643191E+09</td>
    <td align="right">0.193724E+10</td>
    <td align="right">0.473101E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 58059094.90</td>
    <td align="right"> 20563868.56</td>
    <td align="right"> 37495226.34</td>
    <td align="right"> 82664988.56</td>
    <td align="right"> 11533840.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108555E+09</td>
    <td align="right"> 49741504.79</td>
    <td align="right"> 68365202.83</td>
    <td align="right">0.216213E+09</td>
    <td align="right"> 83682857.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74892345.89</td>
    <td align="right"> 36087464.95</td>
    <td align="right"> 38804880.94</td>
    <td align="right">0.105050E+09</td>
    <td align="right"> 83682857.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 77691629.24</td>
    <td align="right"> 36031915.20</td>
    <td align="right"> 41659714.04</td>
    <td align="right">0.120724E+09</td>
    <td align="right"> 60338575.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104932E+09</td>
    <td align="right"> 49741504.79</td>
    <td align="right"> 55190334.88</td>
    <td align="right">0.164970E+09</td>
    <td align="right"> 53553348.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108555E+09</td>
    <td align="right"> 47980187.90</td>
    <td align="right"> 60574634.14</td>
    <td align="right">0.189855E+09</td>
    <td align="right"> 37857443.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105396E+09</td>
    <td align="right"> 41612959.74</td>
    <td align="right"> 63783419.70</td>
    <td align="right">0.201621E+09</td>
    <td align="right"> 22171373.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100210E+09</td>
    <td align="right"> 38336997.97</td>
    <td align="right"> 61873432.27</td>
    <td align="right">0.198897E+09</td>
    <td align="right"> 11533840.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106026E+09</td>
    <td align="right"> 37661032.47</td>
    <td align="right"> 68365202.83</td>
    <td align="right">0.216213E+09</td>
    <td align="right"> 19717799.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 97599412.71</td>
    <td align="right"> 32393770.45</td>
    <td align="right"> 65205642.25</td>
    <td align="right">0.193945E+09</td>
    <td align="right"> 14714784.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 91536264.44</td>
    <td align="right"> 33024055.24</td>
    <td align="right"> 58512209.20</td>
    <td align="right">0.181468E+09</td>
    <td align="right"> 20345021.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 88368795.42</td>
    <td align="right"> 38236269.47</td>
    <td align="right"> 50132525.95</td>
    <td align="right">0.165027E+09</td>
    <td align="right"> 31537754.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69517108.73</td>
    <td align="right"> 27923755.87</td>
    <td align="right"> 41593352.85</td>
    <td align="right">0.116802E+09</td>
    <td align="right"> 44615640.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 58059094.90</td>
    <td align="right"> 20563868.56</td>
    <td align="right"> 37495226.34</td>
    <td align="right"> 82664988.56</td>
    <td align="right"> 73032117.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108278E+10</td>
    <td align="right">0.439594E+09</td>
    <td align="right">0.643191E+09</td>
    <td align="right">0.193724E+10</td>
    <td align="right">0.473101E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 58059094.90</td>
    <td align="right"> 20563868.56</td>
    <td align="right"> 37495226.34</td>
    <td align="right"> 82664988.56</td>
    <td align="right"> 11533840.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108555E+09</td>
    <td align="right"> 49741504.79</td>
    <td align="right"> 68365202.83</td>
    <td align="right">0.216213E+09</td>
    <td align="right"> 83682857.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74903782.79</td>
    <td align="right"> 36092250.42</td>
    <td align="right"> 38811532.37</td>
    <td align="right">0.105076E+09</td>
    <td align="right"> 83683764.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 77693521.31</td>
    <td align="right"> 36031915.20</td>
    <td align="right"> 41661606.10</td>
    <td align="right">0.120726E+09</td>
    <td align="right"> 60340304.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104934E+09</td>
    <td align="right"> 49741504.79</td>
    <td align="right"> 55192804.47</td>
    <td align="right">0.164974E+09</td>
    <td align="right"> 53555136.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108557E+09</td>
    <td align="right"> 47980187.90</td>
    <td align="right"> 60577060.07</td>
    <td align="right">0.189858E+09</td>
    <td align="right"> 37859070.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105399E+09</td>
    <td align="right"> 41612959.74</td>
    <td align="right"> 63786410.52</td>
    <td align="right">0.201626E+09</td>
    <td align="right"> 22172829.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100214E+09</td>
    <td align="right"> 38336997.97</td>
    <td align="right"> 61876558.71</td>
    <td align="right">0.198902E+09</td>
    <td align="right"> 11534852.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106029E+09</td>
    <td align="right"> 37661032.47</td>
    <td align="right"> 68368326.24</td>
    <td align="right">0.216217E+09</td>
    <td align="right"> 19719275.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 97602621.57</td>
    <td align="right"> 32393770.45</td>
    <td align="right"> 65208851.12</td>
    <td align="right">0.193950E+09</td>
    <td align="right"> 14716035.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 91539196.65</td>
    <td align="right"> 33024055.24</td>
    <td align="right"> 58515141.42</td>
    <td align="right">0.181472E+09</td>
    <td align="right"> 20346328.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 88371127.95</td>
    <td align="right"> 38236272.65</td>
    <td align="right"> 50134855.30</td>
    <td align="right">0.165030E+09</td>
    <td align="right"> 31539612.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69520743.69</td>
    <td align="right"> 27924106.94</td>
    <td align="right"> 41596636.74</td>
    <td align="right">0.116808E+09</td>
    <td align="right"> 44617505.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 58082353.10</td>
    <td align="right"> 20573598.74</td>
    <td align="right"> 37508754.36</td>
    <td align="right"> 82719034.45</td>
    <td align="right"> 73031130.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108285E+10</td>
    <td align="right">0.439609E+09</td>
    <td align="right">0.643239E+09</td>
    <td align="right">0.193736E+10</td>
    <td align="right">0.473116E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 58082353.10</td>
    <td align="right"> 20573598.74</td>
    <td align="right"> 37508754.36</td>
    <td align="right"> 82719034.45</td>
    <td align="right"> 11534852.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108557E+09</td>
    <td align="right"> 49741504.79</td>
    <td align="right"> 68368326.24</td>
    <td align="right">0.216217E+09</td>
    <td align="right"> 83683764.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31281254.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 31281254.15</td>
    <td align="right"> 32394256.82</td>
    <td align="right"> 86758237.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 33477386.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 33477386.48</td>
    <td align="right"> 46296931.59</td>
    <td align="right"> 62177413.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44227670.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 44227670.59</td>
    <td align="right"> 62166444.10</td>
    <td align="right"> 55854250.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48030968.66</td>
    <td align="right">   186207.27</td>
    <td align="right"> 47844761.38</td>
    <td align="right"> 82658477.28</td>
    <td align="right"> 36060604.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55235191.66</td>
    <td align="right">  2039494.89</td>
    <td align="right"> 53195696.76</td>
    <td align="right">0.113480E+09</td>
    <td align="right"> 21255181.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 55602389.40</td>
    <td align="right">  3264455.70</td>
    <td align="right"> 52337933.71</td>
    <td align="right">0.121030E+09</td>
    <td align="right"> 10565221.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 58933223.25</td>
    <td align="right">  2279209.62</td>
    <td align="right"> 56654013.63</td>
    <td align="right">0.132737E+09</td>
    <td align="right"> 17988672.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53483583.30</td>
    <td align="right">   407896.13</td>
    <td align="right"> 53075687.17</td>
    <td align="right">0.115162E+09</td>
    <td align="right"> 13590277.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46165176.58</td>
    <td align="right">     3463.05</td>
    <td align="right"> 46161713.54</td>
    <td align="right">0.100732E+09</td>
    <td align="right"> 18965797.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40169877.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40169877.00</td>
    <td align="right"> 79301466.40</td>
    <td align="right"> 29177941.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33614188.74</td>
    <td align="right">        0.00</td>
    <td align="right"> 33614188.74</td>
    <td align="right"> 54517044.54</td>
    <td align="right"> 45232138.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30809555.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 30809555.69</td>
    <td align="right"> 36311080.97</td>
    <td align="right"> 74307234.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.531030E+09</td>
    <td align="right">  8180726.67</td>
    <td align="right">0.522850E+09</td>
    <td align="right">0.976787E+09</td>
    <td align="right">0.471933E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30809555.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 30809555.69</td>
    <td align="right"> 32394256.82</td>
    <td align="right"> 10565221.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 58933223.25</td>
    <td align="right">  3264455.70</td>
    <td align="right"> 56654013.63</td>
    <td align="right">0.132737E+09</td>
    <td align="right"> 86758237.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31279449.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 31279449.09</td>
    <td align="right"> 32392410.05</td>
    <td align="right"> 86756194.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 33475494.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 33475494.42</td>
    <td align="right"> 46294749.60</td>
    <td align="right"> 62175708.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44225201.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44225201.00</td>
    <td align="right"> 62163264.18</td>
    <td align="right"> 55852399.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47906447.07</td>
    <td align="right">   163052.16</td>
    <td align="right"> 47743394.91</td>
    <td align="right"> 82427565.89</td>
    <td align="right"> 36117130.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55041268.87</td>
    <td align="right">  1952085.74</td>
    <td align="right"> 53089183.13</td>
    <td align="right">0.112969E+09</td>
    <td align="right"> 21253734.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 55506491.37</td>
    <td align="right">  3219692.94</td>
    <td align="right"> 52286798.42</td>
    <td align="right">0.120785E+09</td>
    <td align="right"> 10564194.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 58778211.85</td>
    <td align="right">  2220958.80</td>
    <td align="right"> 56557253.05</td>
    <td align="right">0.132355E+09</td>
    <td align="right"> 17987257.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53308699.72</td>
    <td align="right">   356707.39</td>
    <td align="right"> 52951992.33</td>
    <td align="right">0.114743E+09</td>
    <td align="right"> 13590131.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46158586.93</td>
    <td align="right">     3406.04</td>
    <td align="right"> 46155180.89</td>
    <td align="right">0.100723E+09</td>
    <td align="right"> 18967054.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40167554.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 40167554.08</td>
    <td align="right"> 79298532.38</td>
    <td align="right"> 29176064.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33612027.78</td>
    <td align="right">        0.00</td>
    <td align="right"> 33612027.78</td>
    <td align="right"> 54514287.16</td>
    <td align="right"> 45230330.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30807625.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 30807625.18</td>
    <td align="right"> 36308779.59</td>
    <td align="right"> 74305646.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530267E+09</td>
    <td align="right">  7915903.08</td>
    <td align="right">0.522351E+09</td>
    <td align="right">0.974974E+09</td>
    <td align="right">0.471976E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30807625.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 30807625.18</td>
    <td align="right"> 32392410.05</td>
    <td align="right"> 10564194.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 58778211.85</td>
    <td align="right">  3219692.94</td>
    <td align="right"> 56557253.05</td>
    <td align="right">0.132355E+09</td>
    <td align="right"> 86756194.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31279449.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 31279449.09</td>
    <td align="right"> 32392410.05</td>
    <td align="right"> 86756194.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 33475494.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 33475494.42</td>
    <td align="right"> 46294749.60</td>
    <td align="right"> 62175708.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44225201.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44225201.00</td>
    <td align="right"> 62163264.18</td>
    <td align="right"> 55852399.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47901380.91</td>
    <td align="right">   161929.64</td>
    <td align="right"> 47739451.27</td>
    <td align="right"> 82417494.72</td>
    <td align="right"> 36119401.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55041268.87</td>
    <td align="right">  1952085.74</td>
    <td align="right"> 53089183.13</td>
    <td align="right">0.112969E+09</td>
    <td align="right"> 21253734.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 55506491.37</td>
    <td align="right">  3219692.94</td>
    <td align="right"> 52286798.42</td>
    <td align="right">0.120785E+09</td>
    <td align="right"> 10564194.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 58778211.85</td>
    <td align="right">  2220958.80</td>
    <td align="right"> 56557253.05</td>
    <td align="right">0.132355E+09</td>
    <td align="right"> 17987257.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53304815.12</td>
    <td align="right">   356665.51</td>
    <td align="right"> 52948149.61</td>
    <td align="right">0.114736E+09</td>
    <td align="right"> 13590823.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46151719.93</td>
    <td align="right">     3235.05</td>
    <td align="right"> 46148484.88</td>
    <td align="right">0.100716E+09</td>
    <td align="right"> 18973678.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40167554.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 40167554.08</td>
    <td align="right"> 79298532.38</td>
    <td align="right"> 29176064.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33612027.78</td>
    <td align="right">        0.00</td>
    <td align="right"> 33612027.78</td>
    <td align="right"> 54514287.16</td>
    <td align="right"> 45230330.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30807625.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 30807625.18</td>
    <td align="right"> 36308779.59</td>
    <td align="right"> 74305646.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530251E+09</td>
    <td align="right">  7914567.68</td>
    <td align="right">0.522337E+09</td>
    <td align="right">0.974950E+09</td>
    <td align="right">0.471985E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30807625.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 30807625.18</td>
    <td align="right"> 32392410.05</td>
    <td align="right"> 10564194.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 58778211.85</td>
    <td align="right">  3219692.94</td>
    <td align="right"> 56557253.05</td>
    <td align="right">0.132355E+09</td>
    <td align="right"> 86756194.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31279449.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 31279449.09</td>
    <td align="right"> 32392410.05</td>
    <td align="right"> 86756194.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 33475494.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 33475494.42</td>
    <td align="right"> 46294749.60</td>
    <td align="right"> 62175708.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44225201.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44225201.00</td>
    <td align="right"> 62163264.18</td>
    <td align="right"> 55852399.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47901380.91</td>
    <td align="right">   161929.64</td>
    <td align="right"> 47739451.27</td>
    <td align="right"> 82417494.72</td>
    <td align="right"> 36119401.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55041268.87</td>
    <td align="right">  1952085.74</td>
    <td align="right"> 53089183.13</td>
    <td align="right">0.112969E+09</td>
    <td align="right"> 21253734.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 55506491.37</td>
    <td align="right">  3219692.94</td>
    <td align="right"> 52286798.42</td>
    <td align="right">0.120785E+09</td>
    <td align="right"> 10564194.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 58778211.85</td>
    <td align="right">  2220958.80</td>
    <td align="right"> 56557253.05</td>
    <td align="right">0.132355E+09</td>
    <td align="right"> 17987257.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53304620.09</td>
    <td align="right">   356673.15</td>
    <td align="right"> 52947946.94</td>
    <td align="right">0.114736E+09</td>
    <td align="right"> 13591408.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46151102.99</td>
    <td align="right">     3227.89</td>
    <td align="right"> 46147875.09</td>
    <td align="right">0.100718E+09</td>
    <td align="right"> 18977593.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40167554.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 40167554.08</td>
    <td align="right"> 79298532.38</td>
    <td align="right"> 29176064.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33612027.78</td>
    <td align="right">        0.00</td>
    <td align="right"> 33612027.78</td>
    <td align="right"> 54514287.16</td>
    <td align="right"> 45230330.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30807625.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 30807625.18</td>
    <td align="right"> 36308779.59</td>
    <td align="right"> 74305646.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530250E+09</td>
    <td align="right">  7914568.17</td>
    <td align="right">0.522336E+09</td>
    <td align="right">0.974953E+09</td>
    <td align="right">0.471990E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30807625.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 30807625.18</td>
    <td align="right"> 32392410.05</td>
    <td align="right"> 10564194.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 58778211.85</td>
    <td align="right">  3219692.94</td>
    <td align="right"> 56557253.05</td>
    <td align="right">0.132355E+09</td>
    <td align="right"> 86756194.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31279449.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 31279449.09</td>
    <td align="right"> 32392410.05</td>
    <td align="right"> 86756194.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 33475494.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 33475494.42</td>
    <td align="right"> 46294749.60</td>
    <td align="right"> 62175708.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44225201.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44225201.00</td>
    <td align="right"> 62163264.18</td>
    <td align="right"> 55852399.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47907014.24</td>
    <td align="right">   163668.99</td>
    <td align="right"> 47743345.25</td>
    <td align="right"> 82430922.90</td>
    <td align="right"> 36118454.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55041268.87</td>
    <td align="right">  1952085.74</td>
    <td align="right"> 53089183.13</td>
    <td align="right">0.112969E+09</td>
    <td align="right"> 21253734.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 55506491.37</td>
    <td align="right">  3219692.94</td>
    <td align="right"> 52286798.42</td>
    <td align="right">0.120785E+09</td>
    <td align="right"> 10564194.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 58778211.85</td>
    <td align="right">  2220958.80</td>
    <td align="right"> 56557253.05</td>
    <td align="right">0.132355E+09</td>
    <td align="right"> 17987257.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53307103.56</td>
    <td align="right">   356725.86</td>
    <td align="right"> 52950377.70</td>
    <td align="right">0.114741E+09</td>
    <td align="right"> 13591521.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46155663.92</td>
    <td align="right">     3386.84</td>
    <td align="right"> 46152277.08</td>
    <td align="right">0.100728E+09</td>
    <td align="right"> 18977750.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40167554.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 40167554.08</td>
    <td align="right"> 79298532.38</td>
    <td align="right"> 29176064.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33612027.78</td>
    <td align="right">        0.00</td>
    <td align="right"> 33612027.78</td>
    <td align="right"> 54514287.16</td>
    <td align="right"> 45230330.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30807625.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 30807625.18</td>
    <td align="right"> 36308779.59</td>
    <td align="right"> 74305646.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530263E+09</td>
    <td align="right">  7916519.18</td>
    <td align="right">0.522347E+09</td>
    <td align="right">0.974980E+09</td>
    <td align="right">0.471989E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30807625.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 30807625.18</td>
    <td align="right"> 32392410.05</td>
    <td align="right"> 10564194.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 58778211.85</td>
    <td align="right">  3219692.94</td>
    <td align="right"> 56557253.05</td>
    <td align="right">0.132355E+09</td>
    <td align="right"> 86756194.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31281254.06</td>
    <td align="right">        0.00</td>
    <td align="right"> 31281254.06</td>
    <td align="right"> 32394256.72</td>
    <td align="right"> 86758237.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 33477386.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 33477386.38</td>
    <td align="right"> 46296931.48</td>
    <td align="right"> 62177413.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44227670.46</td>
    <td align="right">        0.00</td>
    <td align="right"> 44227670.46</td>
    <td align="right"> 62166443.93</td>
    <td align="right"> 55854250.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 48025331.39</td>
    <td align="right">   195973.09</td>
    <td align="right"> 47829358.30</td>
    <td align="right"> 82706295.11</td>
    <td align="right"> 36107669.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55231176.32</td>
    <td align="right">  2033665.02</td>
    <td align="right"> 53197511.30</td>
    <td align="right">0.113459E+09</td>
    <td align="right"> 21255181.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 55579927.33</td>
    <td align="right">  3247457.71</td>
    <td align="right"> 52332469.63</td>
    <td align="right">0.120962E+09</td>
    <td align="right"> 10565215.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 58912438.60</td>
    <td align="right">  2268050.30</td>
    <td align="right"> 56644388.30</td>
    <td align="right">0.132681E+09</td>
    <td align="right"> 17988401.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53477548.20</td>
    <td align="right">   398680.79</td>
    <td align="right"> 53078867.42</td>
    <td align="right">0.115138E+09</td>
    <td align="right"> 13589739.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46160644.95</td>
    <td align="right">     3441.88</td>
    <td align="right"> 46157203.07</td>
    <td align="right">0.100736E+09</td>
    <td align="right"> 18979017.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40169876.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 40169876.88</td>
    <td align="right"> 79301466.24</td>
    <td align="right"> 29177941.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33614188.63</td>
    <td align="right">        0.00</td>
    <td align="right"> 33614188.63</td>
    <td align="right"> 54517044.40</td>
    <td align="right"> 45232138.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30809555.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 30809555.59</td>
    <td align="right"> 36311080.85</td>
    <td align="right"> 74307234.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530967E+09</td>
    <td align="right">  8147268.79</td>
    <td align="right">0.522820E+09</td>
    <td align="right">0.976669E+09</td>
    <td align="right">0.471992E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30809555.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 30809555.59</td>
    <td align="right"> 32394256.72</td>
    <td align="right"> 10565215.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 58912438.60</td>
    <td align="right">  3247457.71</td>
    <td align="right"> 56644388.30</td>
    <td align="right">0.132681E+09</td>
    <td align="right"> 86758237.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67085996.13</td>
    <td align="right"> 29092769.80</td>
    <td align="right"> 37993226.32</td>
    <td align="right"> 96215859.99</td>
    <td align="right"> 89112819.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75521698.62</td>
    <td align="right"> 34242679.11</td>
    <td align="right"> 41279019.52</td>
    <td align="right">0.122481E+09</td>
    <td align="right"> 65774539.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103527E+09</td>
    <td align="right"> 47185783.77</td>
    <td align="right"> 56341624.53</td>
    <td align="right">0.168598E+09</td>
    <td align="right"> 60428642.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109846E+09</td>
    <td align="right"> 50620385.98</td>
    <td align="right"> 59225899.25</td>
    <td align="right">0.194358E+09</td>
    <td align="right"> 41556929.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102070E+09</td>
    <td align="right"> 38818742.25</td>
    <td align="right"> 63251070.52</td>
    <td align="right">0.197712E+09</td>
    <td align="right"> 25258777.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 82779562.60</td>
    <td align="right"> 22717259.50</td>
    <td align="right"> 60062303.09</td>
    <td align="right">0.169043E+09</td>
    <td align="right"> 12794504.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 95591482.43</td>
    <td align="right"> 28766488.24</td>
    <td align="right"> 66824994.19</td>
    <td align="right">0.198526E+09</td>
    <td align="right"> 20965895.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 95923279.35</td>
    <td align="right"> 30732837.73</td>
    <td align="right"> 65190441.62</td>
    <td align="right">0.192038E+09</td>
    <td align="right"> 16734055.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 79525803.47</td>
    <td align="right"> 23107634.92</td>
    <td align="right"> 56418168.56</td>
    <td align="right">0.161140E+09</td>
    <td align="right"> 21651133.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 82972733.50</td>
    <td align="right"> 32269753.10</td>
    <td align="right"> 50702980.40</td>
    <td align="right">0.157299E+09</td>
    <td align="right"> 33851398.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66523118.26</td>
    <td align="right"> 24468071.91</td>
    <td align="right"> 42055046.35</td>
    <td align="right">0.115340E+09</td>
    <td align="right"> 48607074.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 69540594.19</td>
    <td align="right"> 31379667.02</td>
    <td align="right"> 38160927.17</td>
    <td align="right">0.105979E+09</td>
    <td align="right"> 77109012.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103091E+10</td>
    <td align="right">0.393402E+09</td>
    <td align="right">0.637506E+09</td>
    <td align="right">0.187873E+10</td>
    <td align="right">0.513845E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66523118.26</td>
    <td align="right"> 22717259.50</td>
    <td align="right"> 37993226.32</td>
    <td align="right"> 96215859.99</td>
    <td align="right"> 12794504.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109846E+09</td>
    <td align="right"> 50620385.98</td>
    <td align="right"> 66824994.19</td>
    <td align="right">0.198526E+09</td>
    <td align="right"> 89112819.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67074768.87</td>
    <td align="right"> 29088313.07</td>
    <td align="right"> 37986455.81</td>
    <td align="right"> 96191078.98</td>
    <td align="right"> 89111826.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75519806.66</td>
    <td align="right"> 34242679.11</td>
    <td align="right"> 41277127.55</td>
    <td align="right">0.122478E+09</td>
    <td align="right"> 65772809.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103525E+09</td>
    <td align="right"> 47185783.77</td>
    <td align="right"> 56339155.07</td>
    <td align="right">0.168595E+09</td>
    <td align="right"> 60426830.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109844E+09</td>
    <td align="right"> 50620385.98</td>
    <td align="right"> 59223473.45</td>
    <td align="right">0.194355E+09</td>
    <td align="right"> 41555260.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102067E+09</td>
    <td align="right"> 38818742.25</td>
    <td align="right"> 63248079.85</td>
    <td align="right">0.197707E+09</td>
    <td align="right"> 25257287.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 82776436.32</td>
    <td align="right"> 22717259.50</td>
    <td align="right"> 60059176.81</td>
    <td align="right">0.169039E+09</td>
    <td align="right"> 12793255.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 95588359.18</td>
    <td align="right"> 28766488.24</td>
    <td align="right"> 66821870.94</td>
    <td align="right">0.198522E+09</td>
    <td align="right"> 20964440.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 95920070.65</td>
    <td align="right"> 30732837.73</td>
    <td align="right"> 65187232.92</td>
    <td align="right">0.192034E+09</td>
    <td align="right"> 16732608.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 79522871.41</td>
    <td align="right"> 23107634.92</td>
    <td align="right"> 56415236.49</td>
    <td align="right">0.161135E+09</td>
    <td align="right"> 21649726.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 82970397.67</td>
    <td align="right"> 32269747.88</td>
    <td align="right"> 50700649.79</td>
    <td align="right">0.157296E+09</td>
    <td align="right"> 33849462.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66517767.69</td>
    <td align="right"> 24467319.29</td>
    <td align="right"> 42050448.40</td>
    <td align="right">0.115330E+09</td>
    <td align="right"> 48605214.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 69514458.76</td>
    <td align="right"> 31367626.30</td>
    <td align="right"> 38146832.46</td>
    <td align="right">0.105917E+09</td>
    <td align="right"> 77109950.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103084E+10</td>
    <td align="right">0.393385E+09</td>
    <td align="right">0.637456E+09</td>
    <td align="right">0.187860E+10</td>
    <td align="right">0.513829E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66517767.69</td>
    <td align="right"> 22717259.50</td>
    <td align="right"> 37986455.81</td>
    <td align="right"> 96191078.98</td>
    <td align="right"> 12793255.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109844E+09</td>
    <td align="right"> 50620385.98</td>
    <td align="right"> 66821870.94</td>
    <td align="right">0.198522E+09</td>
    <td align="right"> 89111826.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67074768.87</td>
    <td align="right"> 29088313.07</td>
    <td align="right"> 37986455.81</td>
    <td align="right"> 96191078.98</td>
    <td align="right"> 89111826.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75519806.66</td>
    <td align="right"> 34242679.11</td>
    <td align="right"> 41277127.55</td>
    <td align="right">0.122478E+09</td>
    <td align="right"> 65772809.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103525E+09</td>
    <td align="right"> 47185783.77</td>
    <td align="right"> 56339155.07</td>
    <td align="right">0.168595E+09</td>
    <td align="right"> 60426830.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109844E+09</td>
    <td align="right"> 50620385.98</td>
    <td align="right"> 59223473.45</td>
    <td align="right">0.194355E+09</td>
    <td align="right"> 41555260.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102067E+09</td>
    <td align="right"> 38818742.25</td>
    <td align="right"> 63248079.85</td>
    <td align="right">0.197707E+09</td>
    <td align="right"> 25257287.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 82776436.32</td>
    <td align="right"> 22717259.50</td>
    <td align="right"> 60059176.81</td>
    <td align="right">0.169039E+09</td>
    <td align="right"> 12793255.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 95588359.18</td>
    <td align="right"> 28766488.24</td>
    <td align="right"> 66821870.94</td>
    <td align="right">0.198522E+09</td>
    <td align="right"> 20964440.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 95920070.65</td>
    <td align="right"> 30732837.73</td>
    <td align="right"> 65187232.92</td>
    <td align="right">0.192034E+09</td>
    <td align="right"> 16732608.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 79522871.41</td>
    <td align="right"> 23107634.92</td>
    <td align="right"> 56415236.49</td>
    <td align="right">0.161135E+09</td>
    <td align="right"> 21649726.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 82970397.67</td>
    <td align="right"> 32269747.88</td>
    <td align="right"> 50700649.79</td>
    <td align="right">0.157296E+09</td>
    <td align="right"> 33849462.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66517767.69</td>
    <td align="right"> 24467319.29</td>
    <td align="right"> 42050448.40</td>
    <td align="right">0.115330E+09</td>
    <td align="right"> 48605214.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 69514458.76</td>
    <td align="right"> 31367626.30</td>
    <td align="right"> 38146832.46</td>
    <td align="right">0.105917E+09</td>
    <td align="right"> 77109950.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103084E+10</td>
    <td align="right">0.393385E+09</td>
    <td align="right">0.637456E+09</td>
    <td align="right">0.187860E+10</td>
    <td align="right">0.513829E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66517767.69</td>
    <td align="right"> 22717259.50</td>
    <td align="right"> 37986455.81</td>
    <td align="right"> 96191078.98</td>
    <td align="right"> 12793255.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109844E+09</td>
    <td align="right"> 50620385.98</td>
    <td align="right"> 66821870.94</td>
    <td align="right">0.198522E+09</td>
    <td align="right"> 89111826.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67076573.94</td>
    <td align="right"> 29088313.07</td>
    <td align="right"> 37988260.87</td>
    <td align="right"> 96192925.83</td>
    <td align="right"> 89113807.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75521698.72</td>
    <td align="right"> 34242679.11</td>
    <td align="right"> 41279019.61</td>
    <td align="right">0.122481E+09</td>
    <td align="right"> 65774539.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103527E+09</td>
    <td align="right"> 47185783.77</td>
    <td align="right"> 56341624.66</td>
    <td align="right">0.168598E+09</td>
    <td align="right"> 60428642.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109846E+09</td>
    <td align="right"> 50620385.98</td>
    <td align="right"> 59225899.38</td>
    <td align="right">0.194358E+09</td>
    <td align="right"> 41556929.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102070E+09</td>
    <td align="right"> 38818742.25</td>
    <td align="right"> 63251070.68</td>
    <td align="right">0.197712E+09</td>
    <td align="right"> 25258777.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 82779562.76</td>
    <td align="right"> 22717259.50</td>
    <td align="right"> 60062303.25</td>
    <td align="right">0.169043E+09</td>
    <td align="right"> 12794504.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 95591482.59</td>
    <td align="right"> 28766488.24</td>
    <td align="right"> 66824994.35</td>
    <td align="right">0.198526E+09</td>
    <td align="right"> 20965895.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 95923279.52</td>
    <td align="right"> 30732837.73</td>
    <td align="right"> 65190441.78</td>
    <td align="right">0.192038E+09</td>
    <td align="right"> 16734055.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 79525803.63</td>
    <td align="right"> 23107634.92</td>
    <td align="right"> 56418168.71</td>
    <td align="right">0.161140E+09</td>
    <td align="right"> 21651133.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 82972720.60</td>
    <td align="right"> 32269747.88</td>
    <td align="right"> 50702972.72</td>
    <td align="right">0.157299E+09</td>
    <td align="right"> 33851398.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66519928.65</td>
    <td align="right"> 24467319.29</td>
    <td align="right"> 42052609.36</td>
    <td align="right">0.115333E+09</td>
    <td align="right"> 48607074.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 69516389.27</td>
    <td align="right"> 31367626.30</td>
    <td align="right"> 38148762.97</td>
    <td align="right">0.105919E+09</td>
    <td align="right"> 77111555.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103087E+10</td>
    <td align="right">0.393385E+09</td>
    <td align="right">0.637486E+09</td>
    <td align="right">0.187864E+10</td>
    <td align="right">0.513848E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66519928.65</td>
    <td align="right"> 22717259.50</td>
    <td align="right"> 37988260.87</td>
    <td align="right"> 96192925.83</td>
    <td align="right"> 12794504.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109846E+09</td>
    <td align="right"> 50620385.98</td>
    <td align="right"> 66824994.35</td>
    <td align="right">0.198526E+09</td>
    <td align="right"> 89113807.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      680.64</td>
    <td align="right">      243.84</td>
    <td align="right">      422.93</td>
    <td align="right">      277.34</td>
    <td align="right">      145.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      635.77</td>
    <td align="right">      198.07</td>
    <td align="right">      371.93</td>
    <td align="right">      215.64</td>
    <td align="right">      156.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      419.19</td>
    <td align="right">      157.02</td>
    <td align="right">      247.37</td>
    <td align="right">       93.20</td>
    <td align="right">      154.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      245.85</td>
    <td align="right">      106.73</td>
    <td align="right">      141.13</td>
    <td align="right">        3.28</td>
    <td align="right">      137.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      291.63</td>
    <td align="right">       58.38</td>
    <td align="right">      142.64</td>
    <td align="right">        0.00</td>
    <td align="right">      142.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      313.98</td>
    <td align="right">       31.03</td>
    <td align="right">      144.15</td>
    <td align="right">        0.00</td>
    <td align="right">      144.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      337.88</td>
    <td align="right">       51.12</td>
    <td align="right">      150.75</td>
    <td align="right">        0.00</td>
    <td align="right">      150.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      319.45</td>
    <td align="right">       38.79</td>
    <td align="right">      149.23</td>
    <td align="right">        3.08</td>
    <td align="right">      146.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      392.08</td>
    <td align="right">       59.94</td>
    <td align="right">      184.76</td>
    <td align="right">       32.12</td>
    <td align="right">      152.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      583.25</td>
    <td align="right">       97.54</td>
    <td align="right">      301.22</td>
    <td align="right">      137.56</td>
    <td align="right">      163.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      653.66</td>
    <td align="right">      140.75</td>
    <td align="right">      369.85</td>
    <td align="right">      209.12</td>
    <td align="right">      160.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      670.25</td>
    <td align="right">      215.80</td>
    <td align="right">      407.60</td>
    <td align="right">      259.86</td>
    <td align="right">      147.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      461.20</td>
    <td align="right">      116.26</td>
    <td align="right">      252.29</td>
    <td align="right">      102.12</td>
    <td align="right">      150.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.85</td>
    <td align="right">       31.03</td>
    <td align="right">      141.13</td>
    <td align="right">        0.00</td>
    <td align="right">      137.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      680.64</td>
    <td align="right">      243.84</td>
    <td align="right">      422.93</td>
    <td align="right">      277.34</td>
    <td align="right">      163.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      156.90</td>
    <td align="right">      124.98</td>
    <td align="right">      111.85</td>
    <td align="right">       53.90</td>
    <td align="right">       57.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      199.61</td>
    <td align="right">       99.77</td>
    <td align="right">      128.46</td>
    <td align="right">       59.58</td>
    <td align="right">       68.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      246.37</td>
    <td align="right">       79.98</td>
    <td align="right">      156.71</td>
    <td align="right">       74.29</td>
    <td align="right">       82.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      292.99</td>
    <td align="right">       58.42</td>
    <td align="right">      167.52</td>
    <td align="right">       74.04</td>
    <td align="right">       93.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      301.11</td>
    <td align="right">       33.11</td>
    <td align="right">      157.40</td>
    <td align="right">       62.15</td>
    <td align="right">       95.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      306.94</td>
    <td align="right">       17.80</td>
    <td align="right">      154.65</td>
    <td align="right">       59.16</td>
    <td align="right">       95.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      322.90</td>
    <td align="right">       29.45</td>
    <td align="right">      158.34</td>
    <td align="right">       56.24</td>
    <td align="right">      102.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      289.65</td>
    <td align="right">       21.98</td>
    <td align="right">      145.76</td>
    <td align="right">       48.38</td>
    <td align="right">       97.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      280.05</td>
    <td align="right">       31.40</td>
    <td align="right">      141.26</td>
    <td align="right">       50.96</td>
    <td align="right">       90.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      246.46</td>
    <td align="right">       47.10</td>
    <td align="right">      131.97</td>
    <td align="right">       57.10</td>
    <td align="right">       74.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      180.25</td>
    <td align="right">       68.85</td>
    <td align="right">      107.28</td>
    <td align="right">       43.09</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      123.48</td>
    <td align="right">      109.07</td>
    <td align="right">       86.72</td>
    <td align="right">       30.71</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.72</td>
    <td align="right">       60.01</td>
    <td align="right">      137.34</td>
    <td align="right">       55.76</td>
    <td align="right">       81.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      123.48</td>
    <td align="right">       17.80</td>
    <td align="right">       86.72</td>
    <td align="right">       30.71</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      322.90</td>
    <td align="right">      124.98</td>
    <td align="right">      167.52</td>
    <td align="right">       74.29</td>
    <td align="right">      102.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       72.57</td>
    <td align="right">      194.35</td>
    <td align="right">       70.07</td>
    <td align="right">        0.00</td>
    <td align="right">       70.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      114.82</td>
    <td align="right">      154.21</td>
    <td align="right">       83.03</td>
    <td align="right">        0.00</td>
    <td align="right">       83.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.26</td>
    <td align="right">      125.12</td>
    <td align="right">       99.07</td>
    <td align="right">        0.00</td>
    <td align="right">       99.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      190.99</td>
    <td align="right">       83.58</td>
    <td align="right">      110.98</td>
    <td align="right">        0.40</td>
    <td align="right">      110.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      253.44</td>
    <td align="right">       47.61</td>
    <td align="right">      123.44</td>
    <td align="right">        4.44</td>
    <td align="right">      119.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      279.76</td>
    <td align="right">       24.45</td>
    <td align="right">      128.55</td>
    <td align="right">        7.48</td>
    <td align="right">      121.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      296.76</td>
    <td align="right">       40.29</td>
    <td align="right">      131.78</td>
    <td align="right">        5.01</td>
    <td align="right">      126.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      257.34</td>
    <td align="right">       30.44</td>
    <td align="right">      119.54</td>
    <td align="right">        0.83</td>
    <td align="right">      118.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      233.16</td>
    <td align="right">       43.92</td>
    <td align="right">      106.85</td>
    <td align="right">        0.01</td>
    <td align="right">      106.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      177.64</td>
    <td align="right">       65.36</td>
    <td align="right">       89.98</td>
    <td align="right">        0.00</td>
    <td align="right">       89.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      126.19</td>
    <td align="right">      104.70</td>
    <td align="right">       77.81</td>
    <td align="right">        0.00</td>
    <td align="right">       77.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.34</td>
    <td align="right">      166.46</td>
    <td align="right">       69.01</td>
    <td align="right">        0.00</td>
    <td align="right">       69.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      185.61</td>
    <td align="right">       89.80</td>
    <td align="right">      100.93</td>
    <td align="right">        1.52</td>
    <td align="right">       99.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       72.57</td>
    <td align="right">       24.45</td>
    <td align="right">       69.01</td>
    <td align="right">        0.00</td>
    <td align="right">       69.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      296.76</td>
    <td align="right">      194.35</td>
    <td align="right">      131.78</td>
    <td align="right">        7.48</td>
    <td align="right">      126.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      143.66</td>
    <td align="right">      133.08</td>
    <td align="right">      100.18</td>
    <td align="right">       43.44</td>
    <td align="right">       56.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      202.51</td>
    <td align="right">      108.75</td>
    <td align="right">      124.87</td>
    <td align="right">       56.62</td>
    <td align="right">       68.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      251.79</td>
    <td align="right">       90.24</td>
    <td align="right">      154.61</td>
    <td align="right">       70.47</td>
    <td align="right">       84.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      299.93</td>
    <td align="right">       64.13</td>
    <td align="right">      169.51</td>
    <td align="right">       78.12</td>
    <td align="right">       91.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      295.27</td>
    <td align="right">       37.72</td>
    <td align="right">      152.43</td>
    <td align="right">       57.97</td>
    <td align="right">       94.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      260.87</td>
    <td align="right">       19.74</td>
    <td align="right">      127.74</td>
    <td align="right">       35.06</td>
    <td align="right">       92.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      296.48</td>
    <td align="right">       31.31</td>
    <td align="right">      142.76</td>
    <td align="right">       42.96</td>
    <td align="right">       99.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      286.79</td>
    <td align="right">       24.99</td>
    <td align="right">      143.25</td>
    <td align="right">       45.90</td>
    <td align="right">       97.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      248.67</td>
    <td align="right">       33.41</td>
    <td align="right">      122.72</td>
    <td align="right">       35.66</td>
    <td align="right">       87.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.91</td>
    <td align="right">       50.55</td>
    <td align="right">      123.91</td>
    <td align="right">       48.19</td>
    <td align="right">       75.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      177.98</td>
    <td align="right">       75.01</td>
    <td align="right">      102.65</td>
    <td align="right">       37.76</td>
    <td align="right">       64.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      158.20</td>
    <td align="right">      115.16</td>
    <td align="right">      103.83</td>
    <td align="right">       46.85</td>
    <td align="right">       56.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      238.29</td>
    <td align="right">       65.17</td>
    <td align="right">      130.75</td>
    <td align="right">       49.90</td>
    <td align="right">       80.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      143.66</td>
    <td align="right">       19.74</td>
    <td align="right">      100.18</td>
    <td align="right">       35.06</td>
    <td align="right">       56.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      299.93</td>
    <td align="right">      133.08</td>
    <td align="right">      169.51</td>
    <td align="right">       78.12</td>
    <td align="right">       99.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182303E+10</td>
    <td align="right">0.653093E+09</td>
    <td align="right">0.113278E+10</td>
    <td align="right">0.742819E+09</td>
    <td align="right">0.389960E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.153805E+10</td>
    <td align="right">0.479174E+09</td>
    <td align="right">0.899774E+09</td>
    <td align="right">0.521676E+09</td>
    <td align="right">0.378098E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112275E+10</td>
    <td align="right">0.420569E+09</td>
    <td align="right">0.662559E+09</td>
    <td align="right">0.249616E+09</td>
    <td align="right">0.412944E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.637242E+09</td>
    <td align="right">0.276656E+09</td>
    <td align="right">0.365816E+09</td>
    <td align="right">  8491153.63</td>
    <td align="right">0.357325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.781115E+09</td>
    <td align="right">0.156365E+09</td>
    <td align="right">0.382045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.382045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.813823E+09</td>
    <td align="right"> 80419297.07</td>
    <td align="right">0.373649E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.373649E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.904991E+09</td>
    <td align="right">0.136911E+09</td>
    <td align="right">0.403767E+09</td>
    <td align="right">      829.29</td>
    <td align="right">0.403766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.855626E+09</td>
    <td align="right">0.103886E+09</td>
    <td align="right">0.399701E+09</td>
    <td align="right">  8238862.26</td>
    <td align="right">0.391462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101628E+10</td>
    <td align="right">0.155374E+09</td>
    <td align="right">0.478903E+09</td>
    <td align="right"> 83253458.82</td>
    <td align="right">0.395649E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156216E+10</td>
    <td align="right">0.261254E+09</td>
    <td align="right">0.806794E+09</td>
    <td align="right">0.368454E+09</td>
    <td align="right">0.438340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169428E+10</td>
    <td align="right">0.364824E+09</td>
    <td align="right">0.958639E+09</td>
    <td align="right">0.542043E+09</td>
    <td align="right">0.416596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179519E+10</td>
    <td align="right">0.577987E+09</td>
    <td align="right">0.109173E+10</td>
    <td align="right">0.696012E+09</td>
    <td align="right">0.395717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145445E+11</td>
    <td align="right">0.366651E+10</td>
    <td align="right">0.795615E+10</td>
    <td align="right">0.322060E+10</td>
    <td align="right">0.473555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.637242E+09</td>
    <td align="right"> 80419297.07</td>
    <td align="right">0.365816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.357325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182303E+10</td>
    <td align="right">0.653093E+09</td>
    <td align="right">0.113278E+10</td>
    <td align="right">0.742819E+09</td>
    <td align="right">0.438340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.420229E+09</td>
    <td align="right">0.334734E+09</td>
    <td align="right">0.299583E+09</td>
    <td align="right">0.144355E+09</td>
    <td align="right">0.155228E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.482901E+09</td>
    <td align="right">0.241358E+09</td>
    <td align="right">0.310770E+09</td>
    <td align="right">0.144128E+09</td>
    <td align="right">0.166643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.659888E+09</td>
    <td align="right">0.214217E+09</td>
    <td align="right">0.419732E+09</td>
    <td align="right">0.198966E+09</td>
    <td align="right">0.220766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.759424E+09</td>
    <td align="right">0.151433E+09</td>
    <td align="right">0.434224E+09</td>
    <td align="right">0.191921E+09</td>
    <td align="right">0.242303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.806494E+09</td>
    <td align="right"> 88688407.52</td>
    <td align="right">0.421591E+09</td>
    <td align="right">0.166452E+09</td>
    <td align="right">0.255140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.795598E+09</td>
    <td align="right"> 46137386.86</td>
    <td align="right">0.400848E+09</td>
    <td align="right">0.153348E+09</td>
    <td align="right">0.247500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.864860E+09</td>
    <td align="right"> 78874150.01</td>
    <td align="right">0.424111E+09</td>
    <td align="right">0.150644E+09</td>
    <td align="right">0.273467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.775790E+09</td>
    <td align="right"> 58861639.44</td>
    <td align="right">0.390404E+09</td>
    <td align="right">0.129575E+09</td>
    <td align="right">0.260829E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.725880E+09</td>
    <td align="right"> 81382699.52</td>
    <td align="right">0.366151E+09</td>
    <td align="right">0.132096E+09</td>
    <td align="right">0.234055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.660114E+09</td>
    <td align="right">0.126155E+09</td>
    <td align="right">0.353480E+09</td>
    <td align="right">0.152945E+09</td>
    <td align="right">0.200535E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467217E+09</td>
    <td align="right">0.178466E+09</td>
    <td align="right">0.278074E+09</td>
    <td align="right">0.111695E+09</td>
    <td align="right">0.166379E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.330716E+09</td>
    <td align="right">0.292129E+09</td>
    <td align="right">0.232262E+09</td>
    <td align="right"> 82265204.42</td>
    <td align="right">0.149996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.774911E+10</td>
    <td align="right">0.189244E+10</td>
    <td align="right">0.433123E+10</td>
    <td align="right">0.175839E+10</td>
    <td align="right">0.257284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.330716E+09</td>
    <td align="right"> 46137386.86</td>
    <td align="right">0.232262E+09</td>
    <td align="right"> 82265204.42</td>
    <td align="right">0.149996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.864860E+09</td>
    <td align="right">0.334734E+09</td>
    <td align="right">0.434224E+09</td>
    <td align="right">0.198966E+09</td>
    <td align="right">0.273467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194358E+09</td>
    <td align="right">0.520541E+09</td>
    <td align="right">0.187680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.187680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277773E+09</td>
    <td align="right">0.373058E+09</td>
    <td align="right">0.200857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.200857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.372986E+09</td>
    <td align="right">0.335118E+09</td>
    <td align="right">0.265356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.265356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.495051E+09</td>
    <td align="right">0.216636E+09</td>
    <td align="right">0.287673E+09</td>
    <td align="right">  1032760.80</td>
    <td align="right">0.286640E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.678815E+09</td>
    <td align="right">0.127525E+09</td>
    <td align="right">0.330631E+09</td>
    <td align="right"> 11881502.87</td>
    <td align="right">0.318750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.725130E+09</td>
    <td align="right"> 63387216.11</td>
    <td align="right">0.333208E+09</td>
    <td align="right"> 19390685.17</td>
    <td align="right">0.313818E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.794839E+09</td>
    <td align="right">0.107926E+09</td>
    <td align="right">0.352959E+09</td>
    <td align="right"> 13431095.13</td>
    <td align="right">0.339527E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.689255E+09</td>
    <td align="right"> 81543285.19</td>
    <td align="right">0.320186E+09</td>
    <td align="right">  2233348.83</td>
    <td align="right">0.317953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.604352E+09</td>
    <td align="right">0.113840E+09</td>
    <td align="right">0.276943E+09</td>
    <td align="right">    20160.75</td>
    <td align="right">0.276923E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.475797E+09</td>
    <td align="right">0.175060E+09</td>
    <td align="right">0.241010E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.241010E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.327091E+09</td>
    <td align="right">0.271386E+09</td>
    <td align="right">0.201676E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.201676E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.217857E+09</td>
    <td align="right">0.445837E+09</td>
    <td align="right">0.184850E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.184850E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.585330E+10</td>
    <td align="right">0.283186E+10</td>
    <td align="right">0.318303E+10</td>
    <td align="right"> 47989553.56</td>
    <td align="right">0.313504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.194358E+09</td>
    <td align="right"> 63387216.11</td>
    <td align="right">0.184850E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.184850E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.794839E+09</td>
    <td align="right">0.520541E+09</td>
    <td align="right">0.352959E+09</td>
    <td align="right"> 19390685.17</td>
    <td align="right">0.339527E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.384791E+09</td>
    <td align="right">0.356450E+09</td>
    <td align="right">0.268312E+09</td>
    <td align="right">0.116358E+09</td>
    <td align="right">0.151954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.489918E+09</td>
    <td align="right">0.263095E+09</td>
    <td align="right">0.302083E+09</td>
    <td align="right">0.136971E+09</td>
    <td align="right">0.165112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.674384E+09</td>
    <td align="right">0.241711E+09</td>
    <td align="right">0.414105E+09</td>
    <td align="right">0.188743E+09</td>
    <td align="right">0.225362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.777426E+09</td>
    <td align="right">0.166224E+09</td>
    <td align="right">0.439380E+09</td>
    <td align="right">0.202482E+09</td>
    <td align="right">0.236899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.790838E+09</td>
    <td align="right">0.101032E+09</td>
    <td align="right">0.408273E+09</td>
    <td align="right">0.155275E+09</td>
    <td align="right">0.252998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.676164E+09</td>
    <td align="right"> 51175519.53</td>
    <td align="right">0.331112E+09</td>
    <td align="right"> 90869038.02</td>
    <td align="right">0.240243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.794096E+09</td>
    <td align="right"> 83860671.66</td>
    <td align="right">0.382360E+09</td>
    <td align="right">0.115066E+09</td>
    <td align="right">0.267294E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.768144E+09</td>
    <td align="right"> 66933328.41</td>
    <td align="right">0.383687E+09</td>
    <td align="right">0.122931E+09</td>
    <td align="right">0.260755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.644550E+09</td>
    <td align="right"> 86601719.41</td>
    <td align="right">0.318097E+09</td>
    <td align="right"> 92430539.66</td>
    <td align="right">0.225667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629191E+09</td>
    <td align="right">0.135402E+09</td>
    <td align="right">0.331886E+09</td>
    <td align="right">0.129079E+09</td>
    <td align="right">0.202807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.461332E+09</td>
    <td align="right">0.194425E+09</td>
    <td align="right">0.266079E+09</td>
    <td align="right"> 97870029.79</td>
    <td align="right">0.168209E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.423731E+09</td>
    <td align="right">0.308440E+09</td>
    <td align="right">0.278086E+09</td>
    <td align="right">0.125483E+09</td>
    <td align="right">0.152603E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.751457E+10</td>
    <td align="right">0.205535E+10</td>
    <td align="right">0.412346E+10</td>
    <td align="right">0.157356E+10</td>
    <td align="right">0.254990E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.384791E+09</td>
    <td align="right"> 51175519.53</td>
    <td align="right">0.266079E+09</td>
    <td align="right"> 90869038.02</td>
    <td align="right">0.151954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.794096E+09</td>
    <td align="right">0.356450E+09</td>
    <td align="right">0.439380E+09</td>
    <td align="right">0.202482E+09</td>
    <td align="right">0.267294E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.42</td>
    <td align="right">       15.96</td>
    <td align="right">       13.59</td>
    <td align="right">        3.30</td>
    <td align="right">        9.49</td>
    <td align="right">       57.21</td>
    <td align="right">      169.93</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.87</td>
    <td align="right">       16.70</td>
    <td align="right">       13.89</td>
    <td align="right">        5.53</td>
    <td align="right">       11.19</td>
    <td align="right">       68.99</td>
    <td align="right">      182.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.57</td>
    <td align="right">       17.63</td>
    <td align="right">       15.09</td>
    <td align="right">        5.59</td>
    <td align="right">       12.13</td>
    <td align="right">       85.97</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.11</td>
    <td align="right">       19.68</td>
    <td align="right">       17.40</td>
    <td align="right">        4.69</td>
    <td align="right">       15.31</td>
    <td align="right">       97.05</td>
    <td align="right">      212.67</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.41</td>
    <td align="right">       22.40</td>
    <td align="right">       20.67</td>
    <td align="right">        5.05</td>
    <td align="right">       18.50</td>
    <td align="right">      110.67</td>
    <td align="right">      177.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.68</td>
    <td align="right">       24.06</td>
    <td align="right">       22.67</td>
    <td align="right">        3.87</td>
    <td align="right">       20.33</td>
    <td align="right">      120.35</td>
    <td align="right">      147.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.13</td>
    <td align="right">       24.25</td>
    <td align="right">       22.77</td>
    <td align="right">        2.86</td>
    <td align="right">       20.30</td>
    <td align="right">      124.71</td>
    <td align="right">      163.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.97</td>
    <td align="right">       24.38</td>
    <td align="right">       23.03</td>
    <td align="right">        3.45</td>
    <td align="right">       20.36</td>
    <td align="right">      120.27</td>
    <td align="right">      145.14</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.49</td>
    <td align="right">       23.91</td>
    <td align="right">       22.56</td>
    <td align="right">        3.39</td>
    <td align="right">       20.13</td>
    <td align="right">      107.67</td>
    <td align="right">      134.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.35</td>
    <td align="right">       22.68</td>
    <td align="right">       21.10</td>
    <td align="right">        3.72</td>
    <td align="right">       17.49</td>
    <td align="right">       81.44</td>
    <td align="right">      160.40</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.59</td>
    <td align="right">       20.24</td>
    <td align="right">       18.46</td>
    <td align="right">        4.39</td>
    <td align="right">       14.74</td>
    <td align="right">       70.67</td>
    <td align="right">      140.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.30</td>
    <td align="right">       17.47</td>
    <td align="right">       15.75</td>
    <td align="right">        3.70</td>
    <td align="right">       12.21</td>
    <td align="right">       59.50</td>
    <td align="right">      147.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.51</td>
    <td align="right">       20.80</td>
    <td align="right">       18.94</td>
    <td align="right">        4.12</td>
    <td align="right">       16.04</td>
    <td align="right">       92.16</td>
    <td align="right">      164.97</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.42</td>
    <td align="right">       15.96</td>
    <td align="right">       13.59</td>
    <td align="right">        2.86</td>
    <td align="right">        9.49</td>
    <td align="right">       57.21</td>
    <td align="right">      134.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.13</td>
    <td align="right">       24.38</td>
    <td align="right">       23.03</td>
    <td align="right">        5.59</td>
    <td align="right">       20.36</td>
    <td align="right">      124.71</td>
    <td align="right">      212.67</td>
    <td align="right">        0.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       28.90</td>
    <td align="right">02-JAN-14:20</td>
    <td align="right">       24.35</td>
    <td align="right">       22.57</td>
    <td align="right">        2.37</td>
    <td align="right">       19.46</td>
    <td align="right">      142.33</td>
    <td align="right">      666.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.40</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       24.15</td>
    <td align="right">       22.20</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      178.50</td>
    <td align="right">      682.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.40</td>
    <td align="right">13-MAR-15:00</td>
    <td align="right">       22.41</td>
    <td align="right">       19.40</td>
    <td align="right">        6.20</td>
    <td align="right">       21.27</td>
    <td align="right">      178.00</td>
    <td align="right">      499.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.20</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">       19.76</td>
    <td align="right">       12.80</td>
    <td align="right">        5.20</td>
    <td align="right">       21.27</td>
    <td align="right">      367.00</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.40</td>
    <td align="right">22-MAY-12:00</td>
    <td align="right">       23.24</td>
    <td align="right">       18.30</td>
    <td align="right">        5.70</td>
    <td align="right">       25.99</td>
    <td align="right">      382.50</td>
    <td align="right">      457.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.20</td>
    <td align="right">11-JUN-12:00</td>
    <td align="right">       23.83</td>
    <td align="right">       20.60</td>
    <td align="right">        3.60</td>
    <td align="right">       23.15</td>
    <td align="right">      181.50</td>
    <td align="right">      762.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.60</td>
    <td align="right">29-JUL-15:00</td>
    <td align="right">       24.39</td>
    <td align="right">       20.00</td>
    <td align="right">        3.60</td>
    <td align="right">       25.66</td>
    <td align="right">      281.50</td>
    <td align="right">      374.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.90</td>
    <td align="right">23-AUG-12:00</td>
    <td align="right">       25.44</td>
    <td align="right">       22.20</td>
    <td align="right">        5.70</td>
    <td align="right">       24.50</td>
    <td align="right">      261.50</td>
    <td align="right">      640.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.20</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       23.42</td>
    <td align="right">       20.00</td>
    <td align="right">        2.10</td>
    <td align="right">       21.61</td>
    <td align="right">      221.50</td>
    <td align="right">      576.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.20</td>
    <td align="right">09-OCT-10:00</td>
    <td align="right">       23.83</td>
    <td align="right">       20.60</td>
    <td align="right">        3.10</td>
    <td align="right">       25.16</td>
    <td align="right">      286.50</td>
    <td align="right">      457.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.00</td>
    <td align="right">17-NOV-14:00</td>
    <td align="right">       22.20</td>
    <td align="right">       18.90</td>
    <td align="right">        4.10</td>
    <td align="right">       19.35</td>
    <td align="right">      178.50</td>
    <td align="right">      412.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.90</td>
    <td align="right">10-DEC-14:20</td>
    <td align="right">       22.91</td>
    <td align="right">       20.40</td>
    <td align="right">        7.87</td>
    <td align="right">       19.82</td>
    <td align="right">      162.67</td>
    <td align="right">      585.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.76</td>
    <td align="right">       12.80</td>
    <td align="right">        2.10</td>
    <td align="right">       19.35</td>
    <td align="right">      142.33</td>
    <td align="right">      219.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.44</td>
    <td align="right">       22.57</td>
    <td align="right">        7.87</td>
    <td align="right">       25.99</td>
    <td align="right">      382.50</td>
    <td align="right">      762.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.40</td>
    <td align="right">25-JAN-04:00</td>
    <td align="right">        4.59</td>
    <td align="right">        -1.7</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">04-FEB-06:00</td>
    <td align="right">        1.99</td>
    <td align="right">        -2.8</td>
    <td align="right">        5.70</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.70</td>
    <td align="right">16-MAR-04:00</td>
    <td align="right">        4.49</td>
    <td align="right">        1.70</td>
    <td align="right">        4.60</td>
    <td align="right">        -9.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.40</td>
    <td align="right">02-APR-05:49</td>
    <td align="right">       13.38</td>
    <td align="right">       12.70</td>
    <td align="right">        1.60</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.60</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">       19.45</td>
    <td align="right">       18.90</td>
    <td align="right">        1.00</td>
    <td align="right">        7.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">05-JUN-14:00</td>
    <td align="right">       20.57</td>
    <td align="right">       19.40</td>
    <td align="right">        2.10</td>
    <td align="right">       18.46</td>
    <td align="right">      245.00</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.80</td>
    <td align="right">02-JUL-15:00</td>
    <td align="right">       21.59</td>
    <td align="right">       21.10</td>
    <td align="right">        4.60</td>
    <td align="right">       20.92</td>
    <td align="right">      155.00</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.20</td>
    <td align="right">12-AUG-06:00</td>
    <td align="right">       21.85</td>
    <td align="right">       21.70</td>
    <td align="right">        2.60</td>
    <td align="right">       20.40</td>
    <td align="right">       65.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.20</td>
    <td align="right">05-SEP-05:00</td>
    <td align="right">       21.37</td>
    <td align="right">       21.10</td>
    <td align="right">        2.60</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.10</td>
    <td align="right">28-OCT-02:00</td>
    <td align="right">       20.29</td>
    <td align="right">       20.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.00</td>
    <td align="right">27-NOV-02:00</td>
    <td align="right">        8.82</td>
    <td align="right">        7.80</td>
    <td align="right">        3.10</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.80</td>
    <td align="right">15-DEC-05:40</td>
    <td align="right">        5.61</td>
    <td align="right">        3.13</td>
    <td align="right">        6.37</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.99</td>
    <td align="right">        -2.8</td>
    <td align="right">        1.00</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.85</td>
    <td align="right">       21.70</td>
    <td align="right">        6.37</td>
    <td align="right">       20.92</td>
    <td align="right">      245.00</td>
    <td align="right">       55.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.83</td>
    <td align="right">02-JAN-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       23.30</td>
    <td align="right">        1.50</td>
    <td align="right">       19.87</td>
    <td align="right">      151.00</td>
    <td align="right">      613.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.15</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       29.40</td>
    <td align="right">       22.20</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      178.50</td>
    <td align="right">      682.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.83</td>
    <td align="right">14-MAR-09:00</td>
    <td align="right">       26.70</td>
    <td align="right">       22.80</td>
    <td align="right">       11.30</td>
    <td align="right">       19.52</td>
    <td align="right">      243.50</td>
    <td align="right">      478.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.58</td>
    <td align="right">01-APR-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       23.30</td>
    <td align="right">        3.60</td>
    <td align="right">       16.30</td>
    <td align="right">       93.50</td>
    <td align="right">      759.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.05</td>
    <td align="right">28-MAY-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       25.00</td>
    <td align="right">        5.20</td>
    <td align="right">       25.66</td>
    <td align="right">      289.00</td>
    <td align="right">       98.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.06</td>
    <td align="right">28-JUN-11:00</td>
    <td align="right">       28.90</td>
    <td align="right">       25.00</td>
    <td align="right">        1.50</td>
    <td align="right">       22.98</td>
    <td align="right">      404.50</td>
    <td align="right">      373.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.39</td>
    <td align="right">12-JUL-10:00</td>
    <td align="right">       30.60</td>
    <td align="right">       25.00</td>
    <td align="right">        4.60</td>
    <td align="right">       23.82</td>
    <td align="right">      287.50</td>
    <td align="right">      574.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.46</td>
    <td align="right">21-AUG-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       24.40</td>
    <td align="right">        3.60</td>
    <td align="right">       24.50</td>
    <td align="right">      205.50</td>
    <td align="right">      366.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.31</td>
    <td align="right">22-SEP-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.00</td>
    <td align="right">        6.20</td>
    <td align="right">       28.91</td>
    <td align="right">       54.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.52</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       25.60</td>
    <td align="right">        6.20</td>
    <td align="right">       28.43</td>
    <td align="right">      283.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.31</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       24.40</td>
    <td align="right">        2.10</td>
    <td align="right">       26.48</td>
    <td align="right">      199.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.31</td>
    <td align="right">24-DEC-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.30</td>
    <td align="right">        2.10</td>
    <td align="right">       23.66</td>
    <td align="right">      201.50</td>
    <td align="right">      114.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       22.20</td>
    <td align="right">        1.50</td>
    <td align="right">       16.30</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       25.60</td>
    <td align="right">       11.30</td>
    <td align="right">       28.91</td>
    <td align="right">      404.50</td>
    <td align="right">      759.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.30</td>
    <td align="right">02-JAN-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.83</td>
    <td align="right">        1.50</td>
    <td align="right">       19.87</td>
    <td align="right">      151.00</td>
    <td align="right">      613.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.80</td>
    <td align="right">11-FEB-16:19</td>
    <td align="right">       27.60</td>
    <td align="right">       24.09</td>
    <td align="right">        5.70</td>
    <td align="right">       18.94</td>
    <td align="right">      101.33</td>
    <td align="right">      565.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.80</td>
    <td align="right">14-MAR-09:20</td>
    <td align="right">       25.57</td>
    <td align="right">       23.60</td>
    <td align="right">        9.63</td>
    <td align="right">       22.18</td>
    <td align="right">      176.17</td>
    <td align="right">      527.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">01-APR-14:00</td>
    <td align="right">       27.80</td>
    <td align="right">       24.57</td>
    <td align="right">        5.70</td>
    <td align="right">       15.76</td>
    <td align="right">      108.00</td>
    <td align="right">      831.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.00</td>
    <td align="right">28-MAY-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       25.74</td>
    <td align="right">        6.70</td>
    <td align="right">       22.98</td>
    <td align="right">      249.50</td>
    <td align="right">      244.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.00</td>
    <td align="right">06-JUN-18:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.59</td>
    <td align="right">        3.60</td>
    <td align="right">       23.99</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.00</td>
    <td align="right">12-JUL-03:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.59</td>
    <td align="right">        1.50</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.60</td>
    <td align="right">21-AUG-11:00</td>
    <td align="right">       28.90</td>
    <td align="right">       26.35</td>
    <td align="right">        2.60</td>
    <td align="right">       23.15</td>
    <td align="right">      567.00</td>
    <td align="right">      173.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.00</td>
    <td align="right">22-SEP-00:00</td>
    <td align="right">       27.80</td>
    <td align="right">       25.31</td>
    <td align="right">        3.60</td>
    <td align="right">       20.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.60</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       26.52</td>
    <td align="right">        6.20</td>
    <td align="right">       28.43</td>
    <td align="right">      283.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.40</td>
    <td align="right">05-NOV-01:19</td>
    <td align="right">       26.10</td>
    <td align="right">       24.93</td>
    <td align="right">        2.03</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.90</td>
    <td align="right">24-DEC-08:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">        2.60</td>
    <td align="right">       17.75</td>
    <td align="right">      168.50</td>
    <td align="right">      167.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       23.60</td>
    <td align="right">        1.50</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       26.52</td>
    <td align="right">        9.63</td>
    <td align="right">       28.43</td>
    <td align="right">      567.00</td>
    <td align="right">      831.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.73</td>
    <td align="right">       28.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.06</td>
    <td align="right">       35.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.11</td>
    <td align="right">       42.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.63</td>
    <td align="right">       49.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.20</td>
    <td align="right">       48.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.41</td>
    <td align="right">       45.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.92</td>
    <td align="right">       49.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.58</td>
    <td align="right">       45.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.50</td>
    <td align="right">       40.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.97</td>
    <td align="right">       35.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.40</td>
    <td align="right">       29.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.21</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.83</td>
    <td align="right">       39.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.73</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.92</td>
    <td align="right">       49.88</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.457657E+09</td>
    <td align="right">-348334030.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109323193.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.411297E+09</td>
    <td align="right">-312179586.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -99117720.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.475679E+09</td>
    <td align="right">-365986705.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109692095.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.408560E+09</td>
    <td align="right">-303669037.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-104890805.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.425433E+09</td>
    <td align="right">-317754319.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107679148.4</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.408001E+09</td>
    <td align="right">-304214789.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103786531.4</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377630E+09</td>
    <td align="right">-271710508.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105919019.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423378E+09</td>
    <td align="right">-316337489.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107040832.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.388657E+09</td>
    <td align="right">-285858406.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-102798170.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.422300E+09</td>
    <td align="right">-315511358.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106788616.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.436146E+09</td>
    <td align="right">-331263846.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-104881672.4</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.436250E+09</td>
    <td align="right">-326889862.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109359789.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.507099E+10</td>
    <td align="right">-0.379971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.127128E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.377630E+09</td>
    <td align="right">-365986705.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109692095.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475679E+09</td>
    <td align="right">-271710508.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -99117720.7</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1680.69</td>
    <td align="right">       27.95</td>
    <td align="right">      163.67</td>
    <td align="right">      248.00</td>
    <td align="right">      461.87</td>
    <td align="right">       21.72</td>
    <td align="right">      185.50</td>
    <td align="right">      190.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      304.33</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1122.58</td>
    <td align="right">       23.69</td>
    <td align="right">      115.50</td>
    <td align="right">      227.67</td>
    <td align="right">      386.10</td>
    <td align="right">       21.41</td>
    <td align="right">      181.17</td>
    <td align="right">      168.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">      441.13</td>
    <td align="right">       17.27</td>
    <td align="right">        4.67</td>
    <td align="right">      216.00</td>
    <td align="right">      296.71</td>
    <td align="right">       21.17</td>
    <td align="right">      197.83</td>
    <td align="right">      120.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">04-APR-09:50</td>
    <td align="right">      307.78</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">      128.00</td>
    <td align="right">      223.11</td>
    <td align="right">       20.45</td>
    <td align="right">      152.33</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAY-10:50</td>
    <td align="right">      267.41</td>
    <td align="right">       15.72</td>
    <td align="right">        0.00</td>
    <td align="right">       64.00</td>
    <td align="right">      194.96</td>
    <td align="right">       19.85</td>
    <td align="right">      119.83</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      388.17</td>
    <td align="right">        0.82</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-12:50</td>
    <td align="right">      251.24</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">       62.67</td>
    <td align="right">      183.01</td>
    <td align="right">       19.13</td>
    <td align="right">      109.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      403.83</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-09:20</td>
    <td align="right">      284.14</td>
    <td align="right">       15.98</td>
    <td align="right">        0.00</td>
    <td align="right">      101.83</td>
    <td align="right">      206.97</td>
    <td align="right">       20.15</td>
    <td align="right">      177.33</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      348.33</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">      335.68</td>
    <td align="right">       16.62</td>
    <td align="right">        0.00</td>
    <td align="right">      173.17</td>
    <td align="right">      241.46</td>
    <td align="right">       20.76</td>
    <td align="right">      205.83</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      349.67</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-08:30</td>
    <td align="right">      398.35</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      211.83</td>
    <td align="right">      286.85</td>
    <td align="right">       21.22</td>
    <td align="right">      220.67</td>
    <td align="right">      115.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      323.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">02-OCT-11:39</td>
    <td align="right">      615.97</td>
    <td align="right">       18.76</td>
    <td align="right">       22.67</td>
    <td align="right">      261.33</td>
    <td align="right">      373.09</td>
    <td align="right">       21.84</td>
    <td align="right">      228.33</td>
    <td align="right">      181.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1312.92</td>
    <td align="right">       26.68</td>
    <td align="right">      170.50</td>
    <td align="right">      249.33</td>
    <td align="right">      426.96</td>
    <td align="right">       22.58</td>
