    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_LIGHTS</td>
    <td align="right">CORE_ZN</td>
    <td align="right">CORE_ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5247</td>
    <td align="right">     149.66</td>
    <td align="right">     976.46</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      36.42</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5247</td>
    <td align="right">     113.45</td>
    <td align="right">     740.22</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      29.91</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5247</td>
    <td align="right">      67.30</td>
    <td align="right">     439.11</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      31.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5247</td>
    <td align="right">     113.45</td>
    <td align="right">     740.22</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      32.23</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.48</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.5247</td>
    <td align="right">      67.30</td>
    <td align="right">     439.11</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      31.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.57</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6.5247</td>
    <td align="right">     511.16</td>
    <td align="right">    3335.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.45</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     740.22</td>
    <td align="right">     177.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     740.22</td>
    <td align="right">      22.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     439.11</td>
    <td align="right">     105.34</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     439.11</td>
    <td align="right">      13.26</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     740.22</td>
    <td align="right">     177.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     740.22</td>
    <td align="right">      22.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     439.11</td>
    <td align="right">     105.34</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     439.11</td>
    <td align="right">      13.26</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_A</td>
    <td align="right">      88.49</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.75</td>
    <td align="right">      41.75</td>
    <td align="right">       0.69</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_B</td>
    <td align="right">     144.07</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.75</td>
    <td align="right">      62.75</td>
    <td align="right">       1.70</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_C</td>
    <td align="right">     514.92</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.75</td>
    <td align="right">      46.80</td>
    <td align="right">       4.52</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     747.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6895.72</td>
    <td align="right">    5133.53</td>
    <td align="right">    1762.19</td>
    <td align="right">       0.74</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7731.71</td>
    <td align="right">    6001.15</td>
    <td align="right">    1730.55</td>
    <td align="right">       0.78</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4926.52</td>
    <td align="right">    3829.50</td>
    <td align="right">    1097.02</td>
    <td align="right">       0.78</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7622.86</td>
    <td align="right">    5910.36</td>
    <td align="right">    1712.50</td>
    <td align="right">       0.78</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5404.47</td>
    <td align="right">    4297.22</td>
    <td align="right">    1107.26</td>
    <td align="right">       0.80</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6646.5</td>
    <td align="right">       3.61</td>
    <td align="right">      12.32</td>
    <td align="right">      12.91</td>
    <td align="right">      12.22</td>
    <td align="right">      12.30</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7428.0</td>
    <td align="right">       3.56</td>
    <td align="right">      12.14</td>
    <td align="right">      12.71</td>
    <td align="right">      12.03</td>
    <td align="right">      12.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4732.3</td>
    <td align="right">       3.56</td>
    <td align="right">      12.13</td>
    <td align="right">      12.70</td>
    <td align="right">      12.02</td>
    <td align="right">      12.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7324.3</td>
    <td align="right">       3.56</td>
    <td align="right">      12.15</td>
    <td align="right">      12.72</td>
    <td align="right">      12.03</td>
    <td align="right">      12.03</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5181.9</td>
    <td align="right">       3.53</td>
    <td align="right">      12.03</td>
    <td align="right">      12.59</td>
    <td align="right">      11.91</td>
    <td align="right">      11.86</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     7148.9</td>
    <td align="right">     3947.3</td>
    <td align="right">       7.45</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     8039.9</td>
    <td align="right">     4450.1</td>
    <td align="right">       7.44</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     5123.6</td>
    <td align="right">     2836.3</td>
    <td align="right">       7.43</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     7925.9</td>
    <td align="right">     4386.7</td>
    <td align="right">       7.44</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     5630.2</td>
    <td align="right">     3120.9</td>
    <td align="right">       7.39</td>
    <td align="right">           4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6895.72</td>
    <td align="right">       3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2568.65</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7731.71</td>
    <td align="right">       3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2586.42</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4926.52</td>
    <td align="right">       3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1571.86</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7622.86</td>
    <td align="right">       3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2538.16</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5404.47</td>
    <td align="right">       3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1573.23</td>
    <td align="right">       0.80</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.32</td>
    <td align="right">     354.66</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.86</td>
    <td align="right">General</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.39</td>
    <td align="right">     432.84</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.74</td>
    <td align="right">General</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.25</td>
    <td align="right">     276.84</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       2.05</td>
    <td align="right">General</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.38</td>
    <td align="right">     425.58</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.74</td>
    <td align="right">General</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.28</td>
    <td align="right">     317.42</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.94</td>
    <td align="right">General</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 16:50:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000004</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       0.98</td>
    <td align="right">       0.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    3505.44</td>
    <td align="right">    4206.53</td>
    <td align="right">      28.11</td>
    <td align="right">      0.264</td>
    <td align="right">      0.317</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 16:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00901</td>
    <td align="right">      41.42</td>
    <td align="right">    0.00916</td>
    <td align="right">      0.065</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    4278.12</td>
    <td align="right">    5133.74</td>
    <td align="right">      45.25</td>
    <td align="right">      0.322</td>
    <td align="right">      0.386</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:40:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00882</td>
    <td align="right">      41.61</td>
    <td align="right">    0.00916</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    2736.18</td>
    <td align="right">    3283.42</td>
    <td align="right">      48.79</td>
    <td align="right">      0.206</td>
    <td align="right">      0.247</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00880</td>
    <td align="right">      42.00</td>
    <td align="right">    0.00916</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    4206.42</td>
    <td align="right">    5047.70</td>
    <td align="right">      44.49</td>
    <td align="right">      0.317</td>
    <td align="right">      0.380</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:40:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00883</td>
    <td align="right">      41.61</td>
    <td align="right">    0.00916</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    3137.42</td>
    <td align="right">    3764.90</td>
    <td align="right">      55.94</td>
    <td align="right">      0.236</td>
    <td align="right">      0.283</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00876</td>
    <td align="right">      40.77</td>
    <td align="right">    0.00916</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     602.03</td>
    <td align="right">     722.43</td>
    <td align="right">       4.83</td>
    <td align="right">      0.027</td>
    <td align="right">      0.065</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00800</td>
    <td align="right">       6.30</td>
    <td align="right">    0.00607</td>
    <td align="right">      0.065</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    1463.56</td>
    <td align="right">    1756.27</td>
    <td align="right">      15.48</td>
    <td align="right">      0.065</td>
    <td align="right">      0.078</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00799</td>
    <td align="right">       6.30</td>
    <td align="right">    0.00607</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     899.97</td>
    <td align="right">    1079.96</td>
    <td align="right">      16.05</td>
    <td align="right">      0.040</td>
    <td align="right">      0.048</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00798</td>
    <td align="right">       6.30</td>
    <td align="right">    0.00607</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    1422.75</td>
    <td align="right">    1707.31</td>
    <td align="right">      15.05</td>
    <td align="right">      0.063</td>
    <td align="right">      0.076</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00799</td>
    <td align="right">       6.30</td>
    <td align="right">    0.00607</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     901.13</td>
    <td align="right">    1081.36</td>
    <td align="right">      16.07</td>
    <td align="right">      0.040</td>
    <td align="right">      0.048</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00798</td>
    <td align="right">       6.30</td>
    <td align="right">    0.00607</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">       0.32</td>
    <td align="right">       0.32</td>
    <td align="right">       0.06</td>
    <td align="right">       0.06</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">       0.39</td>
    <td align="right">       0.39</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       0.38</td>
    <td align="right">       0.38</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   6895.723</td>
    <td align="right">   5133.533</td>
    <td align="right">   0.316632</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 16:00:00</td>
    <td align="right">    6195.31</td>
    <td align="right">    5743.28</td>
    <td align="right">   0.316632</td>
    <td align="right">      28.40</td>
    <td align="right">      18.07</td>
    <td align="right"> 0.00904068</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      41.42</td>
    <td align="right"> 0.00915693</td>
    <td align="right">      22.10</td>
    <td align="right">    20.4092</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00901409</td>
    <td align="right">    47.5764</td>
    <td align="right">    3489.29</td>
    <td align="right">       0.00</td>
    <td align="right">    6894.54</td>
    <td align="right">    5069.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   6895.723</td>
    <td align="right">   6895.723</td>
    <td align="right">   0.316632</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    6895.72</td>
    <td align="right">    6895.72</td>
    <td align="right">   0.316632</td>
    <td align="right">      18.09</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00760658</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right">    20.4092</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.0730</td>
    <td align="right">     601.12</td>
    <td align="right">       0.00</td>
    <td align="right">    6904.79</td>
    <td align="right">    6904.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   2568.647</td>
    <td align="right">   2568.647</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    2568.65</td>
    <td align="right">    2568.65</td>
    <td align="right">   0.316632</td>
    <td align="right">      18.09</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00760658</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right">    20.4092</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.0730</td>
    <td align="right">     601.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   7731.709</td>
    <td align="right">   6001.155</td>
    <td align="right">   0.386426</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:20:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:40:00</td>
    <td align="right">    6800.33</td>
    <td align="right">    6432.55</td>
    <td align="right">   0.386426</td>
    <td align="right">      27.07</td>
    <td align="right">      17.49</td>
    <td align="right"> 0.00886271</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      41.61</td>
    <td align="right"> 0.00915725</td>
    <td align="right">      22.16</td>
    <td align="right">    12.6771</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00882025</td>
    <td align="right">    46.5675</td>
    <td align="right">    4271.60</td>
    <td align="right">       0.00</td>
    <td align="right">    7730.38</td>
    <td align="right">    5920.71</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   7731.709</td>
    <td align="right">   7731.709</td>
    <td align="right">   0.386426</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    7731.71</td>
    <td align="right">    7731.71</td>
    <td align="right">   0.386426</td>
    <td align="right">      19.23</td>
    <td align="right">      13.70</td>
    <td align="right"> 0.00774344</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right">    12.6771</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798604</td>
    <td align="right">    49.9867</td>
    <td align="right">    1463.56</td>
    <td align="right">       0.00</td>
    <td align="right">    7741.87</td>
    <td align="right">    7741.87</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   2586.420</td>
    <td align="right">   2586.420</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2586.42</td>
    <td align="right">    2586.42</td>
    <td align="right">   0.386426</td>
    <td align="right">      19.23</td>
    <td align="right">      13.70</td>
    <td align="right"> 0.00774344</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right">    12.6771</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798604</td>
    <td align="right">    49.9867</td>
    <td align="right">    1463.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   4926.516</td>
    <td align="right">   3829.496</td>
    <td align="right">   0.247154</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">    4301.00</td>
    <td align="right">    4080.94</td>
    <td align="right">   0.247154</td>
    <td align="right">      26.95</td>
    <td align="right">      17.43</td>
    <td align="right"> 0.00883958</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      42.00</td>
    <td align="right"> 0.00915790</td>
    <td align="right">      22.26</td>
    <td align="right">    11.7579</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00879716</td>
    <td align="right">    46.4473</td>
    <td align="right">    2736.18</td>
    <td align="right">       0.00</td>
    <td align="right">    4925.67</td>
    <td align="right">    3777.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   4926.516</td>
    <td align="right">   4926.516</td>
    <td align="right">   0.247154</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4926.52</td>
    <td align="right">    4926.52</td>
    <td align="right">   0.247154</td>
    <td align="right">      19.37</td>
    <td align="right">      13.76</td>
    <td align="right"> 0.00776000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right">    11.7579</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798487</td>
    <td align="right">    49.9795</td>
    <td align="right">     899.97</td>
    <td align="right">       0.00</td>
    <td align="right">    4932.99</td>
    <td align="right">    4932.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   1571.857</td>
    <td align="right">   1571.857</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1571.86</td>
    <td align="right">    1571.86</td>
    <td align="right">   0.247154</td>
    <td align="right">      19.37</td>
    <td align="right">      13.76</td>
    <td align="right"> 0.00776000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right">    11.7579</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798487</td>
    <td align="right">    49.9795</td>
    <td align="right">     899.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   7622.863</td>
    <td align="right">   5910.364</td>
    <td align="right">   0.379950</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:20:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:40:00</td>
    <td align="right">    6708.32</td>
    <td align="right">    6341.20</td>
    <td align="right">   0.379950</td>
    <td align="right">      27.11</td>
    <td align="right">      17.50</td>
    <td align="right"> 0.00886816</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      41.61</td>
    <td align="right"> 0.00915725</td>
    <td align="right">      22.16</td>
    <td align="right">    12.8932</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00882563</td>
    <td align="right">    46.5955</td>
    <td align="right">    4200.77</td>
    <td align="right">       0.00</td>
    <td align="right">    7621.56</td>
    <td align="right">    5830.61</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   7622.863</td>
    <td align="right">   7622.863</td>
    <td align="right">   0.379950</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    7622.86</td>
    <td align="right">    7622.86</td>
    <td align="right">   0.379950</td>
    <td align="right">      19.20</td>
    <td align="right">      13.68</td>
    <td align="right"> 0.00773895</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right">    12.8932</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798564</td>
    <td align="right">    49.9843</td>
    <td align="right">    1422.75</td>
    <td align="right">       0.00</td>
    <td align="right">    7632.88</td>
    <td align="right">    7632.88</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   2538.164</td>
    <td align="right">   2538.164</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2538.16</td>
    <td align="right">    2538.16</td>
    <td align="right">   0.379950</td>
    <td align="right">      19.20</td>
    <td align="right">      13.68</td>
    <td align="right"> 0.00773895</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right">    12.8932</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798564</td>
    <td align="right">    49.9843</td>
    <td align="right">    1422.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   5404.472</td>
    <td align="right">   4297.217</td>
    <td align="right">   0.283386</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">    4774.74</td>
    <td align="right">    4552.30</td>
    <td align="right">   0.283386</td>
    <td align="right">      26.56</td>
    <td align="right">      17.26</td>
    <td align="right"> 0.00880003</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      40.77</td>
    <td align="right"> 0.00915585</td>
    <td align="right">      21.92</td>
    <td align="right">    10.2546</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00875937</td>
    <td align="right">    46.2497</td>
    <td align="right">    3137.42</td>
    <td align="right">       0.00</td>
    <td align="right">    5403.55</td>
    <td align="right">    4236.85</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   5404.472</td>
    <td align="right">   5404.472</td>
    <td align="right">   0.283386</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5404.47</td>
    <td align="right">    5404.47</td>
    <td align="right">   0.283386</td>
    <td align="right">      19.59</td>
    <td align="right">      13.88</td>
    <td align="right"> 0.00778877</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right">    10.2546</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798489</td>
    <td align="right">    49.9796</td>
    <td align="right">     901.13</td>
    <td align="right">       0.00</td>
    <td align="right">    5411.57</td>
    <td align="right">    5411.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   1573.233</td>
    <td align="right">   1573.233</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1573.23</td>
    <td align="right">    1573.23</td>
    <td align="right">   0.283386</td>
    <td align="right">      19.59</td>
    <td align="right">      13.88</td>
    <td align="right"> 0.00778877</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right">    10.2546</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798489</td>
    <td align="right">    49.9796</td>
    <td align="right">     901.13</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6895.723</td>
    <td align="right">   5133.533</td>
    <td align="right">   0.316632</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.6462</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.316632</td>
    <td align="right"> 0.37165795</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6195.31</td>
    <td align="right">    5743.28</td>
    <td align="right">     0.8984</td>
    <td align="right"> 0.37165795</td>
    <td align="right">   0.316632</td>
    <td align="right">      28.40</td>
    <td align="right">      18.07</td>
    <td align="right"> 0.00904068</td>
    <td align="right">    51625.8</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    354.662</td>
    <td align="right">    5840.65</td>
    <td align="right">      41.42</td>
    <td align="right"> 0.00915693</td>
    <td align="right">      22.10</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    20.4092</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00901087</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00901409</td>
    <td align="right">    47.5764</td>
    <td align="right">    3489.29</td>
    <td align="right">       0.00</td>
    <td align="right">    6894.54</td>
    <td align="right">    5069.11</td>
    <td align="right"> 0.35698027</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.77</td>
    <td align="right">      12.76</td>
    <td align="right"> 0.00917976</td>
    <td align="right">    36008.9</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6895.723</td>
    <td align="right">   6895.723</td>
    <td align="right">   0.316632</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.316632</td>
    <td align="right"> 0.37165795</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6895.72</td>
    <td align="right">    6895.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37165795</td>
    <td align="right">   0.316632</td>
    <td align="right">      18.09</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00760658</td>
    <td align="right">    37454.3</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6895.72</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    20.4092</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.0730</td>
    <td align="right">     601.12</td>
    <td align="right">       0.00</td>
    <td align="right">    6904.79</td>
    <td align="right">    6904.79</td>
    <td align="right"> 0.36509064</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      39.63</td>
    <td align="right">      21.61</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    62356.6</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2568.647</td>
    <td align="right">   2568.647</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.316632</td>
    <td align="right"> 0.37165795</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2568.65</td>
    <td align="right">    2568.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37165795</td>
    <td align="right">   0.316632</td>
    <td align="right">      18.09</td>
    <td align="right">      13.12</td>
    <td align="right"> 0.00760658</td>
    <td align="right">    37454.3</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2568.65</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    20.4092</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.0730</td>
    <td align="right">     601.12</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7731.709</td>
    <td align="right">   6001.155</td>
    <td align="right">   0.386426</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.3153</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.386426</td>
    <td align="right"> 0.45358110</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:20:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:20:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6800.33</td>
    <td align="right">    6432.55</td>
    <td align="right">     0.8795</td>
    <td align="right"> 0.45358110</td>
    <td align="right">   0.386426</td>
    <td align="right">      27.07</td>
    <td align="right">      17.49</td>
    <td align="right"> 0.00886271</td>
    <td align="right">    49812.6</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    432.839</td>
    <td align="right">    6367.49</td>
    <td align="right">      41.61</td>
    <td align="right"> 0.00915725</td>
    <td align="right">      22.16</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    12.6771</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00881995</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00882025</td>
    <td align="right">    46.5675</td>
    <td align="right">    4271.60</td>
    <td align="right">       0.00</td>
    <td align="right">    7730.38</td>
    <td align="right">    5920.71</td>
    <td align="right"> 0.43566808</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.38</td>
    <td align="right">      13.37</td>
    <td align="right"> 0.00955606</td>
    <td align="right">    37578.6</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7731.709</td>
    <td align="right">   7731.709</td>
    <td align="right">   0.386426</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.386426</td>
    <td align="right"> 0.45358110</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7731.71</td>
    <td align="right">    7731.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.45358110</td>
    <td align="right">   0.386426</td>
    <td align="right">      19.23</td>
    <td align="right">      13.70</td>
    <td align="right"> 0.00774344</td>
    <td align="right">    38968.3</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7731.71</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    12.6771</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798604</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798604</td>
    <td align="right">    49.9867</td>
    <td align="right">    1463.56</td>
    <td align="right">       0.00</td>
    <td align="right">    7741.87</td>
    <td align="right">    7741.87</td>
    <td align="right"> 0.44556618</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      38.13</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    60819.5</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2586.420</td>
    <td align="right">   2586.420</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.386426</td>
    <td align="right"> 0.45358110</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2586.42</td>
    <td align="right">    2586.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.45358110</td>
    <td align="right">   0.386426</td>
    <td align="right">      19.23</td>
    <td align="right">      13.70</td>
    <td align="right"> 0.00774344</td>
    <td align="right">    38968.3</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2586.42</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    12.6771</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798604</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798604</td>
    <td align="right">    49.9867</td>
    <td align="right">    1463.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4926.516</td>
    <td align="right">   3829.496</td>
    <td align="right">   0.247154</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2723</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.247154</td>
    <td align="right"> 0.29010603</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4301.00</td>
    <td align="right">    4080.94</td>
    <td align="right">     0.8730</td>
    <td align="right"> 0.29010603</td>
    <td align="right">   0.247154</td>
    <td align="right">      26.95</td>
    <td align="right">      17.43</td>
    <td align="right"> 0.00883958</td>
    <td align="right">    49633.6</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    276.839</td>
    <td align="right">    4024.16</td>
    <td align="right">      42.00</td>
    <td align="right"> 0.00915790</td>
    <td align="right">      22.26</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    11.7579</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00879716</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00879716</td>
    <td align="right">    46.4473</td>
    <td align="right">    2736.18</td>
    <td align="right">       0.00</td>
    <td align="right">    4925.67</td>
    <td align="right">    3777.23</td>
    <td align="right"> 0.27864904</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.41</td>
    <td align="right">      13.39</td>
    <td align="right"> 0.00956873</td>
    <td align="right">    37645.4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4926.516</td>
    <td align="right">   4926.516</td>
    <td align="right">   0.247154</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.247154</td>
    <td align="right"> 0.29010603</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4926.52</td>
    <td align="right">    4926.52</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29010603</td>
    <td align="right">   0.247154</td>
    <td align="right">      19.37</td>
    <td align="right">      13.76</td>
    <td align="right"> 0.00776000</td>
    <td align="right">    39149.1</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4926.52</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    11.7579</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798487</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798487</td>
    <td align="right">    49.9795</td>
    <td align="right">     899.97</td>
    <td align="right">       0.00</td>
    <td align="right">    4932.99</td>
    <td align="right">    4932.99</td>
    <td align="right"> 0.28497977</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      38.06</td>
    <td align="right">      21.15</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    60754.1</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   1571.857</td>
    <td align="right">   1571.857</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.247154</td>
    <td align="right"> 0.29010603</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1571.86</td>
    <td align="right">    1571.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29010603</td>
    <td align="right">   0.247154</td>
    <td align="right">      19.37</td>
    <td align="right">      13.76</td>
    <td align="right"> 0.00776000</td>
    <td align="right">    39149.1</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1571.86</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    11.7579</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798487</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798487</td>
    <td align="right">    49.9795</td>
    <td align="right">     899.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7622.863</td>
    <td align="right">   5910.364</td>
    <td align="right">   0.379950</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.3255</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.379950</td>
    <td align="right"> 0.44597927</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:20:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:20:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 15:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6708.32</td>
    <td align="right">    6341.20</td>
    <td align="right">     0.8800</td>
    <td align="right"> 0.44597927</td>
    <td align="right">   0.379950</td>
    <td align="right">      27.11</td>
    <td align="right">      17.50</td>
    <td align="right"> 0.00886816</td>
    <td align="right">    49865.5</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    425.585</td>
    <td align="right">    6282.74</td>
    <td align="right">      41.61</td>
    <td align="right"> 0.00915725</td>
    <td align="right">      22.16</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    12.8932</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00882537</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00882563</td>
    <td align="right">    46.5955</td>
    <td align="right">    4200.77</td>
    <td align="right">       0.00</td>
    <td align="right">    7621.56</td>
    <td align="right">    5830.61</td>
    <td align="right"> 0.42836646</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.36</td>
    <td align="right">      13.35</td>
    <td align="right"> 0.00954543</td>
    <td align="right">    37530.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7622.863</td>
    <td align="right">   7622.863</td>
    <td align="right">   0.379950</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.379950</td>
    <td align="right"> 0.44597927</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7622.86</td>
    <td align="right">    7622.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.44597927</td>
    <td align="right">   0.379950</td>
    <td align="right">      19.20</td>
    <td align="right">      13.68</td>
    <td align="right"> 0.00773895</td>
    <td align="right">    38924.3</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7622.86</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    12.8932</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798564</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798564</td>
    <td align="right">    49.9843</td>
    <td align="right">    1422.75</td>
    <td align="right">       0.00</td>
    <td align="right">    7632.88</td>
    <td align="right">    7632.88</td>
    <td align="right"> 0.43809868</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      38.17</td>
    <td align="right">      21.18</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    60866.8</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2538.164</td>
    <td align="right">   2538.164</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.379950</td>
    <td align="right"> 0.44597927</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2538.16</td>
    <td align="right">    2538.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.44597927</td>
    <td align="right">   0.379950</td>
    <td align="right">      19.20</td>
    <td align="right">      13.68</td>
    <td align="right"> 0.00773895</td>
    <td align="right">    38924.3</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2538.16</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    12.8932</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798564</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798564</td>
    <td align="right">    49.9843</td>
    <td align="right">    1422.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5404.472</td>
    <td align="right">   4297.217</td>
    <td align="right">   0.283386</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.1988</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.283386</td>
    <td align="right"> 0.33263446</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6/21 16:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4774.74</td>
    <td align="right">    4552.30</td>
    <td align="right">     0.8835</td>
    <td align="right"> 0.33263446</td>
    <td align="right">   0.283386</td>
    <td align="right">      26.56</td>
    <td align="right">      17.26</td>
    <td align="right"> 0.00880003</td>
    <td align="right">    49126.4</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    317.423</td>
    <td align="right">    4457.32</td>
    <td align="right">      40.77</td>
    <td align="right"> 0.00915585</td>
    <td align="right">      21.92</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.2546</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00875937</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00875937</td>
    <td align="right">    46.2497</td>
    <td align="right">    3137.42</td>
    <td align="right">       0.00</td>
    <td align="right">    5403.55</td>
    <td align="right">    4236.85</td>
    <td align="right"> 0.31949791</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.70</td>
    <td align="right">      13.68</td>
    <td align="right"> 0.00975293</td>
    <td align="right">    38409.8</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5404.472</td>
    <td align="right">   5404.472</td>
    <td align="right">   0.283386</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.283386</td>
    <td align="right"> 0.33263446</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5404.47</td>
    <td align="right">    5404.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33263446</td>
    <td align="right">   0.283386</td>
    <td align="right">      19.59</td>
    <td align="right">      13.88</td>
    <td align="right"> 0.00778877</td>
    <td align="right">    39449.0</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5404.47</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.2546</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798489</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798489</td>
    <td align="right">    49.9796</td>
    <td align="right">     901.13</td>
    <td align="right">       0.00</td>
    <td align="right">    5411.57</td>
    <td align="right">    5411.57</td>
    <td align="right"> 0.32675670</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      37.33</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    60005.6</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   1573.233</td>
    <td align="right">   1573.233</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1738</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.283386</td>
    <td align="right"> 0.33263446</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1573.23</td>
    <td align="right">    1573.23</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33263446</td>
    <td align="right">   0.283386</td>
    <td align="right">      19.59</td>
    <td align="right">      13.88</td>
    <td align="right"> 0.00778877</td>
    <td align="right">    39449.0</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1573.23</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.00607234</td>
    <td align="right">       6.30</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.2546</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798489</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00798489</td>
    <td align="right">    49.9796</td>
    <td align="right">     901.13</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    3056.33</td>
    <td align="right">    1072.17</td>
    <td align="right">     672.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    3176.17</td>
    <td align="right">    1453.83</td>
    <td align="right">     986.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    2378.83</td>
    <td align="right">    1266.67</td>
    <td align="right">     599.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    2660.83</td>
    <td align="right">    1648.83</td>
    <td align="right">     584.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    2891.50</td>
    <td align="right">    1467.67</td>
    <td align="right">     670.33</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    3320.17</td>
    <td align="right">    2161.00</td>
    <td align="right">    1096.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       0.00</td>
    <td align="right">     386.67</td>
    <td align="right">       0.00</td>
    <td align="right">     386.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">     300.83</td>
    <td align="right">       0.00</td>
    <td align="right">     290.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">      95.33</td>
    <td align="right">       0.00</td>
    <td align="right">      76.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">       0.17</td>
    <td align="right">      92.00</td>
    <td align="right">       0.17</td>
    <td align="right">      87.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">      65.67</td>
    <td align="right">       0.00</td>
    <td align="right">      33.17</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.17</td>
    <td align="right">     514.83</td>
    <td align="right">       0.17</td>
    <td align="right">     458.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       4.75</td>
    <td align="right">       8.05</td>
    <td align="right">     456.46</td>
    <td align="right">      0.402</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.402</td>
    <td align="right">      0.354</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       1.93</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.375</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.401</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       2.13</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.402</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       4.75</td>
    <td align="right">       8.05</td>
    <td align="right">     456.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       1.93</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       2.13</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">       4.75</td>
    <td align="right">       8.05</td>
    <td align="right">     456.46</td>
    <td align="right">     149.66</td>
    <td align="right">     0.0646</td>
    <td align="right">      0.065</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">      0.049</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">       1.93</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">      0.029</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">      0.049</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">       2.13</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">      0.029</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.00</td>
    <td align="right">      27.51</td>
    <td align="right">    1559.03</td>
    <td align="right">     511.16</td>
    <td align="right">     0.2207</td>
    <td align="right">      0.221</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">  762648.00</td>
    <td align="right">       0.00</td>
    <td align="right">  762648.00</td>
    <td align="right">       0.00</td>
    <td align="right">  762648.00</td>
    <td align="right"> 2037921.45</td>
    <td align="right">    5484.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.69</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">  582765.19</td>
    <td align="right">       0.00</td>
    <td align="right">  582765.19</td>
    <td align="right">  523092.81</td>
    <td align="right"> 1105857.99</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5483.63</td>
    <td align="right">    3276.37</td>
    <td align="right">       0.00</td>
    <td align="right">     166.44</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">  299178.38</td>
    <td align="right">       0.00</td>
    <td align="right">  299178.38</td>
    <td align="right">   15775.20</td>
    <td align="right">  314953.57</td>
    <td align="right">  916440.58</td>
    <td align="right">    6221.80</td>
    <td align="right">    2538.20</td>
    <td align="right">       0.00</td>
    <td align="right">     912.51</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">  581005.17</td>
    <td align="right">       0.00</td>
    <td align="right">  581005.17</td>
    <td align="right">   23662.79</td>
    <td align="right">  604667.96</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5483.78</td>
    <td align="right">    3276.23</td>
    <td align="right">       0.00</td>
    <td align="right">     112.73</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">  346975.19</td>
    <td align="right">       0.00</td>
    <td align="right">  346975.19</td>
    <td align="right">   15775.20</td>
    <td align="right">  362750.38</td>
    <td align="right">  916440.58</td>
    <td align="right">    5482.34</td>
    <td align="right">    3277.66</td>
    <td align="right">       0.00</td>
    <td align="right">     228.60</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 2572571.93</td>
    <td align="right">       0.00</td>
    <td align="right"> 2572571.93</td>
    <td align="right">  578305.99</td>
    <td align="right"> 3150877.92</td>
    <td align="right"> 6960555.45</td>
    <td align="right">    6222.54</td>
    <td align="right">    3278.74</td>
    <td align="right">       0.00</td>
    <td align="right">    1081.13</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     0.0494</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0494</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0494</td>
    <td align="right">     0.0646</td>
    <td align="right">    1008.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0330</td>
    <td align="right">     0.0705</td>
    <td align="right">     0.0490</td>
    <td align="right">    1008.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     0.0208</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0208</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.0212</td>
    <td align="right">     0.0291</td>
    <td align="right">    1008.00</td>
    <td align="right">    2520.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.0381</td>
    <td align="right">     0.0490</td>
    <td align="right">    1008.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0004</td>
    <td align="right">     0.0226</td>
    <td align="right">     0.0291</td>
    <td align="right">    1008.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.1673</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1673</td>
    <td align="right">     0.0345</td>
    <td align="right">     0.2018</td>
    <td align="right">     0.2207</td>
    <td align="right">    1746.54</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right"> 1050755.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 1050755.30</td>
    <td align="right"> 2037921.45</td>
    <td align="right">    5483.80</td>
    <td align="right">       0.08</td>
    <td align="right">    3276.12</td>
    <td align="right">      11.69</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">  802917.73</td>
    <td align="right">       0.00</td>
    <td align="right">  802917.73</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5481.59</td>
    <td align="right">       0.22</td>
    <td align="right">    3278.19</td>
    <td align="right">     163.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">  412199.68</td>
    <td align="right">       0.00</td>
    <td align="right">  412199.68</td>
    <td align="right">  916440.58</td>
    <td align="right">    6143.67</td>
    <td align="right">       7.63</td>
    <td align="right">    2608.69</td>
    <td align="right">     896.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">  800492.83</td>
    <td align="right">       0.00</td>
    <td align="right">  800492.83</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5482.87</td>
    <td align="right">       0.00</td>
    <td align="right">    3277.13</td>
    <td align="right">     111.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">  478052.81</td>
    <td align="right">       0.00</td>
    <td align="right">  478052.81</td>
    <td align="right">  916440.58</td>
    <td align="right">    5479.47</td>
    <td align="right">       0.23</td>
    <td align="right">    3280.30</td>
    <td align="right">     221.04</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.0681</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0681</td>
    <td align="right">     0.0646</td>
    <td align="right">    1008.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.0516</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0516</td>
    <td align="right">     0.0490</td>
    <td align="right">    1008.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.0286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0286</td>
    <td align="right">     0.0291</td>
    <td align="right">    1008.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2520.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.0516</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0516</td>
    <td align="right">     0.0490</td>
    <td align="right">    1008.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.0291</td>
    <td align="right">    1008.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">       0.00</td>
    <td align="right">    3287.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">       0.00</td>
    <td align="right">    3439.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">       0.00</td>
    <td align="right">    3416.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       0.00</td>
    <td align="right">    3387.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">       0.00</td>
    <td align="right">    3499.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0890</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0675</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0400</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0675</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0400</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          14</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           9</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           5</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          21</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         560</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         369</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1344</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         115</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         137</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          90</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         156</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     164.94</td>
    <td align="right">    1248.68</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">   17841.70</td>
    <td align="right">12-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      68.74</td>
    <td align="right">     677.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5206.79</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_ZN</td>
    <td align="right">      20.82</td>
    <td align="right">     198.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1530.81</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">      68.74</td>
    <td align="right">     677.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5206.79</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      20.45</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1881.48</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_ZN</td>
    <td align="right">       6.68</td>
    <td align="right">      32.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     557.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      20.45</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1881.48</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      20.45</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1881.48</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_ZN</td>
    <td align="right">       6.68</td>
    <td align="right">      32.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     557.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      20.45</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1881.48</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">      14.88</td>
    <td align="right">     150.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1153.17</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">       4.16</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     415.13</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">       4.16</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     415.13</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       8.92</td>
    <td align="right">      89.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     684.17</td>
    <td align="right">29-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       2.56</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     246.35</td>
    <td align="right">29-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       2.56</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     246.35</td>
    <td align="right">29-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">      15.20</td>
    <td align="right">     150.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1154.01</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">       4.48</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     415.97</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">       4.48</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     415.97</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       8.93</td>
    <td align="right">      89.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     684.69</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       2.57</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     246.87</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       2.57</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     246.87</td>
    <td align="right">11-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_ZN</td>
    <td align="right">      14.14</td>
    <td align="right">     166.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     973.59</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_ZN</td>
    <td align="right">      14.14</td>
    <td align="right">     166.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     973.59</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">       2.73</td>
    <td align="right">      -0.00</td>
    <td align="right">15-JAN-17:30</td>
    <td align="right">     456.55</td>
    <td align="right">04-JUN-12:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">       2.73</td>
    <td align="right">      -0.00</td>
    <td align="right">15-JAN-17:30</td>
    <td align="right">     456.55</td>
    <td align="right">04-JUN-12:20</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">       2.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     475.56</td>
    <td align="right">04-JUN-12:20</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">      -0.12</td>
    <td align="right">     -19.00</td>
    <td align="right">04-JUN-12:20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      23.03</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2778.96</td>
    <td align="right">19-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     162.21</td>
    <td align="right">     792.54</td>
    <td align="right">04-JUN-12:10</td>
    <td align="right">   17569.20</td>
    <td align="right">12-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     162.21</td>
    <td align="right">     792.54</td>
    <td align="right">04-JUN-12:10</td>
    <td align="right">   17569.20</td>
    <td align="right">12-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     162.21</td>
    <td align="right">     792.54</td>
    <td align="right">04-JUN-12:10</td>
    <td align="right">   17569.20</td>
    <td align="right">12-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     162.21</td>
    <td align="right">     792.54</td>
    <td align="right">04-JUN-12:10</td>
    <td align="right">   17569.20</td>
    <td align="right">12-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     162.21</td>
    <td align="right">     792.54</td>
    <td align="right">04-JUN-12:10</td>
    <td align="right">   17569.20</td>
    <td align="right">12-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     162.21</td>
    <td align="right">     792.54</td>
    <td align="right">04-JUN-12:10</td>
    <td align="right">   17569.20</td>
    <td align="right">12-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     162.21</td>
    <td align="right">     792.54</td>
    <td align="right">04-JUN-12:10</td>
    <td align="right">   17569.20</td>
    <td align="right">12-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     162.21</td>
    <td align="right">     792.54</td>
    <td align="right">04-JUN-12:10</td>
    <td align="right">   17569.20</td>
    <td align="right">12-JUN-15:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       6.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">     747.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">       6.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">     747.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      66.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10192.84</td>
    <td align="right">12-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      21.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1807.35</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      21.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1807.35</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      45.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8385.49</td>
    <td align="right">12-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      45.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8385.49</td>
    <td align="right">12-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4955.87</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4955.87</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      23.03</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2778.96</td>
    <td align="right">19-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">      23.03</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2778.96</td>
    <td align="right">19-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">05-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">05-JAN-09:50</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">12-MAY-11:50</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">12-MAY-11:50</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">19-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">19-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     334.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   59427.40</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     134.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   26697.96</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">      31.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5645.57</td>
    <td align="right">08-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       2.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13230.64</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2216.46</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">       2.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13230.64</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2216.46</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     131.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   26697.96</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">      31.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5645.57</td>
    <td align="right">08-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     131.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   26697.96</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">      31.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5645.57</td>
    <td align="right">08-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">      35.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6462.80</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3692.91</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3692.91</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">      35.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6462.80</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">      35.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6462.80</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">      19.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4044.91</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2210.83</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2210.83</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">      18.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4044.91</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">      18.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4044.91</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">      27.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6307.97</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4106.52</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4106.52</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">      27.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6307.97</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">      27.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6307.97</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">      19.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4445.04</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">       0.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2157.31</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">       0.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2157.31</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">      19.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4445.04</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">      19.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4445.04</td>
    <td align="right">08-MAY-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">18-JAN-07:10</td>
    <td align="right">      82.87</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">18-JAN-07:10</td>
    <td align="right">      82.87</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">18-JAN-07:10</td>
    <td align="right">      82.87</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">18-JAN-07:10</td>
    <td align="right">      82.87</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     200.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37288.29</td>
    <td align="right">21-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     200.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   37288.29</td>
    <td align="right">21-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       0.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   15443.24</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">18-JAN-07:10</td>
    <td align="right">      82.87</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">18-JAN-07:10</td>
    <td align="right">      82.87</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">18-JAN-07:10</td>
    <td align="right">      82.87</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.496</td>
    <td align="right">    -31.239</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.901</td>
    <td align="right">      6.676</td>
    <td align="right">     14.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.026</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.519</td>
    <td align="right">    -35.395</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.728</td>
    <td align="right">      4.157</td>
    <td align="right">     10.719</td>
    <td align="right">     17.560</td>
    <td align="right">      0.000</td>
    <td align="right">      2.791</td>
    <td align="right">      2.181</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.896</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.363</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.300</td>
    <td align="right">    -18.788</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.619</td>
    <td align="right">      2.564</td>
    <td align="right">      6.359</td>
    <td align="right">      7.955</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">      2.475</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.490</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.044</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.522</td>
    <td align="right">    -27.213</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.761</td>
    <td align="right">      4.478</td>
    <td align="right">     10.719</td>
    <td align="right">      6.946</td>
    <td align="right">      0.000</td>
    <td align="right">      0.079</td>
    <td align="right">      4.605</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.837</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.061</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.306</td>
    <td align="right">    -19.220</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.227</td>
    <td align="right">      2.572</td>
    <td align="right">      6.359</td>
    <td align="right">      8.102</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">      2.326</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.677</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.044</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.093</td>
    <td align="right">     24.533</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -39.626</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.142</td>
    <td align="right">   -131.856</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.237</td>
    <td align="right">     20.447</td>
    <td align="right">     48.296</td>
    <td align="right">     40.563</td>
    <td align="right">      0.000</td>
    <td align="right">     18.063</td>
    <td align="right">     41.145</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.901</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.137</td>
    <td align="right">     -0.001</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6367.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.06</td>
    <td align="right">      32.22</td>
    <td align="right">     486.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5800.70</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7623.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.35</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7950.69</td>
    <td align="right">       0.00</td>
    <td align="right">    -546.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -205.22</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4697.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.03</td>
    <td align="right">      14.49</td>
    <td align="right">     218.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4724.25</td>
    <td align="right">       0.00</td>
    <td align="right">    -277.81</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.82</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7256.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.17</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7190.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -358.98</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.88</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5262.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.61</td>
    <td align="right">      14.49</td>
    <td align="right">     218.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5296.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -283.78</td>
    <td align="right">       0.00</td>
    <td align="right">      -2.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -30866.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     150.71</td>
    <td align="right">     110.04</td>
    <td align="right">    1662.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1236.88</td>
    <td align="right">   29426.08</td>
    <td align="right">       0.00</td>
    <td align="right">   -1505.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -214.91</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5723.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      77.74</td>
    <td align="right">      32.22</td>
    <td align="right">     486.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6319.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6762.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      60.31</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -647.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -309.14</td>
    <td align="right">   -6259.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4353.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.09</td>
    <td align="right">      14.49</td>
    <td align="right">     218.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -327.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4295.99</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6723.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      63.41</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -476.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6703.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4797.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.05</td>
    <td align="right">      14.49</td>
    <td align="right">     218.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -328.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4739.36</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28359.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     275.60</td>
    <td align="right">     110.04</td>
    <td align="right">    1662.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1487.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1780.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -309.14</td>
    <td align="right">  -29805.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.0545</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.2041</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.2041</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.1268</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1268</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.1176</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1176</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.1289</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1289</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.1025</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1025</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.0545</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.3166</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.2041</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3864</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1268</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2472</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1176</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3799</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1289</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2834</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1025</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.0545</td>
    <td align="right">   0.000432</td>
    <td align="right">     149.66</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0646</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0646</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.1058</td>
    <td align="right">   0.000432</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0490</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.6221</td>
    <td align="right">   0.000432</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0291</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0291</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.1058</td>
    <td align="right">   0.000432</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0490</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.6221</td>
    <td align="right">   0.000432</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0291</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0291</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   0.000000</td>
    <td align="right">       8.05</td>
    <td align="right">   0.000432</td>
    <td align="right">   149.6574</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0646</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   0.000000</td>
    <td align="right">       6.11</td>
    <td align="right">   0.000432</td>
    <td align="right">   113.4500</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   0.000000</td>
    <td align="right">       3.62</td>
    <td align="right">   0.000432</td>
    <td align="right">    67.3000</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   0.000000</td>
    <td align="right">       6.11</td>
    <td align="right">   0.000432</td>
    <td align="right">   113.4500</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   0.000000</td>
    <td align="right">       3.62</td>
    <td align="right">   0.000432</td>
    <td align="right">    67.3000</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">No</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">No</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.6307</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.6084</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.6487</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.6076</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.3166</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.3864</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.2472</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.3799</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.2834</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** New Delhi-Safdarjung AP Delhi IND IWEC2 WMO#=421820</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     149.66</td>
    <td align="right">     149.66</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">0.00</td>
    <td align="right">      67.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     567.98</td>
    <td align="right">0.00</td>
    <td align="right">     567.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     511.16</td>
    <td align="right">     511.16</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      458.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      458.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.10</td>
    <td align="right">    4955.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      45.09</td>
    <td align="right">    8385.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      20.45</td>
    <td align="right">    1881.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">       6.91</td>
    <td align="right">     747.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      48.30</td>
    <td align="right">    3325.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      21.06</td>
    <td align="right">    1807.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">      23.03</td>
    <td align="right">    2778.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      48.30</td>
    <td align="right">     164.94</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      48.30</td>
    <td align="right">     164.94</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       2.85</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      40.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.20</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      88.20</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      41.20</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      45.06</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      94.48</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     322.68</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     322.68</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      12.40</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.06</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      27.33</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      12.77</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      13.97</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      29.28</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       4.19</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2312.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       3948.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2512.</td>
    <td align="right">       4420.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1854.</td>
    <td align="right">       3640.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2533.</td>
    <td align="right">       4420.</td>
  </tr>
  <tr>
    <td align="right">BINARY OCCUPANCY</td>
    <td align="right">       4420.</td>
    <td align="right">       4420.</td>
  </tr>
  <tr>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">       5991.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       2064.</td>
    <td align="right">       3900.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6200.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">HVACOPERATIONSCHD_W_SB</td>
    <td align="right">       2600.</td>
    <td align="right">       2600.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       3120.</td>
    <td align="right">       3120.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       3120.</td>
    <td align="right">       3120.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_ZN DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.11</td>
    <td align="right">         365</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_ZN DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.89</td>
    <td align="right">         365</td>
    <td align="right">      29.44</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.55</td>
    <td align="right">         365</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.89</td>
    <td align="right">         365</td>
    <td align="right">      29.44</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     5930.50</td>
    <td align="right">     2829.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     5671.67</td>
    <td align="right">     2875.50</td>
    <td align="right">      212.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     5826.17</td>
    <td align="right">     2891.83</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     6056.67</td>
    <td align="right">     2654.50</td>
    <td align="right">       48.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     5754.00</td>
    <td align="right">     2963.17</td>
    <td align="right">       42.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     4293.17</td>
    <td align="right">     1085.67</td>
    <td align="right">     1085.00</td>
    <td align="right">     1134.50</td>
    <td align="right">     1161.67</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4293.17</td>
    <td align="right">     1085.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     6056.67</td>
    <td align="right">     2963.17</td>
    <td align="right">     1085.00</td>
    <td align="right">     1134.50</td>
    <td align="right">     1161.67</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5588.69</td>
    <td align="right">     2550.03</td>
    <td align="right">      238.58</td>
    <td align="right">      189.08</td>
    <td align="right">      193.61</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    33532.17</td>
    <td align="right">    15300.17</td>
    <td align="right">     1431.50</td>
    <td align="right">     1134.50</td>
    <td align="right">     1161.67</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    17892.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    13354.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     4788.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     6804.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    17892.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     9365.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    56194.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     4888.67</td>
    <td align="right">     3871.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     5170.33</td>
    <td align="right">     3566.67</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     5633.83</td>
    <td align="right">     3126.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     5776.17</td>
    <td align="right">     2983.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     5568.50</td>
    <td align="right">     3191.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     3508.83</td>
    <td align="right">     2278.33</td>
    <td align="right">      872.67</td>
    <td align="right">      505.17</td>
    <td align="right">     1595.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3508.83</td>
    <td align="right">     2278.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5776.17</td>
    <td align="right">     3871.33</td>
    <td align="right">      872.67</td>
    <td align="right">      505.17</td>
    <td align="right">     1595.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5091.06</td>
    <td align="right">     3169.64</td>
    <td align="right">      149.28</td>
    <td align="right">       84.19</td>
    <td align="right">      265.83</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    30546.33</td>
    <td align="right">    19017.83</td>
    <td align="right">      895.67</td>
    <td align="right">      505.17</td>
    <td align="right">     1595.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    16579.33</td>
    <td align="right">     1312.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    12355.67</td>
    <td align="right">     1000.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     4788.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     6804.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    16579.33</td>
    <td align="right">     1312.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8980.50</td>
    <td align="right">      385.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    53883.00</td>
    <td align="right">     2313.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35040.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4788.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6804.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6384.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38304.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      16.974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      22.368</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.134</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      32.978</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      33.595</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      31.671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      30.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      28.750</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19.629</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      14.516</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.876</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      33.595</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      16.974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      22.368</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.134</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      32.978</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      33.595</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      31.671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      30.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      28.750</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19.629</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      14.516</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.876</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      33.595</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      16.974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      22.368</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.134</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      32.978</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      33.595</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      31.671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      30.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      28.750</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19.629</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      14.516</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.876</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      33.595</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      16.974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      22.368</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.134</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      32.978</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      33.595</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      31.671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      30.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      28.750</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19.629</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      14.516</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.876</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      33.595</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICESMALL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICESMALL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICESMALL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      16.974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      22.368</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.134</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      32.978</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      33.595</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      31.671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      30.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      28.750</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19.629</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      14.516</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.876</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      33.595</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      16.974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      22.368</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.134</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      32.978</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      33.595</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      31.671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      30.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      28.750</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19.629</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      14.516</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.876</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      33.595</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      16.974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      22.368</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.134</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      32.978</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      33.595</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      31.671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      30.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      28.750</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19.629</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      14.516</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.876</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      33.595</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE1B::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 1B</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 1B_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      16.974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      22.368</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.134</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      32.978</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      33.595</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      31.671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      30.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      28.750</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19.629</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      14.516</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.876</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      33.595</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYIND_DELHI_NEWDELHI::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY IND_DELHI_NEWDELHI</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY IND_DELHI_NEWDELHI_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      16.974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      22.368</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      29.134</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      32.978</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      33.595</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      31.671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      30.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      28.750</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.087</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      19.629</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      14.516</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.876</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.392</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      33.595</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_ZN></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.965998E+09</td>
    <td align="right">     2470.07</td>
    <td align="right">27-JAN-06:05</td>
    <td align="right">       11.07</td>
    <td align="right">        9.85</td>
    <td align="right">0.290080E+09</td>
    <td align="right">      402.35</td>
    <td align="right">11-JAN-14:39</td>
    <td align="right">       11.07</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127484E+10</td>
    <td align="right">     5896.97</td>
    <td align="right">21-FEB-06:03</td>
    <td align="right">       11.65</td>
    <td align="right">       10.84</td>
    <td align="right">0.268842E+09</td>
    <td align="right">      402.36</td>
    <td align="right">21-FEB-13:00</td>
    <td align="right">       25.90</td>
    <td align="right">       14.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224504E+10</td>
    <td align="right">     6290.99</td>
    <td align="right">17-MAR-05:02</td>
    <td align="right">       14.77</td>
    <td align="right">       11.14</td>
    <td align="right">0.327361E+09</td>
    <td align="right">      402.36</td>
    <td align="right">15-MAR-13:50</td>
    <td align="right">       14.77</td>
    <td align="right">       11.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273794E+10</td>
    <td align="right">     6368.14</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">       18.28</td>
    <td align="right">       13.09</td>
    <td align="right">0.286046E+09</td>
    <td align="right">      406.79</td>
    <td align="right">17-APR-12:39</td>
    <td align="right">       34.77</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365001E+10</td>
    <td align="right">     6215.00</td>
    <td align="right">08-MAY-05:01</td>
    <td align="right">       28.90</td>
    <td align="right">       19.72</td>
    <td align="right">0.320298E+09</td>
    <td align="right">      458.08</td>
    <td align="right">30-MAY-15:09</td>
    <td align="right">       40.72</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.367034E+10</td>
    <td align="right">     5728.15</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">       30.05</td>
    <td align="right">       20.36</td>
    <td align="right">0.326599E+09</td>
    <td align="right">      464.97</td>
    <td align="right">12-JUN-13:30</td>
    <td align="right">       43.60</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326624E+10</td>
    <td align="right">     5178.74</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">       29.37</td>
    <td align="right">       24.69</td>
    <td align="right">0.306156E+09</td>
    <td align="right">      490.31</td>
    <td align="right">10-JUL-13:30</td>
    <td align="right">       39.20</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364984E+10</td>
    <td align="right">     4545.29</td>
    <td align="right">07-AUG-07:13</td>
    <td align="right">       30.47</td>
    <td align="right">       24.34</td>
    <td align="right">0.342190E+09</td>
    <td align="right">      466.48</td>
    <td align="right">07-AUG-13:30</td>
    <td align="right">       36.85</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314039E+10</td>
    <td align="right">     5025.10</td>
    <td align="right">27-SEP-05:01</td>
    <td align="right">       23.08</td>
    <td align="right">       20.68</td>
    <td align="right">0.290167E+09</td>
    <td align="right">      461.22</td>
    <td align="right">05-SEP-07:40</td>
    <td align="right">       23.08</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.306981E+10</td>
    <td align="right">     6156.66</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">       18.73</td>
    <td align="right">       14.32</td>
    <td align="right">0.300279E+09</td>
    <td align="right">      411.94</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       18.73</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220954E+10</td>
    <td align="right">     6153.27</td>
    <td align="right">27-NOV-06:02</td>
    <td align="right">        9.55</td>
    <td align="right">        8.81</td>
    <td align="right">0.298710E+09</td>
    <td align="right">      402.37</td>
    <td align="right">09-NOV-13:50</td>
    <td align="right">        9.55</td>
    <td align="right">        8.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136059E+10</td>
    <td align="right">     6097.74</td>
    <td align="right">01-DEC-06:03</td>
    <td align="right">       11.02</td>
    <td align="right">        8.79</td>
    <td align="right">0.282976E+09</td>
    <td align="right">      402.35</td>
    <td align="right">01-DEC-13:50</td>
    <td align="right">       23.35</td>
    <td align="right">       13.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363970E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.965998E+09</td>
    <td align="right">     2470.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.55</td>
    <td align="right">        8.79</td>
    <td align="right">0.268842E+09</td>
    <td align="right">      402.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.55</td>
    <td align="right">        8.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.367034E+10</td>
    <td align="right">     6368.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.47</td>
    <td align="right">       24.69</td>
    <td align="right">0.342190E+09</td>
    <td align="right">      490.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.60</td>
    <td align="right">       26.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.955952E+09</td>
    <td align="right">     3140.76</td>
    <td align="right">12-JAN-14:30</td>
    <td align="right">       23.45</td>
    <td align="right">       14.09</td>
    <td align="right">0.217907E+09</td>
    <td align="right">      305.02</td>
    <td align="right">13-JAN-14:09</td>
    <td align="right">       21.25</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123332E+10</td>
    <td align="right">     4052.62</td>
    <td align="right">21-FEB-06:03</td>
    <td align="right">       11.65</td>
    <td align="right">       10.84</td>
    <td align="right">0.201346E+09</td>
    <td align="right">      305.02</td>
    <td align="right">14-FEB-13:50</td>
    <td align="right">       11.65</td>
    <td align="right">       10.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210270E+10</td>
    <td align="right">     7169.42</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">       20.63</td>
    <td align="right">       13.88</td>
    <td align="right">0.247811E+09</td>
    <td align="right">      305.02</td>
    <td align="right">23-MAR-13:39</td>
    <td align="right">       20.63</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.264753E+10</td>
    <td align="right">     7345.04</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">       18.28</td>
    <td align="right">       13.09</td>
    <td align="right">0.217206E+09</td>
    <td align="right">      316.34</td>
    <td align="right">17-APR-12:09</td>
    <td align="right">       34.87</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.394880E+10</td>
    <td align="right">     7298.31</td>
    <td align="right">08-MAY-05:01</td>
    <td align="right">       28.90</td>
    <td align="right">       19.72</td>
    <td align="right">0.241077E+09</td>
    <td align="right">      343.63</td>
    <td align="right">30-MAY-12:09</td>
    <td align="right">       37.90</td>
    <td align="right">       23.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422592E+10</td>
    <td align="right">     7084.87</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">       30.05</td>
    <td align="right">       20.36</td>
    <td align="right">0.245045E+09</td>
    <td align="right">      372.74</td>
    <td align="right">12-JUN-12:09</td>
    <td align="right">       42.55</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.388995E+10</td>
    <td align="right">     6250.30</td>
    <td align="right">10-JUL-05:01</td>
    <td align="right">       30.80</td>
    <td align="right">       25.35</td>
    <td align="right">0.228469E+09</td>
    <td align="right">      388.38</td>
    <td align="right">10-JUL-12:09</td>
    <td align="right">       38.28</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.426936E+10</td>
    <td align="right">     6096.44</td>
    <td align="right">07-AUG-05:01</td>
    <td align="right">       29.53</td>
    <td align="right">       24.79</td>
    <td align="right">0.257958E+09</td>
    <td align="right">      371.75</td>
    <td align="right">28-AUG-12:09</td>
    <td align="right">       33.58</td>
    <td align="right">       28.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.374191E+10</td>
    <td align="right">     6410.61</td>
    <td align="right">25-SEP-05:01</td>
    <td align="right">       25.93</td>
    <td align="right">       23.09</td>
    <td align="right">0.220113E+09</td>
    <td align="right">      348.96</td>
    <td align="right">25-SEP-12:09</td>
    <td align="right">       33.87</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.396179E+10</td>
    <td align="right">     7623.82</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">       18.73</td>
    <td align="right">       14.32</td>
    <td align="right">0.229808E+09</td>
    <td align="right">      353.67</td>
    <td align="right">02-OCT-12:09</td>
    <td align="right">       18.73</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296053E+10</td>
    <td align="right">     7466.51</td>
    <td align="right">27-NOV-06:02</td>
    <td align="right">        9.55</td>
    <td align="right">        8.81</td>
    <td align="right">0.226857E+09</td>
    <td align="right">      305.01</td>
    <td align="right">28-NOV-13:50</td>
    <td align="right">       22.85</td>
    <td align="right">       15.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145795E+10</td>
    <td align="right">     4037.41</td>
    <td align="right">04-DEC-14:10</td>
    <td align="right">       23.20</td>
    <td align="right">       13.85</td>
    <td align="right">0.212725E+09</td>
    <td align="right">      305.01</td>
    <td align="right">14-DEC-14:09</td>
    <td align="right">       19.37</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.353957E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.274632E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.955952E+09</td>
    <td align="right">     3140.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.55</td>
    <td align="right">        8.81</td>
    <td align="right">0.201346E+09</td>
    <td align="right">      305.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.65</td>
    <td align="right">       10.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.426936E+10</td>
    <td align="right">     7623.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.80</td>
    <td align="right">       25.35</td>
    <td align="right">0.257958E+09</td>
    <td align="right">      388.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.55</td>
    <td align="right">       28.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264026E+09</td>
    <td align="right">     2648.30</td>
    <td align="right">12-JAN-11:02</td>
    <td align="right">       19.28</td>
    <td align="right">       12.73</td>
    <td align="right"> 93709023.67</td>
    <td align="right">      190.45</td>
    <td align="right">20-JAN-15:09</td>
    <td align="right">       19.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.450934E+09</td>
    <td align="right">     3186.87</td>
    <td align="right">23-FEB-11:02</td>
    <td align="right">       23.97</td>
    <td align="right">       14.23</td>
    <td align="right"> 87827641.09</td>
    <td align="right">      190.45</td>
    <td align="right">23-FEB-13:09</td>
    <td align="right">       26.32</td>
    <td align="right">       14.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100940E+10</td>
    <td align="right">     4520.01</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">       20.63</td>
    <td align="right">       13.88</td>
    <td align="right">0.108310E+09</td>
    <td align="right">      190.45</td>
    <td align="right">28-MAR-14:09</td>
    <td align="right">       35.10</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159030E+10</td>
    <td align="right">     4668.60</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">       18.28</td>
    <td align="right">       13.09</td>
    <td align="right"> 95205263.10</td>
    <td align="right">      190.45</td>
    <td align="right">05-APR-14:09</td>
    <td align="right">       18.28</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.244342E+10</td>
    <td align="right">     4676.22</td>
    <td align="right">08-MAY-05:01</td>
    <td align="right">       28.90</td>
    <td align="right">       19.72</td>
    <td align="right">0.105472E+09</td>
    <td align="right">      190.47</td>
    <td align="right">30-MAY-14:09</td>
    <td align="right">       40.12</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.252212E+10</td>
    <td align="right">     4559.73</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">       30.05</td>
    <td align="right">       20.36</td>
    <td align="right">0.106251E+09</td>
    <td align="right">      202.56</td>
    <td align="right">12-JUN-10:39</td>
    <td align="right">       40.93</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.240914E+10</td>
    <td align="right">     4007.54</td>
    <td align="right">10-JUL-05:01</td>
    <td align="right">       30.80</td>
    <td align="right">       25.35</td>
    <td align="right"> 97417715.10</td>
    <td align="right">      201.64</td>
    <td align="right">05-JUL-10:50</td>
    <td align="right">       30.80</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.256085E+10</td>
    <td align="right">     4008.64</td>
    <td align="right">07-AUG-05:01</td>
    <td align="right">       29.53</td>
    <td align="right">       24.79</td>
    <td align="right">0.110606E+09</td>
    <td align="right">      197.90</td>
    <td align="right">07-AUG-10:00</td>
    <td align="right">       34.40</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.209896E+10</td>
    <td align="right">     4108.42</td>
    <td align="right">25-SEP-05:01</td>
    <td align="right">       25.93</td>
    <td align="right">       23.09</td>
    <td align="right"> 95643341.68</td>
    <td align="right">      190.48</td>
    <td align="right">18-SEP-12:09</td>
    <td align="right">       25.93</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186361E+10</td>
    <td align="right">     4697.17</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">       18.73</td>
    <td align="right">       14.32</td>
    <td align="right"> 99932194.44</td>
    <td align="right">      190.46</td>
    <td align="right">02-OCT-12:09</td>
    <td align="right">       18.73</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110149E+10</td>
    <td align="right">     4427.40</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">       15.13</td>
    <td align="right">       12.08</td>
    <td align="right"> 98919232.20</td>
    <td align="right">      190.45</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       15.13</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.473964E+09</td>
    <td align="right">     2691.13</td>
    <td align="right">05-DEC-11:02</td>
    <td align="right">       19.57</td>
    <td align="right">       13.65</td>
    <td align="right"> 92676304.34</td>
    <td align="right">      190.45</td>
    <td align="right">01-DEC-13:09</td>
    <td align="right">       19.57</td>
    <td align="right">       13.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187882E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.119197E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.264026E+09</td>
    <td align="right">     2648.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.13</td>
    <td align="right">       12.08</td>
    <td align="right"> 87827641.09</td>
    <td align="right">      190.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.13</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.256085E+10</td>
    <td align="right">     4697.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.80</td>
    <td align="right">       25.35</td>
    <td align="right">0.110606E+09</td>
    <td align="right">      202.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.93</td>
    <td align="right">       26.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.313075E+09</td>
    <td align="right">     1230.02</td>
    <td align="right">26-JAN-15:20</td>
    <td align="right">       21.13</td>
    <td align="right">       13.50</td>
    <td align="right">0.211548E+09</td>
    <td align="right">      305.20</td>
    <td align="right">06-JAN-13:09</td>
    <td align="right">       21.13</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.556304E+09</td>
    <td align="right">     1792.04</td>
    <td align="right">24-FEB-15:25</td>
    <td align="right">       26.35</td>
    <td align="right">       17.43</td>
    <td align="right">0.199898E+09</td>
    <td align="right">      305.01</td>
    <td align="right">22-FEB-14:09</td>
    <td align="right">       26.35</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131779E+10</td>
    <td align="right">     6388.47</td>
    <td align="right">15-MAR-05:01</td>
    <td align="right">       18.17</td>
    <td align="right">       15.10</td>
    <td align="right">0.247378E+09</td>
    <td align="right">      305.02</td>
    <td align="right">10-MAR-13:50</td>
    <td align="right">       18.17</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213566E+10</td>
    <td align="right">     7256.05</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">       18.28</td>
    <td align="right">       13.09</td>
    <td align="right">0.216934E+09</td>
    <td align="right">      305.02</td>
    <td align="right">18-APR-13:39</td>
    <td align="right">       36.83</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344450E+10</td>
    <td align="right">     7214.39</td>
    <td align="right">08-MAY-05:01</td>
    <td align="right">       28.90</td>
    <td align="right">       19.72</td>
    <td align="right">0.239772E+09</td>
    <td align="right">      309.79</td>
    <td align="right">30-MAY-15:20</td>
    <td align="right">       40.73</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380979E+10</td>
    <td align="right">     6985.70</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">       30.05</td>
    <td align="right">       20.36</td>
    <td align="right">0.240984E+09</td>
    <td align="right">      327.05</td>
    <td align="right">12-JUN-14:39</td>
    <td align="right">       44.10</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.371777E+10</td>
    <td align="right">     6127.97</td>
    <td align="right">05-JUL-05:01</td>
    <td align="right">       32.57</td>
    <td align="right">       24.73</td>
    <td align="right">0.221794E+09</td>
    <td align="right">      338.71</td>
    <td align="right">10-JUL-14:09</td>
    <td align="right">       38.87</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.400786E+10</td>
    <td align="right">     6108.87</td>
    <td align="right">07-AUG-05:01</td>
    <td align="right">       29.53</td>
    <td align="right">       24.79</td>
    <td align="right">0.252185E+09</td>
    <td align="right">      327.67</td>
    <td align="right">07-AUG-15:09</td>
    <td align="right">       37.27</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.317735E+10</td>
    <td align="right">     6090.41</td>
    <td align="right">27-SEP-05:01</td>
    <td align="right">       23.08</td>
    <td align="right">       20.68</td>
    <td align="right">0.217712E+09</td>
    <td align="right">      310.46</td>
    <td align="right">05-SEP-07:30</td>
    <td align="right">       23.08</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263586E+10</td>
    <td align="right">     7126.81</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">       18.73</td>
    <td align="right">       14.32</td>
    <td align="right">0.227688E+09</td>
    <td align="right">      305.03</td>
    <td align="right">06-OCT-13:39</td>
    <td align="right">       18.73</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147040E+10</td>
    <td align="right">     6735.49</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">       15.83</td>
    <td align="right">       12.47</td>
    <td align="right">0.225927E+09</td>
    <td align="right">      305.02</td>
    <td align="right">15-NOV-14:09</td>
    <td align="right">       26.33</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.627605E+09</td>
    <td align="right">     1676.19</td>
    <td align="right">01-DEC-15:13</td>
    <td align="right">       23.03</td>
    <td align="right">       13.49</td>
    <td align="right">0.211199E+09</td>
    <td align="right">      305.01</td>
    <td align="right">08-DEC-14:50</td>
    <td align="right">       20.37</td>
    <td align="right">       13.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272140E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.271302E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.313075E+09</td>
    <td align="right">     1230.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.83</td>
    <td align="right">       12.47</td>
    <td align="right">0.199898E+09</td>
    <td align="right">      305.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.17</td>
    <td align="right">       13.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.400786E+10</td>
    <td align="right">     7256.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.57</td>
    <td align="right">       24.79</td>
    <td align="right">0.252185E+09</td>
    <td align="right">      338.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.10</td>
    <td align="right">       26.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294119E+09</td>
    <td align="right">     1179.58</td>
    <td align="right">12-JAN-16:53</td>
    <td align="right">       22.30</td>
    <td align="right">       14.53</td>
    <td align="right">0.127479E+09</td>
    <td align="right">      181.18</td>
    <td align="right">31-JAN-11:09</td>
    <td align="right">       17.33</td>
    <td align="right">        9.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.451103E+09</td>
    <td align="right">     1669.61</td>
    <td align="right">22-FEB-16:35</td>
    <td align="right">       25.97</td>
    <td align="right">       15.82</td>
    <td align="right">0.119512E+09</td>
    <td align="right">      181.03</td>
    <td align="right">01-FEB-10:30</td>
    <td align="right">       25.97</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100922E+10</td>
    <td align="right">     4917.19</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">       20.63</td>
    <td align="right">       13.88</td>
    <td align="right">0.147390E+09</td>
    <td align="right">      180.98</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">       20.63</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157935E+10</td>
    <td align="right">     5079.99</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">       18.28</td>
    <td align="right">       13.09</td>
    <td align="right">0.129413E+09</td>
    <td align="right">      180.94</td>
    <td align="right">18-APR-13:39</td>
    <td align="right">       36.83</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242201E+10</td>
    <td align="right">     5103.66</td>
    <td align="right">08-MAY-05:01</td>
    <td align="right">       28.90</td>
    <td align="right">       19.72</td>
    <td align="right">0.142767E+09</td>
    <td align="right">      185.83</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       40.80</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.262527E+10</td>
    <td align="right">     5109.63</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">       30.05</td>
    <td align="right">       20.36</td>
    <td align="right">0.143114E+09</td>
    <td align="right">      193.71</td>
    <td align="right">12-JUN-15:00</td>
    <td align="right">       44.30</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.250332E+10</td>
    <td align="right">     4559.86</td>
    <td align="right">04-JUL-17:53</td>
    <td align="right">       40.20</td>
    <td align="right">       24.17</td>
    <td align="right">0.129815E+09</td>
    <td align="right">      191.12</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">       40.20</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.263023E+10</td>
    <td align="right">     4470.26</td>
    <td align="right">07-AUG-05:01</td>
    <td align="right">       29.53</td>
    <td align="right">       24.79</td>
    <td align="right">0.149019E+09</td>
    <td align="right">      187.98</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">       37.10</td>
    <td align="right">       26.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.216206E+10</td>
    <td align="right">     4624.01</td>
    <td align="right">25-SEP-05:01</td>
    <td align="right">       25.93</td>
    <td align="right">       23.09</td>
    <td align="right">0.129488E+09</td>
    <td align="right">      180.95</td>
    <td align="right">06-SEP-14:09</td>
    <td align="right">       25.93</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188479E+10</td>
    <td align="right">     5262.69</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">       18.73</td>
    <td align="right">       14.32</td>
    <td align="right">0.135464E+09</td>
    <td align="right">      180.95</td>
    <td align="right">06-OCT-13:50</td>
    <td align="right">       18.73</td>
    <td align="right">       14.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115123E+10</td>
    <td align="right">     4915.31</td>
    <td align="right">06-NOV-06:01</td>
    <td align="right">       14.70</td>
    <td align="right">       13.68</td>
    <td align="right">0.134413E+09</td>
    <td align="right">      180.94</td>
    <td align="right">17-NOV-13:50</td>
    <td align="right">       28.15</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.508172E+09</td>
    <td align="right">     1587.24</td>
    <td align="right">01-DEC-15:53</td>
    <td align="right">       22.30</td>
    <td align="right">       13.72</td>
    <td align="right">0.126250E+09</td>
    <td align="right">      180.94</td>
    <td align="right">18-DEC-14:09</td>
    <td align="right">       22.68</td>
    <td align="right">       15.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192209E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.161412E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.294119E+09</td>
    <td align="right">     1179.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.70</td>
    <td align="right">       13.09</td>
    <td align="right">0.119512E+09</td>
    <td align="right">      180.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.33</td>
    <td align="right">        9.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.263023E+10</td>
    <td align="right">     5262.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.20</td>
    <td align="right">       24.79</td>
    <td align="right">0.149019E+09</td>
    <td align="right">      193.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.30</td>
    <td align="right">       26.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ATTIC></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.73</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.73</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.55</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.55</td>
    <td align="right">       12.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.70</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.70</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.53</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.53</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.05</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.05</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.95</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.95</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.32</td>
    <td align="right">       26.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.32</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.43</td>
    <td align="right">       25.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.43</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.58</td>
    <td align="right">       21.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.58</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.72</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.72</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.50</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.50</td>
    <td align="right">        9.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.83</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.95</td>
    <td align="right">       26.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.95</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_ZN></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9753652.22</td>
    <td align="right">     5723.20</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4591436.35</td>
    <td align="right">      327.22</td>
    <td align="right">22-FEB-18:03</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 32313218.35</td>
    <td align="right">     1082.15</td>
    <td align="right">28-MAR-17:02</td>
    <td align="right">       34.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 66090055.42</td>
    <td align="right">     1416.98</td>
    <td align="right">28-APR-17:01</td>
    <td align="right">       39.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 85861376.36</td>
    <td align="right">     1692.27</td>
    <td align="right">03-MAY-17:01</td>
    <td align="right">       42.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 87724540.82</td>
    <td align="right">     1769.31</td>
    <td align="right">07-JUN-17:01</td>
    <td align="right">       43.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 55497902.11</td>
    <td align="right">     1385.23</td>
    <td align="right">07-JUL-17:01</td>
    <td align="right">       39.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 56611628.76</td>
    <td align="right">     1148.26</td>
    <td align="right">07-AUG-17:01</td>
    <td align="right">       36.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 49494272.53</td>
    <td align="right">     1071.91</td>
    <td align="right">26-SEP-17:01</td>
    <td align="right">       34.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 38006436.58</td>
    <td align="right">     1043.24</td>
    <td align="right">02-OCT-17:01</td>
    <td align="right">       34.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10032668.27</td>
    <td align="right">      508.28</td>
    <td align="right">03-NOV-17:02</td>
    <td align="right">       26.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   184938.55</td>
    <td align="right">      110.97</td>
    <td align="right">28-DEC-18:03</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.496162E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   184938.55</td>
    <td align="right">      110.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 87724540.82</td>
    <td align="right">     5723.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 85985734.23</td>
    <td align="right">     6762.37</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 22339951.23</td>
    <td align="right">     1437.03</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 39427088.87</td>
    <td align="right">      857.06</td>
    <td align="right">28-MAR-17:02</td>
    <td align="right">       34.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 57432036.53</td>
    <td align="right">     1121.07</td>
    <td align="right">28-APR-17:01</td>
    <td align="right">       39.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 70354060.61</td>
    <td align="right">     1306.89</td>
    <td align="right">03-MAY-17:01</td>
    <td align="right">       42.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 62077941.35</td>
    <td align="right">     1338.95</td>
    <td align="right">07-JUN-17:01</td>
    <td align="right">       43.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 40881468.92</td>
    <td align="right">     1088.30</td>
    <td align="right">07-JUL-17:11</td>
    <td align="right">       39.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 46393115.59</td>
    <td align="right">      896.07</td>
    <td align="right">07-AUG-17:01</td>
    <td align="right">       36.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 42473586.37</td>
    <td align="right">      890.76</td>
    <td align="right">27-SEP-17:11</td>
    <td align="right">       34.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 33406005.86</td>
    <td align="right">      762.39</td>
    <td align="right">02-OCT-17:01</td>
    <td align="right">       34.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 13244102.60</td>
    <td align="right">      466.13</td>
    <td align="right">02-NOV-17:12</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4946035.20</td>
    <td align="right">     1439.80</td>
    <td align="right">21-DEC-07:10</td>
    <td align="right">        5.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.518961E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4946035.20</td>
    <td align="right">      466.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 85985734.23</td>
    <td align="right">     6762.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24560329.36</td>
    <td align="right">     4353.17</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  8608113.71</td>
    <td align="right">      227.14</td>
    <td align="right">22-FEB-18:03</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 22917143.16</td>
    <td align="right">      541.15</td>
    <td align="right">28-MAR-17:02</td>
    <td align="right">       34.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 35533503.85</td>
    <td align="right">      684.59</td>
    <td align="right">28-APR-17:22</td>
    <td align="right">       38.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 43876097.87</td>
    <td align="right">      795.26</td>
    <td align="right">03-MAY-17:01</td>
    <td align="right">       42.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 42612925.04</td>
    <td align="right">      820.15</td>
    <td align="right">07-JUN-17:01</td>
    <td align="right">       43.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 28680483.43</td>
    <td align="right">      705.32</td>
    <td align="right">07-JUL-17:11</td>
    <td align="right">       39.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 30415302.85</td>
    <td align="right">      570.05</td>
    <td align="right">08-AUG-17:23</td>
    <td align="right">       35.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 26878281.67</td>
    <td align="right">      553.83</td>
    <td align="right">27-SEP-17:11</td>
    <td align="right">       34.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 22701618.57</td>
    <td align="right">      499.77</td>
    <td align="right">02-OCT-17:01</td>
    <td align="right">       34.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10781779.62</td>
    <td align="right">      307.95</td>
    <td align="right">02-NOV-17:12</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2196311.57</td>
    <td align="right">      182.58</td>
    <td align="right">28-DEC-11:05</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.299762E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2196311.57</td>
    <td align="right">      182.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 43876097.87</td>
    <td align="right">     4353.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 68513028.32</td>
    <td align="right">     6723.59</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 14597515.03</td>
    <td align="right">      382.68</td>
    <td align="right">22-FEB-18:03</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 37299078.18</td>
    <td align="right">      913.44</td>
    <td align="right">28-MAR-17:02</td>
    <td align="right">       34.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 58664063.09</td>
    <td align="right">     1140.82</td>
    <td align="right">28-APR-17:01</td>
    <td align="right">       39.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 72587416.23</td>
    <td align="right">     1341.04</td>
    <td align="right">03-MAY-17:01</td>
    <td align="right">       42.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 71476959.47</td>
    <td align="right">     1382.73</td>
    <td align="right">07-JUN-17:01</td>
    <td align="right">       43.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 47361858.08</td>
    <td align="right">     1160.54</td>
    <td align="right">07-JUL-17:11</td>
    <td align="right">       39.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 49747757.72</td>
    <td align="right">      943.87</td>
    <td align="right">07-AUG-17:01</td>
    <td align="right">       36.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 43879924.22</td>
    <td align="right">      905.86</td>
    <td align="right">27-SEP-17:11</td>
    <td align="right">       34.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 37126264.56</td>
    <td align="right">      850.31</td>
    <td align="right">02-OCT-17:01</td>
    <td align="right">       34.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17184714.05</td>
    <td align="right">      490.62</td>
    <td align="right">02-NOV-17:12</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3084015.43</td>
    <td align="right">      229.01</td>
    <td align="right">28-DEC-18:35</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521523E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3084015.43</td>
    <td align="right">      229.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 72587416.23</td>
    <td align="right">     6723.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34276349.68</td>
    <td align="right">     4797.39</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11038335.84</td>
    <td align="right">      253.59</td>
    <td align="right">24-FEB-18:13</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 23850893.81</td>
    <td align="right">      515.26</td>
    <td align="right">28-MAR-17:02</td>
    <td align="right">       34.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 34872234.54</td>
    <td align="right">      694.83</td>
    <td align="right">28-APR-17:22</td>
    <td align="right">       38.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 38030918.84</td>
    <td align="right">      795.10</td>
    <td align="right">18-MAY-17:11</td>
    <td align="right">       41.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 35196639.30</td>
    <td align="right">      822.29</td>
    <td align="right">07-JUN-17:22</td>
    <td align="right">       43.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 28953638.21</td>
    <td align="right">      726.50</td>
    <td align="right">07-JUL-17:11</td>
    <td align="right">       39.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 31768081.55</td>
    <td align="right">      604.95</td>
    <td align="right">08-AUG-17:23</td>
    <td align="right">       35.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 27807243.33</td>
    <td align="right">      575.33</td>
    <td align="right">27-SEP-17:11</td>
    <td align="right">       34.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 23986078.75</td>
    <td align="right">      521.08</td>
    <td align="right">02-OCT-17:22</td>
    <td align="right">       33.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12387770.41</td>
    <td align="right">      334.29</td>
    <td align="right">02-NOV-17:12</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3543065.50</td>
    <td align="right">      184.21</td>
    <td align="right">28-DEC-18:35</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.305711E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3543065.50</td>
    <td align="right">      184.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 38030918.84</td>
    <td align="right">     4797.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ATTIC></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       28.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_ZN></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.557965E+09</td>
    <td align="right">      557.22</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.504693E+09</td>
    <td align="right">      557.22</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.602886E+09</td>
    <td align="right">      557.22</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.532721E+09</td>
    <td align="right">      557.22</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.113787E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.580426E+09</td>
    <td align="right">      557.22</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.122195E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.577642E+09</td>
    <td align="right">      557.22</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120670E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.535504E+09</td>
    <td align="right">      557.22</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.115223E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.602886E+09</td>
    <td align="right">      557.22</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.532721E+09</td>
    <td align="right">      557.22</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.113608E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.557965E+09</td>
    <td align="right">      557.22</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.118754E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.555181E+09</td>
    <td align="right">      557.22</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.117228E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.535504E+09</td>
    <td align="right">      557.22</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.667609E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
