    <td align="right">0.178438E+10</td>
    <td align="right">0.183327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     7924.83</td>
    <td align="right">09-NOV-06:02</td>
    <td align="right">     7005.09</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">     1759.59</td>
    <td align="right">09-NOV-06:02</td>
    <td align="right">     1473.90</td>
    <td align="right">09-NOV-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.726916E+09</td>
    <td align="right">0.156189E+09</td>
    <td align="right">      173.70</td>
    <td align="right">0.662031E+09</td>
    <td align="right"> 64884903.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2090.61</td>
    <td align="right">01-DEC-15:10</td>
    <td align="right">     2068.57</td>
    <td align="right">01-DEC-14:57</td>
    <td align="right">      291.14</td>
    <td align="right">29-DEC-16:00</td>
    <td align="right">      454.40</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.418286E+11</td>
    <td align="right">0.957651E+10</td>
    <td align="right">     2847.80</td>
    <td align="right">0.337872E+11</td>
    <td align="right">0.804139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.357418E+09</td>
    <td align="right"> 77078372.93</td>
    <td align="right">      119.45</td>
    <td align="right">0.322939E+09</td>
    <td align="right"> 34478677.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1657.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1530.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">      291.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">      357.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.674792E+10</td>
    <td align="right">0.147009E+10</td>
    <td align="right">      296.87</td>
    <td align="right">0.484683E+10</td>
    <td align="right">0.190355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8792.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7917.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4468.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1980.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.368395E+09</td>
    <td align="right"> 79024127.76</td>
    <td align="right">      140.49</td>
    <td align="right">0.343978E+09</td>
    <td align="right"> 24416867.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
    <td align="right">12-JAN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1533.75</td>
    <td align="right">12-JAN-17:00</td>
    <td align="right">     1444.55</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">      202.33</td>
    <td align="right">18-JAN-15:15</td>
    <td align="right">      327.21</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.630594E+09</td>
    <td align="right">0.137675E+09</td>
    <td align="right">      173.49</td>
    <td align="right">0.578030E+09</td>
    <td align="right"> 52564344.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">22-FEB-16:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     2172.06</td>
    <td align="right">22-FEB-16:23</td>
    <td align="right">     2062.91</td>
    <td align="right">22-FEB-16:25</td>
    <td align="right">      253.83</td>
    <td align="right">15-FEB-16:23</td>
    <td align="right">      482.17</td>
    <td align="right">22-FEB-16:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145040E+10</td>
    <td align="right">0.330341E+09</td>
    <td align="right">      264.94</td>
    <td align="right">0.133124E+10</td>
    <td align="right">0.119160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     5701.38</td>
    <td align="right">13-MAR-05:01</td>
    <td align="right">     5380.35</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">     1141.66</td>
    <td align="right">13-MAR-05:03</td>
    <td align="right">     1055.65</td>
    <td align="right">13-MAR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.220955E+10</td>
    <td align="right">0.540041E+09</td>
    <td align="right">      246.89</td>
    <td align="right">0.206239E+10</td>
    <td align="right">0.147158E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     5728.99</td>
    <td align="right">19-APR-05:01</td>
    <td align="right">     5452.48</td>
    <td align="right">06-APR-05:01</td>
    <td align="right">     1242.04</td>
    <td align="right">19-APR-05:12</td>
    <td align="right">     1179.21</td>
    <td align="right">27-APR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.354582E+10</td>
    <td align="right">0.892255E+09</td>
    <td align="right">      309.08</td>
    <td align="right">0.311244E+10</td>
    <td align="right">0.433372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     5949.34</td>
    <td align="right">24-MAY-05:01</td>
    <td align="right">     5620.13</td>
    <td align="right">08-MAY-05:01</td>
    <td align="right">     2178.67</td>
    <td align="right">24-MAY-05:12</td>
    <td align="right">     1374.78</td>
    <td align="right">01-MAY-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.400401E+10</td>
    <td align="right">0.984201E+09</td>
    <td align="right">      309.28</td>
    <td align="right">0.332618E+10</td>
    <td align="right">0.677827E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     6218.20</td>
    <td align="right">26-JUN-05:01</td>
    <td align="right">     5665.02</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">     3082.89</td>
    <td align="right">26-JUN-05:08</td>
    <td align="right">     1402.08</td>
    <td align="right">11-JUN-16:33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.401826E+10</td>
    <td align="right">0.915803E+09</td>
    <td align="right">      311.89</td>
    <td align="right">0.305614E+10</td>
    <td align="right">0.962121E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     6207.66</td>
    <td align="right">20-JUL-05:01</td>
    <td align="right">     5432.27</td>
    <td align="right">04-JUL-17:53</td>
    <td align="right">     3039.72</td>
    <td align="right">20-JUL-05:07</td>
    <td align="right">     1355.20</td>
    <td align="right">02-JUL-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433541E+10</td>
    <td align="right">0.961625E+09</td>
    <td align="right">      310.47</td>
    <td align="right">0.320097E+10</td>
    <td align="right">0.113444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     6233.56</td>
    <td align="right">21-AUG-05:01</td>
    <td align="right">     5120.40</td>
    <td align="right">06-AUG-17:42</td>
    <td align="right">     2988.97</td>
    <td align="right">21-AUG-05:08</td>
    <td align="right">     1286.98</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.341095E+10</td>
    <td align="right">0.757245E+09</td>
    <td align="right">      269.89</td>
    <td align="right">0.262543E+10</td>
    <td align="right">0.785513E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     6232.16</td>
    <td align="right">11-SEP-05:02</td>
    <td align="right">     5157.91</td>
    <td align="right">24-SEP-17:12</td>
    <td align="right">     3078.33</td>
    <td align="right">11-SEP-05:08</td>
    <td align="right">     1257.70</td>
    <td align="right">17-SEP-17:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259231E+10</td>
    <td align="right">0.583120E+09</td>
    <td align="right">      263.17</td>
    <td align="right">0.228072E+10</td>
    <td align="right">0.311590E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-16:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     5858.85</td>
    <td align="right">12-OCT-05:01</td>
    <td align="right">     5597.51</td>
    <td align="right">01-OCT-16:42</td>
    <td align="right">     1867.30</td>
    <td align="right">12-OCT-05:04</td>
    <td align="right">     1252.00</td>
    <td align="right">01-OCT-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150532E+10</td>
    <td align="right">0.331392E+09</td>
    <td align="right">      247.52</td>
    <td align="right">0.139632E+10</td>
    <td align="right">0.108995E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     5625.63</td>
    <td align="right">09-NOV-06:02</td>
    <td align="right">     5166.24</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">     1018.01</td>
    <td align="right">09-NOV-06:02</td>
    <td align="right">     1045.93</td>
    <td align="right">09-NOV-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.623243E+09</td>
    <td align="right">0.133222E+09</td>
    <td align="right">      186.93</td>
    <td align="right">0.582125E+09</td>
    <td align="right"> 41118449.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1887.75</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">     1850.93</td>
    <td align="right">01-DEC-15:45</td>
    <td align="right">      174.89</td>
    <td align="right">29-DEC-16:00</td>
    <td align="right">      397.87</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286942E+11</td>
    <td align="right">0.664594E+10</td>
    <td align="right">     3034.05</td>
    <td align="right">0.238960E+11</td>
    <td align="right">0.479828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.368395E+09</td>
    <td align="right"> 79024127.76</td>
    <td align="right">      140.49</td>
    <td align="right">0.343978E+09</td>
    <td align="right"> 24416867.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1533.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1444.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">      327.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433541E+10</td>
    <td align="right">0.984201E+09</td>
    <td align="right">      311.89</td>
    <td align="right">0.332618E+10</td>
    <td align="right">0.113444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6233.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5665.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3082.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1402.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.09</td>
    <td align="right">       35.08</td>
    <td align="right">       22.00</td>
    <td align="right">       84.10</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       53.58</td>
    <td align="right">       30.04</td>
    <td align="right">       23.54</td>
    <td align="right">       85.95</td>
    <td align="right">       39.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.33</td>
    <td align="right">       15.83</td>
    <td align="right">       23.50</td>
    <td align="right">       73.35</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.37</td>
    <td align="right">        1.88</td>
    <td align="right">       19.49</td>
    <td align="right">       54.47</td>
    <td align="right">        8.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">       19.58</td>
    <td align="right">       62.85</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">       65.47</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">       55.23</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">        0.19</td>
    <td align="right">       18.98</td>
    <td align="right">       49.16</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.60</td>
    <td align="right">        5.34</td>
    <td align="right">       20.26</td>
    <td align="right">       56.21</td>
    <td align="right">        7.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.15</td>
    <td align="right">       28.12</td>
    <td align="right">       23.03</td>
    <td align="right">       99.36</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       22.92</td>
    <td align="right">      117.78</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.11</td>
    <td align="right">       38.69</td>
    <td align="right">       22.42</td>
    <td align="right">       92.19</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.93</td>
    <td align="right">       16.67</td>
    <td align="right">       21.26</td>
    <td align="right">       74.60</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
    <td align="right">       49.16</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       23.54</td>
    <td align="right">      117.78</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.09</td>
    <td align="right">       35.08</td>
    <td align="right">       22.00</td>
    <td align="right">       84.10</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       53.58</td>
    <td align="right">       30.04</td>
    <td align="right">       23.54</td>
    <td align="right">       85.95</td>
    <td align="right">       39.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.31</td>
    <td align="right">       15.82</td>
    <td align="right">       23.49</td>
    <td align="right">       73.31</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.30</td>
    <td align="right">        1.86</td>
    <td align="right">       19.44</td>
    <td align="right">       54.28</td>
    <td align="right">        8.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">       19.58</td>
    <td align="right">       62.85</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">       65.47</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">       55.22</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.16</td>
    <td align="right">        0.18</td>
    <td align="right">       18.98</td>
    <td align="right">       49.14</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.53</td>
    <td align="right">        5.32</td>
    <td align="right">       20.21</td>
    <td align="right">       56.04</td>
    <td align="right">        7.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.15</td>
    <td align="right">       28.12</td>
    <td align="right">       23.03</td>
    <td align="right">       99.36</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       22.92</td>
    <td align="right">      117.78</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.11</td>
    <td align="right">       38.69</td>
    <td align="right">       22.42</td>
    <td align="right">       92.19</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.92</td>
    <td align="right">       16.67</td>
    <td align="right">       21.25</td>
    <td align="right">       74.56</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
    <td align="right">       49.14</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       23.54</td>
    <td align="right">      117.78</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.09</td>
    <td align="right">       35.08</td>
    <td align="right">       22.00</td>
    <td align="right">       84.10</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       53.58</td>
    <td align="right">       30.04</td>
    <td align="right">       23.54</td>
    <td align="right">       85.95</td>
    <td align="right">       39.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.31</td>
    <td align="right">       15.82</td>
    <td align="right">       23.49</td>
    <td align="right">       73.31</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.30</td>
    <td align="right">        1.86</td>
    <td align="right">       19.44</td>
    <td align="right">       54.28</td>
    <td align="right">        8.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">       19.58</td>
    <td align="right">       62.85</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">       65.47</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">       55.22</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.16</td>
    <td align="right">        0.18</td>
    <td align="right">       18.98</td>
    <td align="right">       49.14</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.53</td>
    <td align="right">        5.32</td>
    <td align="right">       20.20</td>
    <td align="right">       56.04</td>
    <td align="right">        7.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.15</td>
    <td align="right">       28.12</td>
    <td align="right">       23.03</td>
    <td align="right">       99.36</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       22.92</td>
    <td align="right">      117.78</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.11</td>
    <td align="right">       38.69</td>
    <td align="right">       22.42</td>
    <td align="right">       92.19</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.92</td>
    <td align="right">       16.67</td>
    <td align="right">       21.25</td>
    <td align="right">       74.56</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
    <td align="right">       49.14</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       23.54</td>
    <td align="right">      117.78</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.09</td>
    <td align="right">       35.08</td>
    <td align="right">       22.00</td>
    <td align="right">       84.10</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       53.58</td>
    <td align="right">       30.04</td>
    <td align="right">       23.54</td>
    <td align="right">       85.95</td>
    <td align="right">       39.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.31</td>
    <td align="right">       15.82</td>
    <td align="right">       23.49</td>
    <td align="right">       73.31</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.30</td>
    <td align="right">        1.86</td>
    <td align="right">       19.44</td>
    <td align="right">       54.28</td>
    <td align="right">        8.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">       19.58</td>
    <td align="right">       62.85</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">       65.47</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">       55.22</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.16</td>
    <td align="right">        0.18</td>
    <td align="right">       18.98</td>
    <td align="right">       49.14</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.53</td>
    <td align="right">        5.32</td>
    <td align="right">       20.21</td>
    <td align="right">       56.04</td>
    <td align="right">        7.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.15</td>
    <td align="right">       28.12</td>
    <td align="right">       23.03</td>
    <td align="right">       99.36</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       22.92</td>
    <td align="right">      117.78</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.11</td>
    <td align="right">       38.69</td>
    <td align="right">       22.42</td>
    <td align="right">       92.19</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.92</td>
    <td align="right">       16.67</td>
    <td align="right">       21.25</td>
    <td align="right">       74.56</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
    <td align="right">       49.14</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       23.54</td>
    <td align="right">      117.78</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.09</td>
    <td align="right">       35.08</td>
    <td align="right">       22.00</td>
    <td align="right">       84.10</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       53.58</td>
    <td align="right">       30.04</td>
    <td align="right">       23.54</td>
    <td align="right">       85.95</td>
    <td align="right">       39.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.31</td>
    <td align="right">       15.82</td>
    <td align="right">       23.49</td>
    <td align="right">       73.31</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.30</td>
    <td align="right">        1.86</td>
    <td align="right">       19.44</td>
    <td align="right">       54.28</td>
    <td align="right">        8.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">       19.58</td>
    <td align="right">       62.85</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">       65.47</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">       55.22</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.16</td>
    <td align="right">        0.18</td>
    <td align="right">       18.98</td>
    <td align="right">       49.14</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.53</td>
    <td align="right">        5.32</td>
    <td align="right">       20.21</td>
    <td align="right">       56.05</td>
    <td align="right">        7.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.15</td>
    <td align="right">       28.12</td>
    <td align="right">       23.03</td>
    <td align="right">       99.36</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       22.92</td>
    <td align="right">      117.78</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.11</td>
    <td align="right">       38.69</td>
    <td align="right">       22.42</td>
    <td align="right">       92.19</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.92</td>
    <td align="right">       16.67</td>
    <td align="right">       21.25</td>
    <td align="right">       74.56</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
    <td align="right">       49.14</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       23.54</td>
    <td align="right">      117.78</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.09</td>
    <td align="right">       35.08</td>
    <td align="right">       22.00</td>
    <td align="right">       84.10</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       53.58</td>
    <td align="right">       30.04</td>
    <td align="right">       23.54</td>
    <td align="right">       85.95</td>
    <td align="right">       39.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.33</td>
    <td align="right">       15.83</td>
    <td align="right">       23.50</td>
    <td align="right">       73.33</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.37</td>
    <td align="right">        1.88</td>
    <td align="right">       19.49</td>
    <td align="right">       54.47</td>
    <td align="right">        8.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">       19.58</td>
    <td align="right">       62.85</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">       65.47</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">       55.23</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">        0.18</td>
    <td align="right">       18.98</td>
    <td align="right">       49.16</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.61</td>
    <td align="right">        5.34</td>
    <td align="right">       20.27</td>
    <td align="right">       56.22</td>
    <td align="right">        7.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.15</td>
    <td align="right">       28.12</td>
    <td align="right">       23.03</td>
    <td align="right">       99.36</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       22.92</td>
    <td align="right">      117.78</td>
    <td align="right">       39.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.11</td>
    <td align="right">       38.69</td>
    <td align="right">       22.42</td>
    <td align="right">       92.19</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.93</td>
    <td align="right">       16.67</td>
    <td align="right">       21.26</td>
    <td align="right">       74.60</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">       18.98</td>
    <td align="right">       49.16</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.64</td>
    <td align="right">       45.73</td>
    <td align="right">       23.54</td>
    <td align="right">      117.78</td>
    <td align="right">       51.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.48</td>
    <td align="right">       49.18</td>
    <td align="right">       31.29</td>
    <td align="right">      118.19</td>
    <td align="right">       68.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       76.43</td>
    <td align="right">       42.75</td>
    <td align="right">       33.68</td>
    <td align="right">      122.35</td>
    <td align="right">       55.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       63.58</td>
    <td align="right">       27.87</td>
    <td align="right">       35.71</td>
    <td align="right">      119.37</td>
    <td align="right">       33.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.95</td>
    <td align="right">        7.22</td>
    <td align="right">       29.73</td>
    <td align="right">       91.85</td>
    <td align="right">       12.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.97</td>
    <td align="right">        0.00</td>
    <td align="right">       27.97</td>
    <td align="right">       87.60</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.23</td>
    <td align="right">        0.00</td>
    <td align="right">       28.23</td>
    <td align="right">       91.45</td>
    <td align="right">        3.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.84</td>
    <td align="right">        0.02</td>
    <td align="right">       28.82</td>
    <td align="right">       78.36</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.96</td>
    <td align="right">        0.67</td>
    <td align="right">       28.30</td>
    <td align="right">       72.49</td>
    <td align="right">        4.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.11</td>
    <td align="right">       10.04</td>
    <td align="right">       31.07</td>
    <td align="right">       88.99</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       77.12</td>
    <td align="right">       43.33</td>
    <td align="right">       33.79</td>
    <td align="right">      148.93</td>
    <td align="right">       34.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.54</td>
    <td align="right">       64.07</td>
    <td align="right">       32.48</td>
    <td align="right">      164.78</td>
    <td align="right">       56.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.06</td>
    <td align="right">       54.21</td>
    <td align="right">       31.85</td>
    <td align="right">      129.36</td>
    <td align="right">       71.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       55.91</td>
    <td align="right">       24.85</td>
    <td align="right">       31.06</td>
    <td align="right">      109.37</td>
    <td align="right">       29.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.97</td>
    <td align="right">        0.00</td>
    <td align="right">       27.97</td>
    <td align="right">       72.49</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       96.54</td>
    <td align="right">       64.07</td>
    <td align="right">       35.71</td>
    <td align="right">      164.78</td>
    <td align="right">       71.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.66</td>
    <td align="right">       10.39</td>
    <td align="right">       15.27</td>
    <td align="right">       27.90</td>
    <td align="right">       46.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.98</td>
    <td align="right">       12.81</td>
    <td align="right">       18.17</td>
    <td align="right">       42.59</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.47</td>
    <td align="right">       15.33</td>
    <td align="right">       22.14</td>
    <td align="right">       64.84</td>
    <td align="right">       21.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.34</td>
    <td align="right">       20.22</td>
    <td align="right">       24.12</td>
    <td align="right">       95.29</td>
    <td align="right">        8.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.16</td>
    <td align="right">       18.53</td>
    <td align="right">       24.63</td>
    <td align="right">      106.07</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.55</td>
    <td align="right">       10.77</td>
    <td align="right">       23.78</td>
    <td align="right">       93.42</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.14</td>
    <td align="right">        5.98</td>
    <td align="right">       23.16</td>
    <td align="right">       72.93</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.36</td>
    <td align="right">        4.54</td>
    <td align="right">       21.82</td>
    <td align="right">       62.84</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.55</td>
    <td align="right">        7.91</td>
    <td align="right">       20.63</td>
    <td align="right">       59.83</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.58</td>
    <td align="right">       12.55</td>
    <td align="right">       19.03</td>
    <td align="right">       59.52</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.31</td>
    <td align="right">       12.03</td>
    <td align="right">       16.28</td>
    <td align="right">       42.80</td>
    <td align="right">       36.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.79</td>
    <td align="right">        9.89</td>
    <td align="right">       14.89</td>
    <td align="right">       27.96</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.06</td>
    <td align="right">       11.73</td>
    <td align="right">       20.33</td>
    <td align="right">       63.06</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.79</td>
    <td align="right">        4.54</td>
    <td align="right">       14.89</td>
    <td align="right">       27.90</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.34</td>
    <td align="right">       20.22</td>
    <td align="right">       24.63</td>
    <td align="right">      106.07</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.66</td>
    <td align="right">       10.39</td>
    <td align="right">       15.27</td>
    <td align="right">       27.90</td>
    <td align="right">       46.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.98</td>
    <td align="right">       12.81</td>
    <td align="right">       18.17</td>
    <td align="right">       42.59</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.47</td>
    <td align="right">       15.33</td>
    <td align="right">       22.14</td>
    <td align="right">       64.84</td>
    <td align="right">       21.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.34</td>
    <td align="right">       20.22</td>
    <td align="right">       24.12</td>
    <td align="right">       95.29</td>
    <td align="right">        8.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.16</td>
    <td align="right">       18.53</td>
    <td align="right">       24.63</td>
    <td align="right">      106.07</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.55</td>
    <td align="right">       10.77</td>
    <td align="right">       23.78</td>
    <td align="right">       93.42</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.14</td>
    <td align="right">        5.98</td>
    <td align="right">       23.16</td>
    <td align="right">       72.92</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.36</td>
    <td align="right">        4.54</td>
    <td align="right">       21.81</td>
    <td align="right">       62.84</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.54</td>
    <td align="right">        7.91</td>
    <td align="right">       20.63</td>
    <td align="right">       59.83</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.58</td>
    <td align="right">       12.55</td>
    <td align="right">       19.03</td>
    <td align="right">       59.52</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.31</td>
    <td align="right">       12.03</td>
    <td align="right">       16.28</td>
    <td align="right">       42.80</td>
    <td align="right">       36.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.78</td>
    <td align="right">        9.89</td>
    <td align="right">       14.89</td>
    <td align="right">       27.96</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.06</td>
    <td align="right">       11.73</td>
    <td align="right">       20.33</td>
    <td align="right">       63.06</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.78</td>
    <td align="right">        4.54</td>
    <td align="right">       14.89</td>
    <td align="right">       27.90</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.34</td>
    <td align="right">       20.22</td>
    <td align="right">       24.63</td>
    <td align="right">      106.07</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.66</td>
    <td align="right">       10.39</td>
    <td align="right">       15.27</td>
    <td align="right">       27.90</td>
    <td align="right">       46.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.98</td>
    <td align="right">       12.81</td>
    <td align="right">       18.17</td>
    <td align="right">       42.59</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.47</td>
    <td align="right">       15.33</td>
    <td align="right">       22.14</td>
    <td align="right">       64.84</td>
    <td align="right">       21.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.34</td>
    <td align="right">       20.22</td>
    <td align="right">       24.12</td>
    <td align="right">       95.29</td>
    <td align="right">        8.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.16</td>
    <td align="right">       18.53</td>
    <td align="right">       24.63</td>
    <td align="right">      106.07</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.55</td>
    <td align="right">       10.77</td>
    <td align="right">       23.78</td>
    <td align="right">       93.42</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.14</td>
    <td align="right">        5.98</td>
    <td align="right">       23.16</td>
    <td align="right">       72.92</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.36</td>
    <td align="right">        4.54</td>
    <td align="right">       21.81</td>
    <td align="right">       62.84</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.54</td>
    <td align="right">        7.91</td>
    <td align="right">       20.63</td>
    <td align="right">       59.83</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.58</td>
    <td align="right">       12.55</td>
    <td align="right">       19.03</td>
    <td align="right">       59.52</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.31</td>
    <td align="right">       12.03</td>
    <td align="right">       16.28</td>
    <td align="right">       42.80</td>
    <td align="right">       36.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.78</td>
    <td align="right">        9.89</td>
    <td align="right">       14.89</td>
    <td align="right">       27.96</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.06</td>
    <td align="right">       11.73</td>
    <td align="right">       20.33</td>
    <td align="right">       63.06</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.78</td>
    <td align="right">        4.54</td>
    <td align="right">       14.89</td>
    <td align="right">       27.90</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.34</td>
    <td align="right">       20.22</td>
    <td align="right">       24.63</td>
    <td align="right">      106.07</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.67</td>
    <td align="right">       10.39</td>
    <td align="right">       15.28</td>
    <td align="right">       27.93</td>
    <td align="right">       46.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.98</td>
    <td align="right">       12.81</td>
    <td align="right">       18.17</td>
    <td align="right">       42.59</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.47</td>
    <td align="right">       15.33</td>
    <td align="right">       22.14</td>
    <td align="right">       64.84</td>
    <td align="right">       21.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.34</td>
    <td align="right">       20.22</td>
    <td align="right">       24.12</td>
    <td align="right">       95.29</td>
    <td align="right">        8.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.16</td>
    <td align="right">       18.53</td>
    <td align="right">       24.63</td>
    <td align="right">      106.07</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.55</td>
    <td align="right">       10.77</td>
    <td align="right">       23.78</td>
    <td align="right">       93.42</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.14</td>
    <td align="right">        5.98</td>
    <td align="right">       23.16</td>
    <td align="right">       72.93</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.36</td>
    <td align="right">        4.54</td>
    <td align="right">       21.82</td>
    <td align="right">       62.84</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.55</td>
    <td align="right">        7.91</td>
    <td align="right">       20.63</td>
    <td align="right">       59.83</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.58</td>
    <td align="right">       12.55</td>
    <td align="right">       19.03</td>
    <td align="right">       59.52</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.31</td>
    <td align="right">       12.03</td>
    <td align="right">       16.28</td>
    <td align="right">       42.81</td>
    <td align="right">       36.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.81</td>
    <td align="right">        9.90</td>
    <td align="right">       14.90</td>
    <td align="right">       28.01</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.07</td>
    <td align="right">       11.73</td>
    <td align="right">       20.34</td>
    <td align="right">       63.07</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.81</td>
    <td align="right">        4.54</td>
    <td align="right">       14.90</td>
    <td align="right">       27.93</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.34</td>
    <td align="right">       20.22</td>
    <td align="right">       24.63</td>
    <td align="right">      106.07</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">       12.04</td>
    <td align="right">        8.04</td>
    <td align="right">       49.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">       14.31</td>
    <td align="right">       15.77</td>
    <td align="right">       38.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">       17.33</td>
    <td align="right">       29.78</td>
    <td align="right">       22.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.95</td>
    <td align="right">        0.06</td>
    <td align="right">       18.89</td>
    <td align="right">       49.89</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.54</td>
    <td align="right">        0.44</td>
    <td align="right">       20.10</td>
    <td align="right">       65.57</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.72</td>
    <td align="right">        0.50</td>
    <td align="right">       20.22</td>
    <td align="right">       68.68</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.43</td>
    <td align="right">        0.25</td>
    <td align="right">       20.18</td>
    <td align="right">       57.45</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.95</td>
    <td align="right">        0.05</td>
    <td align="right">       18.90</td>
    <td align="right">       49.72</td>
    <td align="right">        2.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       39.40</td>
    <td align="right">        6.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">       15.11</td>
    <td align="right">       30.30</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.84</td>
    <td align="right">        0.00</td>
    <td align="right">       12.84</td>
    <td align="right">       17.03</td>
    <td align="right">       37.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.18</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.68</td>
    <td align="right">        0.11</td>
    <td align="right">       16.58</td>
    <td align="right">       36.74</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.04</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.72</td>
    <td align="right">        0.50</td>
    <td align="right">       20.22</td>
    <td align="right">       68.68</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">       12.04</td>
    <td align="right">        8.04</td>
    <td align="right">       49.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">       14.31</td>
    <td align="right">       15.76</td>
    <td align="right">       38.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">       17.33</td>
    <td align="right">       29.78</td>
    <td align="right">       22.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.91</td>
    <td align="right">        0.05</td>
    <td align="right">       18.86</td>
    <td align="right">       49.81</td>
    <td align="right">        8.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.45</td>
    <td align="right">        0.40</td>
    <td align="right">       20.04</td>
    <td align="right">       65.34</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.68</td>
    <td align="right">        0.48</td>
    <td align="right">       20.19</td>
    <td align="right">       68.58</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.39</td>
    <td align="right">        0.24</td>
    <td align="right">       20.15</td>
    <td align="right">       57.36</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.92</td>
    <td align="right">        0.05</td>
    <td align="right">       18.87</td>
    <td align="right">       49.64</td>
    <td align="right">        2.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       39.40</td>
    <td align="right">        6.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">       15.11</td>
    <td align="right">       30.30</td>
    <td align="right">       21.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       17.03</td>
    <td align="right">       37.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.18</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.66</td>
    <td align="right">        0.10</td>
    <td align="right">       16.56</td>
    <td align="right">       36.70</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.04</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.68</td>
    <td align="right">        0.48</td>
    <td align="right">       20.19</td>
    <td align="right">       68.58</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">       12.04</td>
    <td align="right">        8.04</td>
    <td align="right">       49.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">       14.31</td>
    <td align="right">       15.76</td>
    <td align="right">       38.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">       17.33</td>
    <td align="right">       29.78</td>
    <td align="right">       22.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.91</td>
    <td align="right">        0.05</td>
    <td align="right">       18.86</td>
    <td align="right">       49.80</td>
    <td align="right">        8.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.45</td>
    <td align="right">        0.40</td>
    <td align="right">       20.04</td>
    <td align="right">       65.34</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.68</td>
    <td align="right">        0.48</td>
    <td align="right">       20.19</td>
    <td align="right">       68.58</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.39</td>
    <td align="right">        0.24</td>
    <td align="right">       20.15</td>
    <td align="right">       57.36</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.92</td>
    <td align="right">        0.05</td>
    <td align="right">       18.87</td>
    <td align="right">       49.64</td>
    <td align="right">        2.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       39.40</td>
    <td align="right">        6.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">       15.11</td>
    <td align="right">       30.30</td>
    <td align="right">       21.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       17.03</td>
    <td align="right">       37.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.18</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.66</td>
    <td align="right">        0.10</td>
    <td align="right">       16.56</td>
    <td align="right">       36.70</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.04</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.68</td>
    <td align="right">        0.48</td>
    <td align="right">       20.19</td>
    <td align="right">       68.58</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">       12.04</td>
    <td align="right">        8.04</td>
    <td align="right">       49.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">       14.31</td>
    <td align="right">       15.76</td>
    <td align="right">       38.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">       17.33</td>
    <td align="right">       29.78</td>
    <td align="right">       22.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.91</td>
    <td align="right">        0.05</td>
    <td align="right">       18.86</td>
    <td align="right">       49.80</td>
    <td align="right">        8.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.45</td>
    <td align="right">        0.40</td>
    <td align="right">       20.04</td>
    <td align="right">       65.34</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.68</td>
    <td align="right">        0.48</td>
    <td align="right">       20.19</td>
    <td align="right">       68.58</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.39</td>
    <td align="right">        0.24</td>
    <td align="right">       20.15</td>
    <td align="right">       57.36</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.92</td>
    <td align="right">        0.05</td>
    <td align="right">       18.87</td>
    <td align="right">       49.64</td>
    <td align="right">        2.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       39.40</td>
    <td align="right">        6.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">       15.11</td>
    <td align="right">       30.30</td>
    <td align="right">       21.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       17.03</td>
    <td align="right">       37.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.18</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.66</td>
    <td align="right">        0.10</td>
    <td align="right">       16.56</td>
    <td align="right">       36.70</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.04</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.68</td>
    <td align="right">        0.48</td>
    <td align="right">       20.19</td>
    <td align="right">       68.58</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">       12.04</td>
    <td align="right">        8.04</td>
    <td align="right">       49.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">       14.31</td>
    <td align="right">       15.76</td>
    <td align="right">       38.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">       17.33</td>
    <td align="right">       29.78</td>
    <td align="right">       22.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.91</td>
    <td align="right">        0.05</td>
    <td align="right">       18.86</td>
    <td align="right">       49.81</td>
    <td align="right">        8.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.45</td>
    <td align="right">        0.40</td>
    <td align="right">       20.04</td>
    <td align="right">       65.34</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.68</td>
    <td align="right">        0.48</td>
    <td align="right">       20.19</td>
    <td align="right">       68.58</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.39</td>
    <td align="right">        0.24</td>
    <td align="right">       20.15</td>
    <td align="right">       57.36</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.92</td>
    <td align="right">        0.05</td>
    <td align="right">       18.87</td>
    <td align="right">       49.64</td>
    <td align="right">        2.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       39.40</td>
    <td align="right">        6.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">       15.11</td>
    <td align="right">       30.30</td>
    <td align="right">       21.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       17.03</td>
    <td align="right">       37.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.18</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.66</td>
    <td align="right">        0.10</td>
    <td align="right">       16.56</td>
    <td align="right">       36.70</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.04</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.68</td>
    <td align="right">        0.48</td>
    <td align="right">       20.19</td>
    <td align="right">       68.58</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">       12.04</td>
    <td align="right">        8.04</td>
    <td align="right">       49.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">       14.31</td>
    <td align="right">       15.77</td>
    <td align="right">       38.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">       17.33</td>
    <td align="right">       29.78</td>
    <td align="right">       22.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.95</td>
    <td align="right">        0.06</td>
    <td align="right">       18.89</td>
    <td align="right">       49.90</td>
    <td align="right">        8.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.53</td>
    <td align="right">        0.43</td>
    <td align="right">       20.10</td>
    <td align="right">       65.55</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.73</td>
    <td align="right">        0.50</td>
    <td align="right">       20.22</td>
    <td align="right">       68.70</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.43</td>
    <td align="right">        0.25</td>
    <td align="right">       20.18</td>
    <td align="right">       57.44</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.95</td>
    <td align="right">        0.05</td>
    <td align="right">       18.90</td>
    <td align="right">       49.71</td>
    <td align="right">        2.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       39.40</td>
    <td align="right">        6.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">       15.11</td>
    <td align="right">       30.30</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.84</td>
    <td align="right">        0.00</td>
    <td align="right">       12.84</td>
    <td align="right">       17.03</td>
    <td align="right">       37.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.18</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.68</td>
    <td align="right">        0.11</td>
    <td align="right">       16.58</td>
    <td align="right">       36.74</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">       11.76</td>
    <td align="right">        8.04</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.73</td>
    <td align="right">        0.50</td>
    <td align="right">       20.22</td>
    <td align="right">       68.70</td>
    <td align="right">       51.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.07</td>
    <td align="right">        9.82</td>
    <td align="right">       15.25</td>
    <td align="right">       30.87</td>
    <td align="right">       50.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.42</td>
    <td align="right">       10.44</td>
    <td align="right">       17.98</td>
    <td align="right">       41.28</td>
    <td align="right">       39.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.66</td>
    <td align="right">       14.53</td>
    <td align="right">       22.13</td>
    <td align="right">       65.15</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.32</td>
    <td align="right">       20.34</td>
    <td align="right">       23.97</td>
    <td align="right">       95.82</td>
    <td align="right">        9.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.45</td>
    <td align="right">       16.95</td>
    <td align="right">       24.50</td>
    <td align="right">      103.23</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.57</td>
    <td align="right">       14.31</td>
    <td align="right">       24.26</td>
    <td align="right">      100.84</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.55</td>
    <td align="right">        5.36</td>
    <td align="right">       23.19</td>
    <td align="right">       72.15</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.36</td>
    <td align="right">        4.63</td>
    <td align="right">       21.73</td>
    <td align="right">       63.23</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.39</td>
    <td align="right">        8.60</td>
    <td align="right">       20.79</td>
    <td align="right">       61.89</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.85</td>
    <td align="right">       12.06</td>
    <td align="right">       18.78</td>
    <td align="right">       59.75</td>
    <td align="right">       23.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.26</td>
    <td align="right">       11.93</td>
    <td align="right">       16.33</td>
    <td align="right">       45.91</td>
    <td align="right">       39.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.31</td>
    <td align="right">        9.34</td>
    <td align="right">       14.97</td>
    <td align="right">       30.04</td>
    <td align="right">       51.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.84</td>
    <td align="right">       11.51</td>
    <td align="right">       20.33</td>
    <td align="right">       64.24</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.31</td>
    <td align="right">        4.63</td>
    <td align="right">       14.97</td>
    <td align="right">       30.04</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.32</td>
    <td align="right">       20.34</td>
    <td align="right">       24.50</td>
    <td align="right">      103.23</td>
    <td align="right">       51.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.06</td>
    <td align="right">        9.82</td>
    <td align="right">       15.24</td>
    <td align="right">       30.85</td>
    <td align="right">       50.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.41</td>
    <td align="right">       10.44</td>
    <td align="right">       17.98</td>
    <td align="right">       41.28</td>
    <td align="right">       39.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.65</td>
    <td align="right">       14.53</td>
    <td align="right">       22.13</td>
    <td align="right">       65.15</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.32</td>
    <td align="right">       20.34</td>
    <td align="right">       23.97</td>
    <td align="right">       95.82</td>
    <td align="right">        9.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.45</td>
    <td align="right">       16.95</td>
    <td align="right">       24.50</td>
    <td align="right">      103.23</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.57</td>
    <td align="right">       14.31</td>
    <td align="right">       24.26</td>
    <td align="right">      100.84</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.55</td>
    <td align="right">        5.36</td>
    <td align="right">       23.19</td>
    <td align="right">       72.15</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.36</td>
    <td align="right">        4.63</td>
    <td align="right">       21.73</td>
    <td align="right">       63.23</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.39</td>
    <td align="right">        8.60</td>
    <td align="right">       20.79</td>
    <td align="right">       61.89</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.85</td>
    <td align="right">       12.06</td>
    <td align="right">       18.78</td>
    <td align="right">       59.75</td>
    <td align="right">       23.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.25</td>
    <td align="right">       11.92</td>
    <td align="right">       16.32</td>
    <td align="right">       45.89</td>
    <td align="right">       39.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.29</td>
    <td align="right">        9.33</td>
    <td align="right">       14.96</td>
    <td align="right">       30.00</td>
    <td align="right">       51.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.84</td>
    <td align="right">       11.51</td>
    <td align="right">       20.33</td>
    <td align="right">       64.23</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.29</td>
    <td align="right">        4.63</td>
    <td align="right">       14.96</td>
    <td align="right">       30.00</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.32</td>
    <td align="right">       20.34</td>
    <td align="right">       24.50</td>
    <td align="right">      103.23</td>
    <td align="right">       51.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.06</td>
    <td align="right">        9.82</td>
    <td align="right">       15.24</td>
    <td align="right">       30.85</td>
    <td align="right">       50.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.41</td>
    <td align="right">       10.44</td>
    <td align="right">       17.98</td>
    <td align="right">       41.28</td>
    <td align="right">       39.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.65</td>
    <td align="right">       14.53</td>
    <td align="right">       22.13</td>
    <td align="right">       65.15</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.32</td>
    <td align="right">       20.34</td>
    <td align="right">       23.97</td>
    <td align="right">       95.82</td>
    <td align="right">        9.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.45</td>
    <td align="right">       16.95</td>
    <td align="right">       24.50</td>
    <td align="right">      103.23</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.57</td>
    <td align="right">       14.31</td>
    <td align="right">       24.26</td>
    <td align="right">      100.84</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.55</td>
    <td align="right">        5.36</td>
    <td align="right">       23.19</td>
    <td align="right">       72.15</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.36</td>
    <td align="right">        4.63</td>
    <td align="right">       21.73</td>
    <td align="right">       63.23</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.39</td>
    <td align="right">        8.60</td>
    <td align="right">       20.79</td>
    <td align="right">       61.89</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.85</td>
    <td align="right">       12.06</td>
    <td align="right">       18.78</td>
    <td align="right">       59.75</td>
    <td align="right">       23.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.25</td>
    <td align="right">       11.92</td>
    <td align="right">       16.32</td>
    <td align="right">       45.89</td>
    <td align="right">       39.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.29</td>
    <td align="right">        9.33</td>
    <td align="right">       14.96</td>
    <td align="right">       30.00</td>
    <td align="right">       51.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.84</td>
    <td align="right">       11.51</td>
    <td align="right">       20.33</td>
    <td align="right">       64.23</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.29</td>
    <td align="right">        4.63</td>
    <td align="right">       14.96</td>
    <td align="right">       30.00</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.32</td>
    <td align="right">       20.34</td>
    <td align="right">       24.50</td>
    <td align="right">      103.23</td>
    <td align="right">       51.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.06</td>
    <td align="right">        9.82</td>
    <td align="right">       15.24</td>
    <td align="right">       30.85</td>
    <td align="right">       50.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.42</td>
    <td align="right">       10.44</td>
    <td align="right">       17.98</td>
    <td align="right">       41.28</td>
    <td align="right">       39.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.66</td>
    <td align="right">       14.53</td>
    <td align="right">       22.13</td>
    <td align="right">       65.15</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.32</td>
    <td align="right">       20.34</td>
    <td align="right">       23.97</td>
    <td align="right">       95.82</td>
    <td align="right">        9.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.45</td>
    <td align="right">       16.95</td>
    <td align="right">       24.50</td>
    <td align="right">      103.23</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.57</td>
    <td align="right">       14.31</td>
    <td align="right">       24.26</td>
    <td align="right">      100.84</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.55</td>
    <td align="right">        5.36</td>
    <td align="right">       23.19</td>
    <td align="right">       72.15</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.36</td>
    <td align="right">        4.63</td>
    <td align="right">       21.73</td>
    <td align="right">       63.23</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.39</td>
    <td align="right">        8.60</td>
    <td align="right">       20.79</td>
    <td align="right">       61.89</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.85</td>
    <td align="right">       12.06</td>
    <td align="right">       18.78</td>
    <td align="right">       59.75</td>
    <td align="right">       23.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.25</td>
    <td align="right">       11.92</td>
    <td align="right">       16.33</td>
    <td align="right">       45.89</td>
    <td align="right">       39.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.29</td>
    <td align="right">        9.33</td>
    <td align="right">       14.96</td>
    <td align="right">       30.00</td>
    <td align="right">       51.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.84</td>
    <td align="right">       11.51</td>
    <td align="right">       20.33</td>
    <td align="right">       64.23</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.29</td>
    <td align="right">        4.63</td>
    <td align="right">       14.96</td>
    <td align="right">       30.00</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.32</td>
    <td align="right">       20.34</td>
    <td align="right">       24.50</td>
    <td align="right">      103.23</td>
    <td align="right">       51.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152906E+09</td>
    <td align="right"> 93970673.93</td>
    <td align="right"> 58935024.44</td>
    <td align="right">0.225265E+09</td>
    <td align="right">0.131747E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129622E+09</td>
    <td align="right"> 72675419.45</td>
    <td align="right"> 56946858.78</td>
    <td align="right">0.207929E+09</td>
    <td align="right"> 95536701.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105349E+09</td>
    <td align="right"> 42397251.64</td>
    <td align="right"> 62952196.53</td>
    <td align="right">0.196473E+09</td>
    <td align="right"> 63632216.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55401864.69</td>
    <td align="right">  4878983.16</td>
    <td align="right"> 50522881.53</td>
    <td align="right">0.141191E+09</td>
    <td align="right"> 22717263.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52435194.65</td>
    <td align="right">       14.51</td>
    <td align="right"> 52435180.15</td>
    <td align="right">0.168343E+09</td>
    <td align="right">  6109901.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51059932.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 51059932.91</td>
    <td align="right">0.169695E+09</td>
    <td align="right">  5721467.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53178734.94</td>
    <td align="right">       38.14</td>
    <td align="right"> 53178696.80</td>
    <td align="right">0.147915E+09</td>
    <td align="right">  3218429.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51342860.68</td>
    <td align="right">   496165.26</td>
    <td align="right"> 50846695.42</td>
    <td align="right">0.131669E+09</td>
    <td align="right">  7603744.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66360108.42</td>
    <td align="right"> 13838445.30</td>
    <td align="right"> 52521663.12</td>
    <td align="right">0.145694E+09</td>
    <td align="right"> 19759260.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137001E+09</td>
    <td align="right"> 75324768.63</td>
    <td align="right"> 61676576.85</td>
    <td align="right">0.266137E+09</td>
    <td align="right"> 64569672.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177926E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 59399729.27</td>
    <td align="right">0.305281E+09</td>
    <td align="right">0.103389E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163686E+09</td>
    <td align="right">0.103627E+09</td>
    <td align="right"> 60058784.45</td>
    <td align="right">0.246922E+09</td>
    <td align="right">0.136633E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119627E+10</td>
    <td align="right">0.525736E+09</td>
    <td align="right">0.670534E+09</td>
    <td align="right">0.235251E+10</td>
    <td align="right">0.660638E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51059932.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 50522881.53</td>
    <td align="right">0.131669E+09</td>
    <td align="right">  3218429.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177926E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 62952196.53</td>
    <td align="right">0.305281E+09</td>
    <td align="right">0.136633E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152904E+09</td>
    <td align="right"> 93970673.93</td>
    <td align="right"> 58933069.14</td>
    <td align="right">0.225263E+09</td>
    <td align="right">0.131745E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129620E+09</td>
    <td align="right"> 72675419.45</td>
    <td align="right"> 56944847.52</td>
    <td align="right">0.207927E+09</td>
    <td align="right"> 95534507.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105297E+09</td>
    <td align="right"> 42376346.57</td>
    <td align="right"> 62920195.15</td>
    <td align="right">0.196349E+09</td>
    <td align="right"> 63632047.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55204078.14</td>
    <td align="right">  4812335.41</td>
    <td align="right"> 50391742.72</td>
    <td align="right">0.140695E+09</td>
    <td align="right"> 22716174.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52432516.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 52432516.59</td>
    <td align="right">0.168341E+09</td>
    <td align="right">  6108997.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51057313.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 51057313.18</td>
    <td align="right">0.169694E+09</td>
    <td align="right">  5721100.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53174535.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 53174535.15</td>
    <td align="right">0.147910E+09</td>
    <td align="right">  3217963.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51321150.25</td>
    <td align="right">   490388.83</td>
    <td align="right"> 50830761.41</td>
    <td align="right">0.131619E+09</td>
    <td align="right">  7602963.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66173799.67</td>
    <td align="right"> 13794004.18</td>
    <td align="right"> 52379795.49</td>
    <td align="right">0.145265E+09</td>
    <td align="right"> 19757829.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136999E+09</td>
    <td align="right"> 75324768.63</td>
    <td align="right"> 61674566.53</td>
    <td align="right">0.266135E+09</td>
    <td align="right"> 64566893.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177925E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 59398192.20</td>
    <td align="right">0.305280E+09</td>
    <td align="right">0.103386E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163684E+09</td>
    <td align="right">0.103627E+09</td>
    <td align="right"> 60056923.72</td>
    <td align="right">0.246920E+09</td>
    <td align="right">0.136630E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119579E+10</td>
    <td align="right">0.525598E+09</td>
    <td align="right">0.670194E+09</td>
    <td align="right">0.235140E+10</td>
    <td align="right">0.660619E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51057313.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 50391742.72</td>
    <td align="right">0.131619E+09</td>
    <td align="right">  3217963.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177925E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 62920195.15</td>
    <td align="right">0.305280E+09</td>
    <td align="right">0.136630E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152904E+09</td>
    <td align="right"> 93970673.93</td>
    <td align="right"> 58933069.14</td>
    <td align="right">0.225263E+09</td>
    <td align="right">0.131745E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129620E+09</td>
    <td align="right"> 72675419.45</td>
    <td align="right"> 56944847.52</td>
    <td align="right">0.207927E+09</td>
    <td align="right"> 95534507.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105297E+09</td>
    <td align="right"> 42376346.57</td>
    <td align="right"> 62920195.12</td>
    <td align="right">0.196349E+09</td>
    <td align="right"> 63632047.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55204078.14</td>
    <td align="right">  4812335.41</td>
    <td align="right"> 50391742.72</td>
    <td align="right">0.140695E+09</td>
    <td align="right"> 22716174.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52432516.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 52432516.59</td>
    <td align="right">0.168341E+09</td>
    <td align="right">  6108997.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51057313.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 51057313.18</td>
    <td align="right">0.169694E+09</td>
    <td align="right">  5721100.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53174535.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 53174535.15</td>
    <td align="right">0.147910E+09</td>
    <td align="right">  3217963.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51321071.33</td>
    <td align="right">   490312.51</td>
    <td align="right"> 50830758.82</td>
    <td align="right">0.131619E+09</td>
    <td align="right">  7602963.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66164132.62</td>
    <td align="right"> 13793520.24</td>
    <td align="right"> 52370612.38</td>
    <td align="right">0.145245E+09</td>
    <td align="right"> 19757833.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136999E+09</td>
    <td align="right"> 75324768.63</td>
    <td align="right"> 61674566.53</td>
    <td align="right">0.266135E+09</td>
    <td align="right"> 64566893.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177925E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 59398192.20</td>
    <td align="right">0.305280E+09</td>
    <td align="right">0.103386E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163684E+09</td>
    <td align="right">0.103627E+09</td>
    <td align="right"> 60056923.72</td>
    <td align="right">0.246920E+09</td>
    <td align="right">0.136630E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119578E+10</td>
    <td align="right">0.525597E+09</td>
    <td align="right">0.670185E+09</td>
    <td align="right">0.235138E+10</td>
    <td align="right">0.660619E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51057313.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 50391742.72</td>
    <td align="right">0.131619E+09</td>
    <td align="right">  3217963.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177925E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 62920195.12</td>
    <td align="right">0.305280E+09</td>
    <td align="right">0.136630E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152904E+09</td>
    <td align="right"> 93970673.93</td>
    <td align="right"> 58933069.14</td>
    <td align="right">0.225263E+09</td>
    <td align="right">0.131745E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129620E+09</td>
    <td align="right"> 72675419.45</td>
    <td align="right"> 56944847.52</td>
    <td align="right">0.207927E+09</td>
    <td align="right"> 95534507.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105297E+09</td>
    <td align="right"> 42376346.57</td>
    <td align="right"> 62920195.12</td>
    <td align="right">0.196349E+09</td>
    <td align="right"> 63632047.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55204078.14</td>
    <td align="right">  4812335.41</td>
    <td align="right"> 50391742.72</td>
    <td align="right">0.140695E+09</td>
    <td align="right"> 22716174.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52432516.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 52432516.59</td>
    <td align="right">0.168341E+09</td>
    <td align="right">  6108997.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51057313.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 51057313.18</td>
    <td align="right">0.169694E+09</td>
    <td align="right">  5721100.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53174535.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 53174535.15</td>
    <td align="right">0.147910E+09</td>
    <td align="right">  3217963.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51321071.18</td>
    <td align="right">   490312.36</td>
    <td align="right"> 50830758.82</td>
    <td align="right">0.131619E+09</td>
    <td align="right">  7602963.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66164961.01</td>
    <td align="right"> 13793519.59</td>
    <td align="right"> 52371441.42</td>
    <td align="right">0.145246E+09</td>
    <td align="right"> 19756712.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136999E+09</td>
    <td align="right"> 75324768.63</td>
    <td align="right"> 61674566.53</td>
    <td align="right">0.266135E+09</td>
    <td align="right"> 64566893.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177925E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 59398192.20</td>
    <td align="right">0.305280E+09</td>
    <td align="right">0.103386E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163684E+09</td>
    <td align="right">0.103627E+09</td>
    <td align="right"> 60056923.72</td>
    <td align="right">0.246920E+09</td>
    <td align="right">0.136630E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119578E+10</td>
    <td align="right">0.525597E+09</td>
    <td align="right">0.670186E+09</td>
    <td align="right">0.235138E+10</td>
    <td align="right">0.660618E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51057313.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 50391742.72</td>
    <td align="right">0.131619E+09</td>
    <td align="right">  3217963.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177925E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 62920195.12</td>
    <td align="right">0.305280E+09</td>
    <td align="right">0.136630E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152904E+09</td>
    <td align="right"> 93970673.93</td>
    <td align="right"> 58933069.14</td>
    <td align="right">0.225263E+09</td>
    <td align="right">0.131745E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129620E+09</td>
    <td align="right"> 72675419.45</td>
    <td align="right"> 56944847.52</td>
    <td align="right">0.207927E+09</td>
    <td align="right"> 95534507.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105297E+09</td>
    <td align="right"> 42376346.57</td>
    <td align="right"> 62920195.12</td>
    <td align="right">0.196349E+09</td>
    <td align="right"> 63632047.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55204078.14</td>
    <td align="right">  4812335.41</td>
    <td align="right"> 50391742.72</td>
    <td align="right">0.140695E+09</td>
    <td align="right"> 22716174.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52432516.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 52432516.59</td>
    <td align="right">0.168341E+09</td>
    <td align="right">  6108997.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51057313.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 51057313.18</td>
    <td align="right">0.169694E+09</td>
    <td align="right">  5721100.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53174535.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 53174535.15</td>
    <td align="right">0.147910E+09</td>
    <td align="right">  3217963.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51321097.71</td>
    <td align="right">   490338.89</td>
    <td align="right"> 50830758.82</td>
    <td align="right">0.131619E+09</td>
    <td align="right">  7602963.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66179356.28</td>
    <td align="right"> 13794026.53</td>
    <td align="right"> 52385329.75</td>
    <td align="right">0.145269E+09</td>
    <td align="right"> 19750732.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136999E+09</td>
    <td align="right"> 75324768.63</td>
    <td align="right"> 61674566.53</td>
    <td align="right">0.266135E+09</td>
    <td align="right"> 64566893.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177925E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 59398192.20</td>
    <td align="right">0.305280E+09</td>
    <td align="right">0.103386E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163684E+09</td>
    <td align="right">0.103627E+09</td>
    <td align="right"> 60056923.72</td>
    <td align="right">0.246920E+09</td>
    <td align="right">0.136630E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119580E+10</td>
    <td align="right">0.525598E+09</td>
    <td align="right">0.670200E+09</td>
    <td align="right">0.235140E+10</td>
    <td align="right">0.660612E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51057313.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 50391742.72</td>
    <td align="right">0.131619E+09</td>
    <td align="right">  3217963.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177925E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 62920195.12</td>
    <td align="right">0.305280E+09</td>
    <td align="right">0.136630E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152906E+09</td>
    <td align="right"> 93970673.93</td>
    <td align="right"> 58935024.34</td>
    <td align="right">0.225265E+09</td>
    <td align="right">0.131747E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129622E+09</td>
    <td align="right"> 72675419.45</td>
    <td align="right"> 56946858.68</td>
    <td align="right">0.207929E+09</td>
    <td align="right"> 95536701.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105350E+09</td>
    <td align="right"> 42397316.96</td>
    <td align="right"> 62952938.92</td>
    <td align="right">0.196418E+09</td>
    <td align="right"> 63574785.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55402194.85</td>
    <td align="right">  4879183.45</td>
    <td align="right"> 50523011.40</td>
    <td align="right">0.141199E+09</td>
    <td align="right"> 22718036.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52435041.69</td>
    <td align="right">       14.92</td>
    <td align="right"> 52435026.77</td>
    <td align="right">0.168342E+09</td>
    <td align="right">  6109901.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51059932.78</td>
    <td align="right">        0.00</td>
    <td align="right"> 51059932.78</td>
    <td align="right">0.169695E+09</td>
    <td align="right">  5721467.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53178735.92</td>
    <td align="right">       50.77</td>
    <td align="right"> 53178685.15</td>
    <td align="right">0.147916E+09</td>
    <td align="right">  3218429.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51339191.79</td>
    <td align="right">   493381.82</td>
    <td align="right"> 50845809.97</td>
    <td align="right">0.131658E+09</td>
    <td align="right">  7603744.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66377883.32</td>
    <td align="right"> 13835111.65</td>
    <td align="right"> 52542771.66</td>
    <td align="right">0.145715E+09</td>
    <td align="right"> 19747966.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137001E+09</td>
    <td align="right"> 75324768.63</td>
    <td align="right"> 61676576.75</td>
    <td align="right">0.266137E+09</td>
    <td align="right"> 64569672.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177926E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 59399729.19</td>
    <td align="right">0.305281E+09</td>
    <td align="right">0.103389E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163686E+09</td>
    <td align="right">0.103627E+09</td>
    <td align="right"> 60058784.35</td>
    <td align="right">0.246922E+09</td>
    <td align="right">0.136633E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119628E+10</td>
    <td align="right">0.525730E+09</td>
    <td align="right">0.670555E+09</td>
    <td align="right">0.235248E+10</td>
    <td align="right">0.660570E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51059932.78</td>
    <td align="right">        0.00</td>
    <td align="right"> 50523011.40</td>
    <td align="right">0.131658E+09</td>
    <td align="right">  3218429.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177926E+09</td>
    <td align="right">0.118527E+09</td>
    <td align="right"> 62952938.92</td>
    <td align="right">0.305281E+09</td>
    <td align="right">0.136633E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215548E+09</td>
    <td align="right">0.131736E+09</td>
    <td align="right"> 83812128.14</td>
    <td align="right">0.316566E+09</td>
    <td align="right">0.184711E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184907E+09</td>
    <td align="right">0.103421E+09</td>
    <td align="right"> 81486717.10</td>
    <td align="right">0.295985E+09</td>
    <td align="right">0.134162E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170293E+09</td>
    <td align="right"> 74642057.94</td>
    <td align="right"> 95651147.83</td>
    <td align="right">0.319716E+09</td>
    <td align="right"> 89989383.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 95777758.26</td>
    <td align="right"> 18706517.74</td>
    <td align="right"> 77071240.53</td>
    <td align="right">0.238081E+09</td>
    <td align="right"> 32804163.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 74906818.58</td>
    <td align="right">        0.00</td>
    <td align="right"> 74906818.58</td>
    <td align="right">0.234625E+09</td>
    <td align="right">  9131463.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73179472.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 73179472.51</td>
    <td align="right">0.237031E+09</td>
    <td align="right">  8188454.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 77253887.29</td>
    <td align="right">    55023.52</td>
    <td align="right"> 77198863.77</td>
    <td align="right">0.209866E+09</td>
    <td align="right">  4804974.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 77570298.11</td>
    <td align="right">  1783424.07</td>
    <td align="right"> 75786874.04</td>
    <td align="right">0.194151E+09</td>
    <td align="right"> 11114369.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106555E+09</td>
    <td align="right"> 26016116.36</td>
    <td align="right"> 80539116.30</td>
    <td align="right">0.230675E+09</td>
    <td align="right"> 28459744.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206548E+09</td>
    <td align="right">0.116057E+09</td>
    <td align="right"> 90491255.83</td>
    <td align="right">0.398887E+09</td>
    <td align="right"> 91642126.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250242E+09</td>
    <td align="right">0.166057E+09</td>
    <td align="right"> 84184278.60</td>
    <td align="right">0.427111E+09</td>
    <td align="right">0.145705E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230494E+09</td>
    <td align="right">0.145183E+09</td>
    <td align="right"> 85310721.07</td>
    <td align="right">0.346480E+09</td>
    <td align="right">0.191757E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.176328E+10</td>
    <td align="right">0.783658E+09</td>
    <td align="right">0.979619E+09</td>
    <td align="right">0.344917E+10</td>
    <td align="right">0.932469E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 73179472.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 73179472.51</td>
    <td align="right">0.194151E+09</td>
    <td align="right">  4804974.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250242E+09</td>
    <td align="right">0.166057E+09</td>
    <td align="right"> 95651147.83</td>
    <td align="right">0.427111E+09</td>
    <td align="right">0.191757E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 68727949.62</td>
    <td align="right"> 27829392.39</td>
    <td align="right"> 40898557.23</td>
    <td align="right"> 74730780.05</td>
    <td align="right">0.124886E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 74941933.87</td>
    <td align="right"> 30983064.16</td>
    <td align="right"> 43958869.71</td>
    <td align="right">0.103027E+09</td>
    <td align="right"> 88550544.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100365E+09</td>
    <td align="right"> 41058024.28</td>
    <td align="right"> 59307366.45</td>
    <td align="right">0.173673E+09</td>
    <td align="right"> 58443909.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114932E+09</td>
    <td align="right"> 52422012.47</td>
    <td align="right"> 62510199.76</td>
    <td align="right">0.247003E+09</td>
    <td align="right"> 22562951.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115606E+09</td>
    <td align="right"> 49639631.99</td>
    <td align="right"> 65966094.17</td>
    <td align="right">0.284108E+09</td>
    <td align="right">  6898895.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89544424.51</td>
    <td align="right"> 27904311.46</td>
    <td align="right"> 61640113.04</td>
    <td align="right">0.242153E+09</td>
    <td align="right">  5927058.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78052140.65</td>
    <td align="right"> 16011545.94</td>
    <td align="right"> 62040594.71</td>
    <td align="right">0.195327E+09</td>
    <td align="right">  3222250.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 70604319.99</td>
    <td align="right"> 12171127.04</td>
    <td align="right"> 58433192.95</td>
    <td align="right">0.168312E+09</td>
    <td align="right">  7723802.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 73990120.84</td>
    <td align="right"> 20513885.25</td>
    <td align="right"> 53476235.59</td>
    <td align="right">0.155085E+09</td>
    <td align="right"> 19236341.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 84591357.75</td>
    <td align="right"> 33625576.88</td>
    <td align="right"> 50965780.87</td>
    <td align="right">0.159414E+09</td>
    <td align="right"> 59559914.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73373039.67</td>
    <td align="right"> 31177611.39</td>
    <td align="right"> 42195428.28</td>
    <td align="right">0.110931E+09</td>
    <td align="right"> 94694598.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66384494.46</td>
    <td align="right"> 26494601.57</td>
    <td align="right"> 39889892.89</td>
    <td align="right"> 74898781.10</td>
    <td align="right">0.130868E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.101111E+10</td>
    <td align="right">0.369831E+09</td>
    <td align="right">0.641282E+09</td>
    <td align="right">0.198866E+10</td>
    <td align="right">0.622575E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66384494.46</td>
    <td align="right"> 12171127.04</td>
    <td align="right"> 39889892.89</td>
    <td align="right"> 74730780.05</td>
    <td align="right">  3222250.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115606E+09</td>
    <td align="right"> 52422012.47</td>
    <td align="right"> 65966094.17</td>
    <td align="right">0.284108E+09</td>
    <td align="right">0.130868E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 68725994.41</td>
    <td align="right"> 27829392.39</td>
    <td align="right"> 40896602.02</td>
    <td align="right"> 74729128.53</td>
    <td align="right">0.124884E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 74939922.71</td>
    <td align="right"> 30983064.16</td>
    <td align="right"> 43956858.55</td>
    <td align="right">0.103025E+09</td>
    <td align="right"> 88548376.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100363E+09</td>
    <td align="right"> 41058024.28</td>
    <td align="right"> 59304929.06</td>
    <td align="right">0.173670E+09</td>
    <td align="right"> 58441450.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114930E+09</td>
    <td align="right"> 52422012.47</td>
    <td align="right"> 62508228.61</td>
    <td align="right">0.247002E+09</td>
    <td align="right"> 22561107.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115603E+09</td>
    <td align="right"> 49639631.99</td>
    <td align="right"> 65963791.52</td>
    <td align="right">0.284108E+09</td>
    <td align="right">  6897902.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89541804.92</td>
    <td align="right"> 27904311.46</td>
    <td align="right"> 61637493.45</td>
    <td align="right">0.242152E+09</td>
    <td align="right">  5926670.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78048009.81</td>
    <td align="right"> 16011545.94</td>
    <td align="right"> 62036463.87</td>
    <td align="right">0.195321E+09</td>
    <td align="right">  3221785.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 70600103.68</td>
    <td align="right"> 12171127.04</td>
    <td align="right"> 58428976.64</td>
    <td align="right">0.168305E+09</td>
    <td align="right">  7722996.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 73986910.17</td>
    <td align="right"> 20513885.25</td>
    <td align="right"> 53473024.92</td>
    <td align="right">0.155081E+09</td>
    <td align="right"> 19234925.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 84589347.54</td>
    <td align="right"> 33625576.88</td>
    <td align="right"> 50963770.66</td>
    <td align="right">0.159412E+09</td>
    <td align="right"> 59557155.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73371502.69</td>
    <td align="right"> 31177611.39</td>
    <td align="right"> 42193891.30</td>
    <td align="right">0.110930E+09</td>
    <td align="right"> 94691568.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66382633.83</td>
    <td align="right"> 26494601.57</td>
    <td align="right"> 39888032.25</td>
    <td align="right"> 74897230.19</td>
    <td align="right">0.130866E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.101108E+10</td>
    <td align="right">0.369831E+09</td>
    <td align="right">0.641252E+09</td>
    <td align="right">0.198863E+10</td>
    <td align="right">0.622553E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66382633.83</td>
    <td align="right"> 12171127.04</td>
    <td align="right"> 39888032.25</td>
    <td align="right"> 74729128.53</td>
    <td align="right">  3221785.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115603E+09</td>
    <td align="right"> 52422012.47</td>
    <td align="right"> 65963791.52</td>
    <td align="right">0.284108E+09</td>
    <td align="right">0.130866E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 68725994.41</td>
    <td align="right"> 27829392.39</td>
    <td align="right"> 40896602.02</td>
    <td align="right"> 74729128.53</td>
    <td align="right">0.124884E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 74939922.71</td>
    <td align="right"> 30983064.16</td>
    <td align="right"> 43956858.55</td>
    <td align="right">0.103025E+09</td>
    <td align="right"> 88548376.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100363E+09</td>
    <td align="right"> 41058024.28</td>
    <td align="right"> 59304929.06</td>
    <td align="right">0.173670E+09</td>
    <td align="right"> 58441450.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114930E+09</td>
    <td align="right"> 52422012.47</td>
    <td align="right"> 62508228.61</td>
    <td align="right">0.247002E+09</td>
    <td align="right"> 22561107.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115603E+09</td>
    <td align="right"> 49639631.99</td>
    <td align="right"> 65963791.52</td>
    <td align="right">0.284108E+09</td>
    <td align="right">  6897902.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89541804.92</td>
    <td align="right"> 27904311.46</td>
    <td align="right"> 61637493.45</td>
    <td align="right">0.242152E+09</td>
    <td align="right">  5926670.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78048009.81</td>
    <td align="right"> 16011545.94</td>
    <td align="right"> 62036463.87</td>
    <td align="right">0.195321E+09</td>
    <td align="right">  3221785.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 70600103.68</td>
    <td align="right"> 12171127.04</td>
    <td align="right"> 58428976.64</td>
    <td align="right">0.168305E+09</td>
    <td align="right">  7722996.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 73986910.17</td>
    <td align="right"> 20513885.25</td>
    <td align="right"> 53473024.92</td>
    <td align="right">0.155081E+09</td>
    <td align="right"> 19234925.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 84589347.54</td>
    <td align="right"> 33625576.88</td>
    <td align="right"> 50963770.66</td>
    <td align="right">0.159412E+09</td>
    <td align="right"> 59557155.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73371502.69</td>
    <td align="right"> 31177611.39</td>
    <td align="right"> 42193891.30</td>
    <td align="right">0.110930E+09</td>
    <td align="right"> 94691568.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66382633.83</td>
    <td align="right"> 26494601.57</td>
    <td align="right"> 39888032.25</td>
    <td align="right"> 74897230.19</td>
    <td align="right">0.130866E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.101108E+10</td>
    <td align="right">0.369831E+09</td>
    <td align="right">0.641252E+09</td>
    <td align="right">0.198863E+10</td>
    <td align="right">0.622553E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66382633.83</td>
    <td align="right"> 12171127.04</td>
    <td align="right"> 39888032.25</td>
    <td align="right"> 74729128.53</td>
    <td align="right">  3221785.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115603E+09</td>
    <td align="right"> 52422012.47</td>
    <td align="right"> 65963791.52</td>
    <td align="right">0.284108E+09</td>
    <td align="right">0.130866E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 68756674.98</td>
    <td align="right"> 27841783.81</td>
    <td align="right"> 40914891.17</td>
    <td align="right"> 74804391.88</td>
    <td align="right">0.124886E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 74941933.98</td>
    <td align="right"> 30983064.16</td>
    <td align="right"> 43958869.82</td>
    <td align="right">0.103027E+09</td>
    <td align="right"> 88550544.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100365E+09</td>
    <td align="right"> 41058024.28</td>
    <td align="right"> 59307366.58</td>
    <td align="right">0.173673E+09</td>
    <td align="right"> 58443909.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114932E+09</td>
    <td align="right"> 52422012.47</td>
    <td align="right"> 62510199.86</td>
    <td align="right">0.247003E+09</td>
    <td align="right"> 22562951.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115606E+09</td>
    <td align="right"> 49639631.99</td>
    <td align="right"> 65966094.29</td>
    <td align="right">0.284108E+09</td>
    <td align="right">  6898895.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89544424.64</td>
    <td align="right"> 27904311.46</td>
    <td align="right"> 61640113.18</td>
    <td align="right">0.242153E+09</td>
    <td align="right">  5927058.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78052140.86</td>
    <td align="right"> 16011545.94</td>
    <td align="right"> 62040594.93</td>
    <td align="right">0.195327E+09</td>
    <td align="right">  3222250.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 70604320.20</td>
    <td align="right"> 12171127.04</td>
    <td align="right"> 58433193.17</td>
    <td align="right">0.168312E+09</td>
    <td align="right">  7723802.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 73990121.01</td>
    <td align="right"> 20513885.25</td>
    <td align="right"> 53476235.76</td>
    <td align="right">0.155085E+09</td>
    <td align="right"> 19236341.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 84592632.79</td>
    <td align="right"> 33626266.55</td>
    <td align="right"> 50966366.25</td>
    <td align="right">0.159417E+09</td>
    <td align="right"> 59559915.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73387584.36</td>
    <td align="right"> 31185899.85</td>
    <td align="right"> 42201684.51</td>
    <td align="right">0.110972E+09</td>
    <td align="right"> 94694598.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66438186.41</td>
    <td align="right"> 26518304.17</td>
    <td align="right"> 39919882.24</td>
    <td align="right"> 75031781.26</td>
    <td align="right">0.130864E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.101121E+10</td>
    <td align="right">0.369876E+09</td>
    <td align="right">0.641335E+09</td>
    <td align="right">0.198891E+10</td>
    <td align="right">0.622571E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66438186.41</td>
    <td align="right"> 12171127.04</td>
    <td align="right"> 39919882.24</td>
    <td align="right"> 74804391.88</td>
    <td align="right">  3222250.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115606E+09</td>
    <td align="right"> 52422012.47</td>
    <td align="right"> 65966094.29</td>
    <td align="right">0.284108E+09</td>
    <td align="right">0.130864E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 32253112.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 32253112.17</td>
    <td align="right"> 21540344.79</td>
    <td align="right">0.133339E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34620670.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 34620670.69</td>
    <td align="right"> 38138934.70</td>
    <td align="right"> 92318576.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46410625.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 46410625.93</td>
    <td align="right"> 79766322.35</td>
    <td align="right"> 59341795.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 49125786.61</td>
    <td align="right">   152264.14</td>
    <td align="right"> 48973522.48</td>
    <td align="right">0.129315E+09</td>
    <td align="right"> 20995525.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55011041.99</td>
    <td align="right">  1175394.13</td>
    <td align="right"> 53835647.86</td>
    <td align="right">0.175616E+09</td>
    <td align="right">  6061828.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 53697213.34</td>
    <td align="right">  1293209.69</td>
    <td align="right"> 52404003.66</td>
    <td align="right">0.178017E+09</td>
    <td align="right">  5474762.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54714152.46</td>
    <td align="right">   659314.20</td>
    <td align="right"> 54054838.26</td>
    <td align="right">0.153869E+09</td>
    <td align="right">  3002312.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 50760328.78</td>
    <td align="right">   141346.07</td>
    <td align="right"> 50618982.71</td>
    <td align="right">0.133158E+09</td>
    <td align="right">  6998353.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 44321792.77</td>
    <td align="right">     2955.30</td>
    <td align="right"> 44318837.46</td>
    <td align="right">0.102122E+09</td>
    <td align="right"> 17996521.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40464331.75</td>
    <td align="right">        0.00</td>
    <td align="right"> 40464331.75</td>
    <td align="right"> 81165787.87</td>
    <td align="right"> 58565562.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33268498.25</td>
    <td align="right">        0.00</td>
    <td align="right"> 33268498.25</td>
    <td align="right"> 44144457.16</td>
    <td align="right"> 97861234.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31505827.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 31505827.54</td>
    <td align="right"> 21911853.10</td>
    <td align="right">0.137501E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.526153E+09</td>
    <td align="right">  3424483.54</td>
    <td align="right">0.522729E+09</td>
    <td align="right">0.115877E+10</td>
    <td align="right">0.639457E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31505827.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 31505827.54</td>
    <td align="right"> 21540344.79</td>
    <td align="right">  3002312.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 55011041.99</td>
    <td align="right">  1293209.69</td>
    <td align="right"> 54054838.26</td>
    <td align="right">0.178017E+09</td>
    <td align="right">0.137501E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 32251156.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 32251156.86</td>
    <td align="right"> 21538876.72</td>
    <td align="right">0.133337E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34618659.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 34618659.42</td>
    <td align="right"> 38137097.57</td>
    <td align="right"> 92316501.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46408188.41</td>
    <td align="right">        0.00</td>
    <td align="right"> 46408188.41</td>
    <td align="right"> 79763977.52</td>
    <td align="right"> 59339410.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 49020130.55</td>
    <td align="right">   135749.15</td>
    <td align="right"> 48884381.40</td>
    <td align="right">0.129099E+09</td>
    <td align="right"> 21015213.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 54771459.73</td>
    <td align="right">  1084131.09</td>
    <td align="right"> 53687328.64</td>
    <td align="right">0.175007E+09</td>
    <td align="right">  6060908.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 53594698.82</td>
    <td align="right">  1256586.91</td>
    <td align="right"> 52338111.92</td>
    <td align="right">0.177770E+09</td>
    <td align="right">  5474411.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54612826.61</td>
    <td align="right">   633870.42</td>
    <td align="right"> 53978956.19</td>
    <td align="right">0.153636E+09</td>
    <td align="right">  3001847.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 50670345.89</td>
    <td align="right">   126532.64</td>
    <td align="right"> 50543813.24</td>
    <td align="right">0.132960E+09</td>
    <td align="right">  6997610.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 44318267.15</td>
    <td align="right">     2933.40</td>
    <td align="right"> 44315333.75</td>
    <td align="right">0.102117E+09</td>
    <td align="right"> 17995145.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40462321.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 40462321.44</td>
    <td align="right"> 81164223.59</td>
    <td align="right"> 58562888.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33266961.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 33266961.18</td>
    <td align="right"> 44143805.40</td>
    <td align="right"> 97858289.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31503966.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 31503966.80</td>
    <td align="right"> 21910489.07</td>
    <td align="right">0.137498E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.525499E+09</td>
    <td align="right">  3239803.62</td>
    <td align="right">0.522259E+09</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.639457E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31503966.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 31503966.80</td>
    <td align="right"> 21538876.72</td>
    <td align="right">  3001847.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 54771459.73</td>
    <td align="right">  1256586.91</td>
    <td align="right"> 53978956.19</td>
    <td align="right">0.177770E+09</td>
    <td align="right">0.137498E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 32251156.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 32251156.86</td>
    <td align="right"> 21538876.72</td>
    <td align="right">0.133337E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34618659.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 34618659.42</td>
    <td align="right"> 38137097.57</td>
    <td align="right"> 92316501.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46408188.41</td>
    <td align="right">        0.00</td>
    <td align="right"> 46408188.41</td>
    <td align="right"> 79763977.52</td>
    <td align="right"> 59339410.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 49010526.36</td>
    <td align="right">   133996.57</td>
    <td align="right"> 48876529.79</td>
    <td align="right">0.129078E+09</td>
    <td align="right"> 21017344.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 54771459.73</td>
    <td align="right">  1084131.09</td>
    <td align="right"> 53687328.64</td>
    <td align="right">0.175007E+09</td>
    <td align="right">  6060908.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 53594698.82</td>
    <td align="right">  1256586.91</td>
    <td align="right"> 52338111.92</td>
    <td align="right">0.177770E+09</td>
    <td align="right">  5474411.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54612826.61</td>
    <td align="right">   633870.42</td>
    <td align="right"> 53978956.19</td>
    <td align="right">0.153636E+09</td>
    <td align="right">  3001847.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 50670732.80</td>
    <td align="right">   126539.30</td>
    <td align="right"> 50544193.50</td>
    <td align="right">0.132961E+09</td>
    <td align="right">  6997610.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 44317939.57</td>
    <td align="right">     2888.99</td>
    <td align="right"> 44315050.58</td>
    <td align="right">0.102117E+09</td>
    <td align="right"> 17995466.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40462321.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 40462321.44</td>
    <td align="right"> 81164223.59</td>
    <td align="right"> 58562888.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33266961.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 33266961.18</td>
    <td align="right"> 44143805.40</td>
    <td align="right"> 97858289.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31503966.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 31503966.80</td>
    <td align="right"> 21910489.07</td>
    <td align="right">0.137498E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.525489E+09</td>
    <td align="right">  3238013.28</td>
    <td align="right">0.522251E+09</td>
    <td align="right">0.115723E+10</td>
    <td align="right">0.639460E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31503966.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 31503966.80</td>
    <td align="right"> 21538876.72</td>
    <td align="right">  3001847.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 54771459.73</td>
    <td align="right">  1256586.91</td>
    <td align="right"> 53978956.19</td>
    <td align="right">0.177770E+09</td>
    <td align="right">0.137498E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 32251156.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 32251156.86</td>
    <td align="right"> 21538876.72</td>
    <td align="right">0.133337E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34618659.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 34618659.42</td>
    <td align="right"> 38137097.57</td>
    <td align="right"> 92316501.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46408188.41</td>
    <td align="right">        0.00</td>
    <td align="right"> 46408188.41</td>
    <td align="right"> 79763977.52</td>
    <td align="right"> 59339410.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 49010526.36</td>
    <td align="right">   133996.57</td>
    <td align="right"> 48876529.79</td>
    <td align="right">0.129078E+09</td>
    <td align="right"> 21017344.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 54771459.73</td>
    <td align="right">  1084131.09</td>
    <td align="right"> 53687328.64</td>
    <td align="right">0.175007E+09</td>
    <td align="right">  6060908.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 53594698.82</td>
    <td align="right">  1256586.91</td>
    <td align="right"> 52338111.92</td>
    <td align="right">0.177770E+09</td>
    <td align="right">  5474411.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54612826.61</td>
    <td align="right">   633870.42</td>
    <td align="right"> 53978956.19</td>
    <td align="right">0.153636E+09</td>
    <td align="right">  3001847.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 50671614.75</td>
    <td align="right">   126549.03</td>
    <td align="right"> 50545065.71</td>
    <td align="right">0.132962E+09</td>
    <td align="right">  6997610.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 44318255.10</td>
    <td align="right">     2887.40</td>
    <td align="right"> 44315367.71</td>
    <td align="right">0.102117E+09</td>
    <td align="right"> 17995728.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40462321.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 40462321.44</td>
    <td align="right"> 81164223.59</td>
    <td align="right"> 58562888.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33266961.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 33266961.18</td>
    <td align="right"> 44143805.40</td>
    <td align="right"> 97858289.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31503966.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 31503966.80</td>
    <td align="right"> 21910489.07</td>
    <td align="right">0.137498E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.525491E+09</td>
    <td align="right">  3238021.43</td>
    <td align="right">0.522253E+09</td>
    <td align="right">0.115723E+10</td>
    <td align="right">0.639460E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31503966.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 31503966.80</td>
    <td align="right"> 21538876.72</td>
    <td align="right">  3001847.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 54771459.73</td>
    <td align="right">  1256586.91</td>
    <td align="right"> 53978956.19</td>
    <td align="right">0.177770E+09</td>
    <td align="right">0.137498E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 32251156.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 32251156.86</td>
    <td align="right"> 21538876.72</td>
    <td align="right">0.133337E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34618659.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 34618659.42</td>
    <td align="right"> 38137097.57</td>
    <td align="right"> 92316501.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46408188.41</td>
    <td align="right">        0.00</td>
    <td align="right"> 46408188.41</td>
    <td align="right"> 79763977.52</td>
    <td align="right"> 59339410.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 49019731.63</td>
    <td align="right">   135694.84</td>
    <td align="right"> 48884036.79</td>
    <td align="right">0.129099E+09</td>
    <td align="right"> 21017339.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 54771459.73</td>
    <td align="right">  1084131.09</td>
    <td align="right"> 53687328.64</td>
    <td align="right">0.175007E+09</td>
    <td align="right">  6060908.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 53594698.82</td>
    <td align="right">  1256586.91</td>
    <td align="right"> 52338111.92</td>
    <td align="right">0.177770E+09</td>
    <td align="right">  5474411.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54612826.61</td>
    <td align="right">   633870.42</td>
    <td align="right"> 53978956.19</td>
    <td align="right">0.153636E+09</td>
    <td align="right">  3001847.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 50672887.69</td>
    <td align="right">   126566.74</td>
    <td align="right"> 50546320.95</td>
    <td align="right">0.132965E+09</td>
    <td align="right">  6997610.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 44320016.73</td>
    <td align="right">     3037.68</td>
    <td align="right"> 44316979.06</td>
    <td align="right">0.102121E+09</td>
    <td align="right"> 17995738.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40462321.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 40462321.44</td>
    <td align="right"> 81164223.59</td>
    <td align="right"> 58562888.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33266961.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 33266961.18</td>
    <td align="right"> 44143805.40</td>
    <td align="right"> 97858289.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31503966.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 31503966.80</td>
    <td align="right"> 21910489.07</td>
    <td align="right">0.137498E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.525503E+09</td>
    <td align="right">  3239887.68</td>
    <td align="right">0.522263E+09</td>
    <td align="right">0.115726E+10</td>
    <td align="right">0.639460E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31503966.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 31503966.80</td>
    <td align="right"> 21538876.72</td>
    <td align="right">  3001847.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 54771459.73</td>
    <td align="right">  1256586.91</td>
    <td align="right"> 53978956.19</td>
    <td align="right">0.177770E+09</td>
    <td align="right">0.137498E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 32253112.07</td>
    <td align="right">        0.00</td>
    <td align="right"> 32253112.07</td>
    <td align="right"> 21540344.71</td>
    <td align="right">0.133339E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34620670.58</td>
    <td align="right">        0.00</td>
    <td align="right"> 34620670.58</td>
    <td align="right"> 38138934.61</td>
    <td align="right"> 92318576.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46410625.81</td>
    <td align="right">        0.00</td>
    <td align="right"> 46410625.81</td>
    <td align="right"> 79766322.23</td>
    <td align="right"> 59341795.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 49127148.47</td>
    <td align="right">   152253.09</td>
    <td align="right"> 48974895.37</td>
    <td align="right">0.129335E+09</td>
    <td align="right"> 21019061.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 54996265.73</td>
    <td align="right">  1165000.28</td>
    <td align="right"> 53831265.44</td>
    <td align="right">0.175563E+09</td>
    <td align="right">  6061828.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 53723192.90</td>
    <td align="right">  1308266.15</td>
    <td align="right"> 52414926.75</td>
    <td align="right">0.178081E+09</td>
    <td align="right">  5471771.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54709067.92</td>
    <td align="right">   657412.27</td>
    <td align="right"> 54051655.65</td>
    <td align="right">0.153854E+09</td>
    <td align="right">  3002312.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 50752926.89</td>
    <td align="right">   139063.11</td>
    <td align="right"> 50613863.78</td>
    <td align="right">0.133140E+09</td>
    <td align="right">  6998303.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 44323868.53</td>
    <td align="right">     3069.28</td>
    <td align="right"> 44320799.25</td>
    <td align="right">0.102127E+09</td>
    <td align="right"> 17997162.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 40464331.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 40464331.65</td>
    <td align="right"> 81165787.79</td>
    <td align="right"> 58565561.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33268498.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 33268498.17</td>
    <td align="right"> 44144457.12</td>
    <td align="right"> 97861234.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31505827.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 31505827.44</td>
    <td align="right"> 21911853.02</td>
    <td align="right">0.137501E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.526156E+09</td>
    <td align="right">  3425064.18</td>
    <td align="right">0.522730E+09</td>
    <td align="right">0.115877E+10</td>
    <td align="right">0.639478E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31505827.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 31505827.44</td>
    <td align="right"> 21540344.71</td>
    <td align="right">  3002312.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 54996265.73</td>
    <td align="right">  1308266.15</td>
    <td align="right"> 54051655.65</td>
    <td align="right">0.178081E+09</td>
    <td align="right">0.137501E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67157879.05</td>
    <td align="right"> 26310464.78</td>
    <td align="right"> 40847414.27</td>
    <td align="right"> 82692088.44</td>
    <td align="right">0.135742E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 68743497.38</td>
    <td align="right"> 25252681.22</td>
    <td align="right"> 43490816.17</td>
    <td align="right"> 99874275.42</td>
    <td align="right"> 95724972.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 98177944.05</td>
    <td align="right"> 38911726.86</td>
    <td align="right"> 59266217.19</td>
    <td align="right">0.174487E+09</td>
    <td align="right"> 63675519.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114868E+09</td>
    <td align="right"> 52726039.88</td>
    <td align="right"> 62142011.97</td>
    <td align="right">0.248366E+09</td>
    <td align="right"> 24667937.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111024E+09</td>
    <td align="right"> 45394487.99</td>
    <td align="right"> 65629658.71</td>
    <td align="right">0.276492E+09</td>
    <td align="right">  7654926.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 99963214.67</td>
    <td align="right"> 37081201.89</td>
    <td align="right"> 62882012.78</td>
    <td align="right">0.261372E+09</td>
    <td align="right">  6148875.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76478949.99</td>
    <td align="right"> 14367110.70</td>
    <td align="right"> 62111839.29</td>
    <td align="right">0.193242E+09</td>
    <td align="right">  3387764.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 70595823.14</td>
    <td align="right"> 12391887.85</td>
    <td align="right"> 58203935.28</td>
    <td align="right">0.169360E+09</td>
    <td align="right">  7835908.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76177073.14</td>
    <td align="right"> 22285142.42</td>
    <td align="right"> 53891930.72</td>
    <td align="right">0.160427E+09</td>
    <td align="right"> 20353021.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 82620448.46</td>
    <td align="right"> 32307143.52</td>
    <td align="right"> 50313304.94</td>
    <td align="right">0.160046E+09</td>
    <td align="right"> 63097855.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73237988.69</td>
    <td align="right"> 30915100.79</td>
    <td align="right"> 42322887.90</td>
    <td align="right">0.118991E+09</td>
    <td align="right">0.102138E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 65111099.19</td>
    <td align="right"> 25003530.13</td>
    <td align="right"> 40107569.06</td>
    <td align="right"> 80472001.43</td>
    <td align="right">0.138947E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100416E+10</td>
    <td align="right">0.362947E+09</td>
    <td align="right">0.641210E+09</td>
    <td align="right">0.202582E+10</td>
    <td align="right">0.669374E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 65111099.19</td>
    <td align="right"> 12391887.85</td>
    <td align="right"> 40107569.06</td>
    <td align="right"> 80472001.43</td>
    <td align="right">  3387764.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114868E+09</td>
    <td align="right"> 52726039.88</td>
    <td align="right"> 65629658.71</td>
    <td align="right">0.276492E+09</td>
    <td align="right">0.138947E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67127384.04</td>
    <td align="right"> 26297939.89</td>
    <td align="right"> 40829444.15</td>
    <td align="right"> 82618804.79</td>
    <td align="right">0.135740E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 68741486.23</td>
    <td align="right"> 25252681.22</td>
    <td align="right"> 43488805.01</td>
    <td align="right"> 99872408.20</td>
    <td align="right"> 95722931.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 98175506.65</td>
    <td align="right"> 38911726.86</td>
    <td align="right"> 59263779.79</td>
    <td align="right">0.174485E+09</td>
    <td align="right"> 63673119.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114866E+09</td>
    <td align="right"> 52726039.88</td>
    <td align="right"> 62140040.81</td>
    <td align="right">0.248365E+09</td>
    <td align="right"> 24665980.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111022E+09</td>
    <td align="right"> 45394487.99</td>
    <td align="right"> 65627356.06</td>
    <td align="right">0.276492E+09</td>
    <td align="right">  7653850.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 99960595.07</td>
    <td align="right"> 37081201.89</td>
    <td align="right"> 62879393.19</td>
    <td align="right">0.261370E+09</td>
    <td align="right">  6148434.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76474819.15</td>
    <td align="right"> 14367110.70</td>
    <td align="right"> 62107708.45</td>
    <td align="right">0.193236E+09</td>
    <td align="right">  3387258.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 70591606.83</td>
    <td align="right"> 12391887.85</td>
    <td align="right"> 58199718.98</td>
    <td align="right">0.169354E+09</td>
    <td align="right">  7835086.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76173862.46</td>
    <td align="right"> 22285142.42</td>
    <td align="right"> 53888720.05</td>
    <td align="right">0.160422E+09</td>
    <td align="right"> 20351508.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 82617244.49</td>
    <td align="right"> 32306527.68</td>
    <td align="right"> 50310716.81</td>
    <td align="right">0.160041E+09</td>
    <td align="right"> 63095131.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73221198.86</td>
    <td align="right"> 30907243.19</td>
    <td align="right"> 42313955.67</td>
    <td align="right">0.118949E+09</td>
    <td align="right">0.102136E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 65059545.56</td>
    <td align="right"> 24981477.37</td>
    <td align="right"> 40078068.19</td>
    <td align="right"> 80343738.91</td>
    <td align="right">0.138944E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100403E+10</td>
    <td align="right">0.362903E+09</td>
    <td align="right">0.641128E+09</td>
    <td align="right">0.202555E+10</td>
    <td align="right">0.669353E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 65059545.56</td>
    <td align="right"> 12391887.85</td>
    <td align="right"> 40078068.19</td>
    <td align="right"> 80343738.91</td>
    <td align="right">  3387258.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114866E+09</td>
    <td align="right"> 52726039.88</td>
    <td align="right"> 65627356.06</td>
    <td align="right">0.276492E+09</td>
    <td align="right">0.138944E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67127384.04</td>
    <td align="right"> 26297939.89</td>
    <td align="right"> 40829444.15</td>
    <td align="right"> 82618804.79</td>
    <td align="right">0.135740E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 68741486.23</td>
    <td align="right"> 25252681.22</td>
    <td align="right"> 43488805.01</td>
    <td align="right"> 99872408.20</td>
    <td align="right"> 95722931.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 98175506.65</td>
    <td align="right"> 38911726.86</td>
    <td align="right"> 59263779.79</td>
    <td align="right">0.174485E+09</td>
    <td align="right"> 63673119.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114866E+09</td>
    <td align="right"> 52726039.88</td>
    <td align="right"> 62140040.81</td>
    <td align="right">0.248365E+09</td>
    <td align="right"> 24665980.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111022E+09</td>
    <td align="right"> 45394487.99</td>
    <td align="right"> 65627356.06</td>
    <td align="right">0.276492E+09</td>
    <td align="right">  7653850.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 99960595.07</td>
    <td align="right"> 37081201.89</td>
    <td align="right"> 62879393.19</td>
    <td align="right">0.261370E+09</td>
    <td align="right">  6148434.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76474819.15</td>
    <td align="right"> 14367110.70</td>
    <td align="right"> 62107708.45</td>
    <td align="right">0.193236E+09</td>
    <td align="right">  3387258.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 70591606.83</td>
    <td align="right"> 12391887.85</td>
    <td align="right"> 58199718.98</td>
    <td align="right">0.169354E+09</td>
    <td align="right">  7835086.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76173862.46</td>
    <td align="right"> 22285142.42</td>
    <td align="right"> 53888720.05</td>
    <td align="right">0.160422E+09</td>
    <td align="right"> 20351508.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 82617244.49</td>
    <td align="right"> 32306527.68</td>
    <td align="right"> 50310716.81</td>
    <td align="right">0.160041E+09</td>
    <td align="right"> 63095131.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73221198.86</td>
    <td align="right"> 30907243.19</td>
    <td align="right"> 42313955.67</td>
    <td align="right">0.118949E+09</td>
    <td align="right">0.102136E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 65059545.56</td>
    <td align="right"> 24981477.37</td>
    <td align="right"> 40078068.19</td>
    <td align="right"> 80343738.91</td>
    <td align="right">0.138944E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100403E+10</td>
    <td align="right">0.362903E+09</td>
    <td align="right">0.641128E+09</td>
    <td align="right">0.202555E+10</td>
    <td align="right">0.669353E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 65059545.56</td>
    <td align="right"> 12391887.85</td>
    <td align="right"> 40078068.19</td>
    <td align="right"> 80343738.91</td>
    <td align="right">  3387258.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114866E+09</td>
    <td align="right"> 52726039.88</td>
    <td align="right"> 65627356.06</td>
    <td align="right">0.276492E+09</td>
    <td align="right">0.138944E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67129339.35</td>
    <td align="right"> 26297939.89</td>
    <td align="right"> 40831399.46</td>
    <td align="right"> 82620300.17</td>
    <td align="right">0.135742E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 68743497.49</td>
    <td align="right"> 25252681.22</td>
    <td align="right"> 43490816.27</td>
    <td align="right"> 99874275.52</td>
    <td align="right"> 95724972.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 98177944.18</td>
    <td align="right"> 38911726.86</td>
    <td align="right"> 59266217.32</td>
    <td align="right">0.174487E+09</td>
    <td align="right"> 63675520.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114868E+09</td>
    <td align="right"> 52726039.88</td>
    <td align="right"> 62142012.07</td>
    <td align="right">0.248366E+09</td>
    <td align="right"> 24667937.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111024E+09</td>
    <td align="right"> 45394487.99</td>
    <td align="right"> 65629658.83</td>
    <td align="right">0.276492E+09</td>
    <td align="right">  7654926.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 99963214.80</td>
    <td align="right"> 37081201.89</td>
    <td align="right"> 62882012.92</td>
    <td align="right">0.261372E+09</td>
    <td align="right">  6148875.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76478950.20</td>
    <td align="right"> 14367110.70</td>
    <td align="right"> 62111839.50</td>
    <td align="right">0.193242E+09</td>
    <td align="right">  3387764.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 70595823.35</td>
    <td align="right"> 12391887.85</td>
    <td align="right"> 58203935.50</td>
    <td align="right">0.169360E+09</td>
    <td align="right">  7835908.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76177073.30</td>
    <td align="right"> 22285142.42</td>
    <td align="right"> 53891930.89</td>
    <td align="right">0.160427E+09</td>
    <td align="right"> 20353021.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 82619254.80</td>
    <td align="right"> 32306527.68</td>
    <td align="right"> 50312727.12</td>
    <td align="right">0.160043E+09</td>
    <td align="right"> 63097855.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73222735.92</td>
    <td align="right"> 30907243.19</td>
    <td align="right"> 42315492.73</td>
    <td align="right">0.118949E+09</td>
    <td align="right">0.102138E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 65061406.29</td>
    <td align="right"> 24981477.37</td>
    <td align="right"> 40079928.92</td>
    <td align="right"> 80345137.19</td>
    <td align="right">0.138947E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100406E+10</td>
    <td align="right">0.362903E+09</td>
    <td align="right">0.641158E+09</td>
    <td align="right">0.202558E+10</td>
    <td align="right">0.669374E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 65061406.29</td>
    <td align="right"> 12391887.85</td>
    <td align="right"> 40079928.92</td>
    <td align="right"> 80345137.19</td>
    <td align="right">  3387764.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114868E+09</td>
    <td align="right"> 52726039.88</td>
    <td align="right"> 65629658.83</td>
    <td align="right">0.276492E+09</td>
    <td align="right">0.138947E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      622.82</td>
    <td align="right">      364.09</td>
    <td align="right">      423.00</td>
    <td align="right">      259.69</td>
    <td align="right">      163.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      638.04</td>
    <td align="right">      292.40</td>
    <td align="right">      397.91</td>
    <td align="right">      223.00</td>
    <td align="right">      174.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      559.29</td>
    <td align="right">      176.12</td>
    <td align="right">      299.50</td>
    <td align="right">      122.81</td>
    <td align="right">      176.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.92</td>
    <td align="right">       65.24</td>
    <td align="right">      164.89</td>
    <td align="right">       18.41</td>
    <td align="right">      146.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      464.70</td>
    <td align="right">       17.09</td>
    <td align="right">      145.43</td>
    <td align="right">        0.00</td>
    <td align="right">      145.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      484.26</td>
    <td align="right">       16.40</td>
    <td align="right">      146.42</td>
    <td align="right">        0.00</td>
    <td align="right">      146.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.70</td>
    <td align="right">        9.00</td>
    <td align="right">      147.97</td>
    <td align="right">        0.02</td>
    <td align="right">      147.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      367.36</td>
    <td align="right">       21.18</td>
    <td align="right">      143.94</td>
    <td align="right">        1.77</td>
    <td align="right">      142.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      425.58</td>
    <td align="right">       56.71</td>
    <td align="right">      194.43</td>
    <td align="right">       42.00</td>
    <td align="right">      152.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.11</td>
    <td align="right">      178.86</td>
    <td align="right">      384.02</td>
    <td align="right">      212.07</td>
    <td align="right">      171.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      871.45</td>
    <td align="right">      295.53</td>
    <td align="right">      508.41</td>
    <td align="right">      338.43</td>
    <td align="right">      169.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      682.50</td>
    <td align="right">      377.67</td>
    <td align="right">      452.73</td>
    <td align="right">      286.35</td>
    <td align="right">      166.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      556.81</td>
    <td align="right">      155.25</td>
    <td align="right">      283.45</td>
    <td align="right">      124.86</td>
    <td align="right">      158.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      367.36</td>
    <td align="right">        9.00</td>
    <td align="right">      143.94</td>
    <td align="right">        0.00</td>
    <td align="right">      142.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      871.45</td>
    <td align="right">      377.67</td>
    <td align="right">      508.41</td>
    <td align="right">      338.43</td>
    <td align="right">      176.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      111.63</td>
    <td align="right">      186.51</td>
    <td align="right">      102.65</td>
    <td align="right">       41.57</td>
    <td align="right">       61.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      170.35</td>
    <td align="right">      146.41</td>
    <td align="right">      123.91</td>
    <td align="right">       51.23</td>
    <td align="right">       72.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      259.37</td>
    <td align="right">       87.28</td>
    <td align="right">      149.89</td>
    <td align="right">       61.32</td>
    <td align="right">       88.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.18</td>
    <td align="right">       34.82</td>
    <td align="right">      177.36</td>
    <td align="right">       80.90</td>
    <td align="right">       96.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      424.30</td>
    <td align="right">       10.30</td>
    <td align="right">      172.65</td>
    <td align="right">       74.13</td>
    <td align="right">       98.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      373.69</td>
    <td align="right">        9.15</td>
    <td align="right">      138.18</td>
    <td align="right">       43.06</td>
    <td align="right">       95.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      291.70</td>
    <td align="right">        4.81</td>
    <td align="right">      116.56</td>
    <td align="right">       23.91</td>
    <td align="right">       92.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      251.36</td>
    <td align="right">       11.53</td>
    <td align="right">      105.44</td>
    <td align="right">       18.18</td>
    <td align="right">       87.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      239.33</td>
    <td align="right">       29.68</td>
    <td align="right">      114.18</td>
    <td align="right">       31.66</td>
    <td align="right">       82.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      238.07</td>
    <td align="right">       88.95</td>
    <td align="right">      126.33</td>
    <td align="right">       50.22</td>
    <td align="right">       76.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.20</td>
    <td align="right">      146.13</td>
    <td align="right">      113.23</td>
    <td align="right">       48.12</td>
    <td align="right">       65.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      111.90</td>
    <td align="right">      195.44</td>
    <td align="right">       99.16</td>
    <td align="right">       39.58</td>
    <td align="right">       59.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      252.25</td>
    <td align="right">       78.97</td>
    <td align="right">      128.25</td>
    <td align="right">       46.91</td>
    <td align="right">       81.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      111.63</td>
    <td align="right">        4.81</td>
    <td align="right">       99.16</td>
    <td align="right">       18.18</td>
    <td align="right">       59.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      424.30</td>
    <td align="right">      195.44</td>
    <td align="right">      177.36</td>
    <td align="right">       80.90</td>
    <td align="right">       98.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       48.25</td>
    <td align="right">      298.70</td>
    <td align="right">       72.25</td>
    <td align="right">        0.00</td>
    <td align="right">       72.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.59</td>
    <td align="right">      228.96</td>
    <td align="right">       85.86</td>
    <td align="right">        0.00</td>
    <td align="right">       85.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      178.68</td>
    <td align="right">      132.93</td>
    <td align="right">      103.96</td>
    <td align="right">        0.00</td>
    <td align="right">      103.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      299.00</td>
    <td align="right">       48.64</td>
    <td align="right">      113.55</td>
    <td align="right">        0.33</td>
    <td align="right">      113.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      392.48</td>
    <td align="right">       13.58</td>
    <td align="right">      122.87</td>
    <td align="right">        2.49</td>
    <td align="right">      120.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      411.72</td>
    <td align="right">       12.67</td>
    <td align="right">      124.15</td>
    <td align="right">        2.94</td>
    <td align="right">      121.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      344.33</td>
    <td align="right">        6.72</td>
    <td align="right">      122.41</td>
    <td align="right">        1.44</td>
    <td align="right">      120.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      297.99</td>
    <td align="right">       15.68</td>
    <td align="right">      113.57</td>
    <td align="right">        0.29</td>
    <td align="right">      113.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.39</td>
    <td align="right">       41.66</td>
    <td align="right">      102.59</td>
    <td align="right">        0.01</td>
    <td align="right">      102.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.82</td>
    <td align="right">      131.19</td>
    <td align="right">       90.64</td>
    <td align="right">        0.00</td>
    <td align="right">       90.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.19</td>
    <td align="right">      226.53</td>
    <td align="right">       77.01</td>
    <td align="right">        0.00</td>
    <td align="right">       77.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       49.08</td>
    <td align="right">      308.02</td>
    <td align="right">       70.57</td>
    <td align="right">        0.00</td>
    <td align="right">       70.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      220.27</td>
    <td align="right">      121.66</td>
    <td align="right">      100.02</td>
    <td align="right">        0.63</td>
    <td align="right">       99.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.25</td>
    <td align="right">        6.72</td>
    <td align="right">       70.57</td>
    <td align="right">        0.00</td>
    <td align="right">       70.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      411.72</td>
    <td align="right">      308.02</td>
    <td align="right">      124.15</td>
    <td align="right">        2.94</td>
    <td align="right">      121.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      123.41</td>
    <td align="right">      202.72</td>
    <td align="right">      100.26</td>
    <td align="right">       39.28</td>
    <td align="right">       60.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      165.13</td>
    <td align="right">      158.27</td>
    <td align="right">      113.66</td>
    <td align="right">       41.75</td>
    <td align="right">       71.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      260.58</td>
    <td align="right">       95.09</td>
    <td align="right">      146.62</td>
    <td align="right">       58.11</td>
    <td align="right">       88.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      383.28</td>
    <td align="right">       38.07</td>
    <td align="right">      177.26</td>
    <td align="right">       81.37</td>
    <td align="right">       95.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      412.92</td>
    <td align="right">       11.43</td>
    <td align="right">      165.80</td>
    <td align="right">       67.79</td>
    <td align="right">       98.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.35</td>
    <td align="right">        9.49</td>
    <td align="right">      154.26</td>
    <td align="right">       57.22</td>
    <td align="right">       97.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      288.59</td>
    <td align="right">        5.06</td>
    <td align="right">      114.21</td>
    <td align="right">       21.46</td>
    <td align="right">       92.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      252.92</td>
    <td align="right">       11.70</td>
    <td align="right">      105.43</td>
    <td align="right">       18.51</td>
    <td align="right">       86.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      247.57</td>
    <td align="right">       31.41</td>
    <td align="right">      117.55</td>
    <td align="right">       34.39</td>
    <td align="right">       83.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      239.01</td>
    <td align="right">       94.23</td>
    <td align="right">      123.38</td>
    <td align="right">       48.25</td>
    <td align="right">       75.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      183.58</td>
    <td align="right">      157.62</td>
    <td align="right">      113.00</td>
    <td align="right">       47.70</td>
    <td align="right">       65.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.04</td>
    <td align="right">      207.50</td>
    <td align="right">       97.18</td>
    <td align="right">       37.32</td>
    <td align="right">       59.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.93</td>
    <td align="right">       84.90</td>
    <td align="right">      127.36</td>
    <td align="right">       46.03</td>
    <td align="right">       81.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.04</td>
    <td align="right">        5.06</td>
    <td align="right">       97.18</td>
    <td align="right">       18.51</td>
    <td align="right">       59.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.92</td>
    <td align="right">      207.50</td>
    <td align="right">      177.26</td>
    <td align="right">       81.37</td>
    <td align="right">       98.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166815E+10</td>
    <td align="right">0.975183E+09</td>
    <td align="right">0.113297E+10</td>
    <td align="right">0.695560E+09</td>
    <td align="right">0.437414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154354E+10</td>
    <td align="right">0.707369E+09</td>
    <td align="right">0.962633E+09</td>
    <td align="right">0.539473E+09</td>
    <td align="right">0.423160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149799E+10</td>
    <td align="right">0.471712E+09</td>
    <td align="right">0.802179E+09</td>
    <td align="right">0.328942E+09</td>
    <td align="right">0.473237E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108324E+10</td>
    <td align="right">0.169094E+09</td>
    <td align="right">0.427398E+09</td>
    <td align="right"> 47714026.01</td>
    <td align="right">0.379684E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124466E+10</td>
    <td align="right"> 45771596.02</td>
    <td align="right">0.389507E+09</td>
    <td align="right">       29.43</td>
    <td align="right">0.389507E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125519E+10</td>
    <td align="right"> 42509930.13</td>
    <td align="right">0.379529E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379529E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109733E+10</td>
    <td align="right"> 24107126.50</td>
    <td align="right">0.396309E+09</td>
    <td align="right">    55112.43</td>
    <td align="right">0.396254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.983944E+09</td>
    <td align="right"> 56725146.34</td>
    <td align="right">0.385537E+09</td>
    <td align="right">  4734323.75</td>
    <td align="right">0.380802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110310E+10</td>
    <td align="right">0.146981E+09</td>
    <td align="right">0.503975E+09</td>
    <td align="right">0.108865E+09</td>
    <td align="right">0.395111E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199570E+10</td>
    <td align="right">0.479047E+09</td>
    <td align="right">0.102855E+10</td>
    <td align="right">0.568006E+09</td>
    <td align="right">0.460543E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.225879E+10</td>
    <td align="right">0.766027E+09</td>
    <td align="right">0.131779E+10</td>
    <td align="right">0.877217E+09</td>
    <td align="right">0.440577E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182800E+10</td>
    <td align="right">0.101154E+10</td>
    <td align="right">0.121260E+10</td>
    <td align="right">0.766947E+09</td>
    <td align="right">0.445656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175596E+11</td>
    <td align="right">0.489607E+10</td>
    <td align="right">0.893899E+10</td>
    <td align="right">0.393751E+10</td>
    <td align="right">0.500147E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.983944E+09</td>
    <td align="right"> 24107126.50</td>
    <td align="right">0.379529E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.379529E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225879E+10</td>
    <td align="right">0.101154E+10</td>
    <td align="right">0.131779E+10</td>
    <td align="right">0.877217E+09</td>
    <td align="right">0.473237E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.298993E+09</td>
    <td align="right">0.499541E+09</td>
    <td align="right">0.274937E+09</td>
    <td align="right">0.111330E+09</td>
    <td align="right">0.163607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.412105E+09</td>
    <td align="right">0.354198E+09</td>
    <td align="right">0.299764E+09</td>
    <td align="right">0.123932E+09</td>
    <td align="right">0.175831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.694686E+09</td>
    <td align="right">0.233771E+09</td>
    <td align="right">0.401457E+09</td>
    <td align="right">0.164232E+09</td>
    <td align="right">0.237225E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.988010E+09</td>
    <td align="right"> 90248118.56</td>
    <td align="right">0.459725E+09</td>
    <td align="right">0.209688E+09</td>
    <td align="right">0.250037E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113643E+10</td>
    <td align="right"> 27593596.42</td>
    <td align="right">0.462418E+09</td>
    <td align="right">0.198559E+09</td>
    <td align="right">0.263860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.968610E+09</td>
    <td align="right"> 23707458.59</td>
    <td align="right">0.358172E+09</td>
    <td align="right">0.111617E+09</td>
    <td align="right">0.246555E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.781296E+09</td>
    <td align="right"> 12888070.79</td>
    <td align="right">0.312200E+09</td>
    <td align="right"> 64046183.75</td>
    <td align="right">0.248154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.673233E+09</td>
    <td align="right"> 30893596.88</td>
    <td align="right">0.282409E+09</td>
    <td align="right"> 48684508.15</td>
    <td align="right">0.233724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.620332E+09</td>
    <td align="right"> 76942533.42</td>
    <td align="right">0.295954E+09</td>
    <td align="right"> 82055541.00</td>
    <td align="right">0.213899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.637655E+09</td>
    <td align="right">0.238234E+09</td>
    <td align="right">0.338363E+09</td>
    <td align="right">0.134503E+09</td>
    <td align="right">0.203860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.443763E+09</td>
    <td align="right">0.378772E+09</td>
    <td align="right">0.293504E+09</td>
    <td align="right">0.124719E+09</td>
    <td align="right">0.168785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299725E+09</td>
    <td align="right">0.523464E+09</td>
    <td align="right">0.265588E+09</td>
    <td align="right">0.106002E+09</td>
    <td align="right">0.159586E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.795484E+10</td>
    <td align="right">0.249025E+10</td>
    <td align="right">0.404449E+10</td>
    <td align="right">0.147937E+10</td>
    <td align="right">0.256512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.298993E+09</td>
    <td align="right"> 12888070.79</td>
    <td align="right">0.265588E+09</td>
    <td align="right"> 48684508.15</td>
    <td align="right">0.159586E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113643E+10</td>
    <td align="right">0.523464E+09</td>
    <td align="right">0.462418E+09</td>
    <td align="right">0.209688E+09</td>
    <td align="right">0.263860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129236E+09</td>
    <td align="right">0.800025E+09</td>
    <td align="right">0.193511E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.193511E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228826E+09</td>
    <td align="right">0.553903E+09</td>
    <td align="right">0.207716E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.207716E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.478589E+09</td>
    <td align="right">0.356041E+09</td>
    <td align="right">0.278454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.278454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.775005E+09</td>
    <td align="right">0.126082E+09</td>
    <td align="right">0.294314E+09</td>
    <td align="right">   843954.37</td>
    <td align="right">0.293470E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105121E+10</td>
    <td align="right"> 36367290.44</td>
    <td align="right">0.329093E+09</td>
    <td align="right">  6676918.79</td>
    <td align="right">0.322416E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106718E+10</td>
    <td align="right"> 32844179.88</td>
    <td align="right">0.321799E+09</td>
    <td align="right">  7627823.46</td>
    <td align="right">0.314171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.922265E+09</td>
    <td align="right"> 18012014.25</td>
    <td align="right">0.327875E+09</td>
    <td align="right">  3852208.16</td>
    <td align="right">0.324022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.798146E+09</td>
    <td align="right"> 41987096.99</td>
    <td align="right">0.304199E+09</td>
    <td align="right">   786596.90</td>
    <td align="right">0.303412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.612721E+09</td>
    <td align="right">0.107976E+09</td>
    <td align="right">0.265920E+09</td>
    <td align="right">    17772.04</td>
    <td align="right">0.265902E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.486988E+09</td>
    <td align="right">0.351383E+09</td>
    <td align="right">0.242778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.242778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264864E+09</td>
    <td align="right">0.587156E+09</td>
    <td align="right">0.199605E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.199605E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131466E+09</td>
    <td align="right">0.824995E+09</td>
    <td align="right">0.189028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.694649E+10</td>
    <td align="right">0.383677E+10</td>
    <td align="right">0.315429E+10</td>
    <td align="right"> 19805273.72</td>
    <td align="right">0.313449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129236E+09</td>
    <td align="right"> 18012014.25</td>
    <td align="right">0.189028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106718E+10</td>
    <td align="right">0.824995E+09</td>
    <td align="right">0.329093E+09</td>
    <td align="right">  7627823.46</td>
    <td align="right">0.324022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.330550E+09</td>
    <td align="right">0.542964E+09</td>
    <td align="right">0.268542E+09</td>
    <td align="right">0.105204E+09</td>
    <td align="right">0.163338E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.399493E+09</td>
    <td align="right">0.382896E+09</td>
    <td align="right">0.274970E+09</td>
    <td align="right">0.101011E+09</td>
    <td align="right">0.173959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.697943E+09</td>
    <td align="right">0.254697E+09</td>
    <td align="right">0.392707E+09</td>
    <td align="right">0.155647E+09</td>
    <td align="right">0.237060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.993461E+09</td>
    <td align="right"> 98667834.39</td>
    <td align="right">0.459468E+09</td>
    <td align="right">0.210904E+09</td>
    <td align="right">0.248564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110597E+10</td>
    <td align="right"> 30617554.60</td>
    <td align="right">0.444092E+09</td>
    <td align="right">0.181578E+09</td>
    <td align="right">0.262514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104548E+10</td>
    <td align="right"> 24594619.19</td>
    <td align="right">0.399848E+09</td>
    <td align="right">0.148325E+09</td>
    <td align="right">0.251523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.772957E+09</td>
    <td align="right"> 13550046.30</td>
    <td align="right">0.305908E+09</td>
    <td align="right"> 57468442.80</td>
    <td align="right">0.248439E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677429E+09</td>
    <td align="right"> 31341990.90</td>
    <td align="right">0.282375E+09</td>
    <td align="right"> 49567551.41</td>
    <td align="right">0.232807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.641699E+09</td>
    <td align="right"> 81409060.19</td>
    <td align="right">0.304702E+09</td>
    <td align="right"> 89140569.66</td>
    <td align="right">0.215561E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.640172E+09</td>
    <td align="right">0.252386E+09</td>
    <td align="right">0.330474E+09</td>
    <td align="right">0.129227E+09</td>
    <td align="right">0.201247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.475838E+09</td>
    <td align="right">0.408548E+09</td>
    <td align="right">0.292903E+09</td>
    <td align="right">0.123637E+09</td>
    <td align="right">0.169266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321505E+09</td>
    <td align="right">0.555781E+09</td>
    <td align="right">0.260292E+09</td>
    <td align="right"> 99947962.24</td>
    <td align="right">0.160344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810250E+10</td>
    <td align="right">0.267745E+10</td>
    <td align="right">0.401628E+10</td>
    <td align="right">0.145166E+10</td>
    <td align="right">0.256462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321505E+09</td>
    <td align="right"> 13550046.30</td>
    <td align="right">0.260292E+09</td>
    <td align="right"> 49567551.41</td>
    <td align="right">0.160344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110597E+10</td>
    <td align="right">0.555781E+09</td>
    <td align="right">0.459468E+09</td>
    <td align="right">0.210904E+09</td>
    <td align="right">0.262514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.39</td>
    <td align="right">       10.38</td>
    <td align="right">        7.87</td>
    <td align="right">        1.20</td>
    <td align="right">        0.38</td>
    <td align="right">       63.33</td>
    <td align="right">      149.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.97</td>
    <td align="right">       12.78</td>
    <td align="right">        9.69</td>
    <td align="right">        1.81</td>
    <td align="right">        4.63</td>
    <td align="right">       75.94</td>
    <td align="right">      163.32</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.37</td>
    <td align="right">       15.60</td>
    <td align="right">       11.23</td>
    <td align="right">        1.86</td>
    <td align="right">       10.07</td>
    <td align="right">       92.70</td>
    <td align="right">      193.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.13</td>
    <td align="right">       18.33</td>
    <td align="right">       11.93</td>
    <td align="right">        1.64</td>
    <td align="right">       16.17</td>
    <td align="right">       89.20</td>
    <td align="right">      259.84</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.98</td>
    <td align="right">       21.97</td>
    <td align="right">       16.72</td>
    <td align="right">        2.17</td>
    <td align="right">       21.14</td>
    <td align="right">       97.31</td>
    <td align="right">      248.85</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.59</td>
    <td align="right">       24.39</td>
    <td align="right">       20.62</td>
    <td align="right">        1.55</td>
    <td align="right">       23.45</td>
    <td align="right">      107.22</td>
    <td align="right">      203.36</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.67</td>
    <td align="right">       26.29</td>
    <td align="right">       24.51</td>
    <td align="right">        2.27</td>
    <td align="right">       24.88</td>
    <td align="right">      132.35</td>
    <td align="right">       83.14</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.03</td>
    <td align="right">       26.31</td>
    <td align="right">       25.11</td>
    <td align="right">        1.75</td>
    <td align="right">       23.81</td>
    <td align="right">      127.44</td>
    <td align="right">       60.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.75</td>
    <td align="right">       24.70</td>
    <td align="right">       23.21</td>
    <td align="right">        1.33</td>
    <td align="right">       20.22</td>
    <td align="right">      105.62</td>
    <td align="right">      105.60</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.09</td>
    <td align="right">       18.74</td>
    <td align="right">       15.36</td>
    <td align="right">        0.77</td>
    <td align="right">       12.83</td>
    <td align="right">       75.09</td>
    <td align="right">      190.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.63</td>
    <td align="right">       14.46</td>
    <td align="right">       10.99</td>
    <td align="right">        0.66</td>
    <td align="right">        5.78</td>
    <td align="right">       58.54</td>
    <td align="right">      201.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.52</td>
    <td align="right">       10.88</td>
    <td align="right">        7.89</td>
    <td align="right">        0.97</td>
    <td align="right">        0.94</td>
    <td align="right">       60.91</td>
    <td align="right">      153.60</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.88</td>
    <td align="right">       18.77</td>
    <td align="right">       15.46</td>
    <td align="right">        1.50</td>
    <td align="right">       13.74</td>
    <td align="right">       90.59</td>
    <td align="right">      167.44</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.39</td>
    <td align="right">       10.38</td>
    <td align="right">        7.87</td>
    <td align="right">        0.66</td>
    <td align="right">        0.38</td>
    <td align="right">       58.54</td>
    <td align="right">       60.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.59</td>
    <td align="right">       26.31</td>
    <td align="right">       25.11</td>
    <td align="right">        2.27</td>
    <td align="right">       24.88</td>
    <td align="right">      132.35</td>
    <td align="right">      259.84</td>
    <td align="right">        0.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.60</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">       14.20</td>
    <td align="right">        7.40</td>
    <td align="right">        3.80</td>
    <td align="right">        8.15</td>
    <td align="right">      163.00</td>
    <td align="right">      476.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.10</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       16.20</td>
    <td align="right">        9.10</td>
    <td align="right">        1.50</td>
    <td align="right">       15.39</td>
    <td align="right">      225.00</td>
    <td align="right">      451.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.60</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       18.50</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
    <td align="right">      182.00</td>
    <td align="right">      699.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       40.30</td>
    <td align="right">15-APR-14:00</td>
    <td align="right">       20.67</td>
    <td align="right">       10.00</td>
    <td align="right">        6.70</td>
    <td align="right">       28.43</td>
    <td align="right">      201.00</td>
    <td align="right">      649.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       44.50</td>
    <td align="right">03-MAY-14:00</td>
    <td align="right">       20.64</td>
    <td align="right">        5.30</td>
    <td align="right">        2.80</td>
    <td align="right">       28.91</td>
    <td align="right">      150.00</td>
    <td align="right">      809.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.60</td>
    <td align="right">07-JUN-15:00</td>
    <td align="right">       21.53</td>
    <td align="right">        9.10</td>
    <td align="right">        3.10</td>
    <td align="right">       28.43</td>
    <td align="right">      167.00</td>
    <td align="right">      640.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.40</td>
    <td align="right">02-JUL-15:00</td>
    <td align="right">       26.36</td>
    <td align="right">       21.60</td>
    <td align="right">        2.10</td>
    <td align="right">       29.87</td>
    <td align="right">      200.00</td>
    <td align="right">      545.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.30</td>
    <td align="right">07-AUG-14:00</td>
    <td align="right">       26.58</td>
    <td align="right">       22.90</td>
    <td align="right">        3.00</td>
    <td align="right">       29.87</td>
    <td align="right">      311.00</td>
    <td align="right">      370.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.50</td>
    <td align="right">17-SEP-19:00</td>
    <td align="right">       27.68</td>
    <td align="right">       24.60</td>
    <td align="right">        0.20</td>
    <td align="right">       28.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.40</td>
    <td align="right">02-OCT-14:20</td>
    <td align="right">       21.05</td>
    <td align="right">       13.00</td>
    <td align="right">        1.80</td>
    <td align="right">       21.61</td>
    <td align="right">      187.33</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.30</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       17.17</td>
    <td align="right">        8.90</td>
    <td align="right">        1.10</td>
    <td align="right">       14.84</td>
    <td align="right">      155.00</td>
    <td align="right">      710.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.60</td>
    <td align="right">28-DEC-13:00</td>
    <td align="right">       15.30</td>
    <td align="right">        8.90</td>
    <td align="right">        2.80</td>
    <td align="right">       10.88</td>
    <td align="right">      181.50</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.20</td>
    <td align="right">        5.30</td>
    <td align="right">        0.00</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.68</td>
    <td align="right">       24.60</td>
    <td align="right">        6.70</td>
    <td align="right">       29.87</td>
    <td align="right">      311.00</td>
    <td align="right">      809.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.80</td>
    <td align="right">05-JAN-06:00</td>
    <td align="right">        4.73</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.90</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">        6.67</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">01-MAR-03:00</td>
    <td align="right">       10.56</td>
    <td align="right">        8.30</td>
    <td align="right">        0.80</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.40</td>
    <td align="right">11-APR-04:00</td>
    <td align="right">       13.58</td>
    <td align="right">       10.90</td>
    <td align="right">        0.00</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.70</td>
    <td align="right">13-MAY-04:00</td>
    <td align="right">       20.32</td>
    <td align="right">       19.30</td>
    <td align="right">        2.10</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.30</td>
    <td align="right">18-JUN-04:00</td>
    <td align="right">       21.80</td>
    <td align="right">       21.20</td>
    <td align="right">        2.70</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.20</td>
    <td align="right">19-JUL-02:00</td>
    <td align="right">       23.20</td>
    <td align="right">       23.20</td>
    <td align="right">        2.30</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.40</td>
    <td align="right">15-AUG-23:00</td>
    <td align="right">       22.91</td>
    <td align="right">       22.80</td>
    <td align="right">        2.40</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">27-SEP-04:00</td>
    <td align="right">       20.74</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.50</td>
    <td align="right">31-OCT-04:00</td>
    <td align="right">       14.07</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.50</td>
    <td align="right">27-NOV-05:00</td>
    <td align="right">        8.75</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.00</td>
    <td align="right">21-DEC-04:00</td>
    <td align="right">        4.08</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.08</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.20</td>
    <td align="right">       23.20</td>
    <td align="right">        2.70</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.62</td>
    <td align="right">17-JAN-14:00</td>
    <td align="right">       18.20</td>
    <td align="right">       14.10</td>
    <td align="right">        1.00</td>
    <td align="right">       11.07</td>
    <td align="right">      198.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.14</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       21.20</td>
    <td align="right">       16.60</td>
    <td align="right">        5.90</td>
    <td align="right">       10.88</td>
    <td align="right">      107.50</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.38</td>
    <td align="right">10-MAR-18:49</td>
    <td align="right">       29.25</td>
    <td align="right">       17.73</td>
    <td align="right">        2.10</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.42</td>
    <td align="right">18-APR-13:00</td>
    <td align="right">       37.10</td>
    <td align="right">       17.80</td>
    <td align="right">        5.70</td>
    <td align="right">       23.49</td>
    <td align="right">      233.50</td>
    <td align="right">      671.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.40</td>
    <td align="right">22-MAY-22:00</td>
    <td align="right">       29.40</td>
    <td align="right">       26.80</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.92</td>
    <td align="right">28-JUN-12:00</td>
    <td align="right">       34.40</td>
    <td align="right">       27.50</td>
    <td align="right">        1.00</td>
    <td align="right">       25.49</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.18</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">       37.20</td>
    <td align="right">       26.80</td>
    <td align="right">        2.30</td>
    <td align="right">       25.66</td>
    <td align="right">      196.00</td>
    <td align="right">      196.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.17</td>
    <td align="right">27-AUG-15:00</td>
    <td align="right">       35.10</td>
    <td align="right">       27.40</td>
    <td align="right">        1.30</td>
    <td align="right">       29.55</td>
    <td align="right">      256.00</td>
    <td align="right">      129.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.10</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       33.70</td>
    <td align="right">       26.40</td>
    <td align="right">        1.40</td>
    <td align="right">       26.48</td>
    <td align="right">      122.50</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.06</td>
    <td align="right">06-OCT-10:00</td>
    <td align="right">       28.60</td>
    <td align="right">       20.80</td>
    <td align="right">        1.30</td>
    <td align="right">       20.22</td>
    <td align="right">      327.00</td>
    <td align="right">      348.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.93</td>
    <td align="right">08-NOV-17:10</td>
    <td align="right">       27.55</td>
    <td align="right">       14.47</td>
    <td align="right">        0.17</td>
    <td align="right">       16.67</td>
    <td align="right">       28.00</td>
    <td align="right">       65.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.64</td>
    <td align="right">29-DEC-19:00</td>
    <td align="right">       16.80</td>
    <td align="right">       14.90</td>
    <td align="right">        4.80</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.80</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.20</td>
    <td align="right">       27.50</td>
    <td align="right">        5.90</td>
    <td align="right">       29.55</td>
    <td align="right">      332.50</td>
    <td align="right">      671.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.10</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       15.48</td>
    <td align="right">        0.90</td>
    <td align="right">        9.72</td>
    <td align="right">      260.50</td>
    <td align="right">       81.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.60</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       21.20</td>
    <td align="right">       18.14</td>
    <td align="right">        5.90</td>
    <td align="right">       10.88</td>
    <td align="right">      107.50</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.30</td>
    <td align="right">10-MAR-19:00</td>
    <td align="right">       27.70</td>
    <td align="right">       21.26</td>
    <td align="right">        2.10</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.30</td>
    <td align="right">26-APR-23:10</td>
    <td align="right">       28.53</td>
    <td align="right">       22.04</td>
    <td align="right">        0.00</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.80</td>
    <td align="right">22-MAY-22:00</td>
    <td align="right">       29.40</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.50</td>
    <td align="right">28-JUN-12:00</td>
    <td align="right">       34.40</td>
    <td align="right">       28.92</td>
    <td align="right">        1.00</td>
    <td align="right">       25.49</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.30</td>
    <td align="right">18-JUL-06:19</td>
    <td align="right">       29.10</td>
    <td align="right">       27.70</td>
    <td align="right">        1.17</td>
    <td align="right">       26.48</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.80</td>
    <td align="right">12-AUG-07:00</td>
    <td align="right">       29.10</td>
    <td align="right">       28.83</td>
    <td align="right">        2.90</td>
    <td align="right">       26.81</td>
    <td align="right">      113.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.50</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">       30.50</td>
    <td align="right">       27.38</td>
    <td align="right">        0.90</td>
    <td align="right">       25.99</td>
    <td align="right">      260.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.10</td>
    <td align="right">06-OCT-08:00</td>
    <td align="right">       25.50</td>
    <td align="right">       22.41</td>
    <td align="right">        0.30</td>
    <td align="right">       17.21</td>
    <td align="right">      239.00</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.30</td>
    <td align="right">08-NOV-21:19</td>
    <td align="right">       20.10</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.90</td>
    <td align="right">29-DEC-20:10</td>
    <td align="right">       16.72</td>
    <td align="right">       15.59</td>
    <td align="right">        4.73</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.72</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       28.92</td>
    <td align="right">        5.90</td>
    <td align="right">       26.81</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.92</td>
    <td align="right">       27.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.74</td>
    <td align="right">       33.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.21</td>
    <td align="right">       44.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.79</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.48</td>
    <td align="right">       58.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.27</td>
    <td align="right">       54.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       35.42</td>
    <td align="right">       39.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.60</td>
    <td align="right">       34.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.04</td>
    <td align="right">       35.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.44</td>
    <td align="right">       39.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.77</td>
    <td align="right">       33.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.02</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.18</td>
    <td align="right">       40.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.92</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       35.42</td>
    <td align="right">       58.43</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.501646E+09</td>
    <td align="right">-387047211.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-114599202.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.444060E+09</td>
    <td align="right">-342881063.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-101178998.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.496806E+09</td>
    <td align="right">-386820636.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109985094.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.405871E+09</td>
    <td align="right">-302098346.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103772393.5</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399565E+09</td>
    <td align="right">-294183496.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105381249.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364336E+09</td>
    <td align="right">-262873733.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-101461879.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.331448E+09</td>
    <td align="right">-227967778.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103479995.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376956E+09</td>
    <td align="right">-271668823.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105287115.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.363978E+09</td>
    <td align="right">-261752692.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-102225355.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.417894E+09</td>
    <td align="right">-310952288.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106942199.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.453783E+09</td>
    <td align="right">-347719209.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106064231.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.469813E+09</td>
    <td align="right">-357663786.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-112149328.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.502616E+10</td>
    <td align="right">-0.375363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.127253E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.331448E+09</td>
    <td align="right">-387047211.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-114599202.8</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501646E+09</td>
    <td align="right">-227967778.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-101178998.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1346.33</td>
    <td align="right">       27.86</td>
    <td align="right">      179.00</td>
    <td align="right">      260.17</td>
    <td align="right">      467.64</td>
    <td align="right">       22.10</td>
    <td align="right">      232.33</td>
    <td align="right">      199.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1472.39</td>
    <td align="right">       25.79</td>
    <td align="right">      147.83</td>
    <td align="right">      232.50</td>
    <td align="right">      430.88</td>
    <td align="right">       21.91</td>
    <td align="right">      214.67</td>
    <td align="right">      182.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">      499.37</td>
    <td align="right">       17.68</td>
    <td align="right">        5.67</td>
    <td align="right">      251.33</td>
    <td align="right">      346.65</td>
    <td align="right">       21.64</td>
    <td align="right">      257.17</td>
    <td align="right">      195.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-09:30</td>
    <td align="right">      311.96</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">      153.50</td>
    <td align="right">      228.48</td>
    <td align="right">       20.03</td>
    <td align="right">      189.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">11-MAY-09:39</td>
    <td align="right">      265.44</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">       55.50</td>
    <td align="right">      195.73</td>
    <td align="right">       19.70</td>
    <td align="right">      127.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">09-JUN-10:20</td>
    <td align="right">      261.30</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">       63.33</td>
    <td align="right">      192.53</td>
    <td align="right">       19.30</td>
    <td align="right">      129.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-11:39</td>
    <td align="right">      283.51</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">       96.00</td>
    <td align="right">      202.51</td>
