    <td align="right">     4088.59</td>
    <td align="right">05-OCT-05:02</td>
    <td align="right">     1910.35</td>
    <td align="right">06-OCT-05:02</td>
    <td align="right">     1054.76</td>
    <td align="right">06-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43945740.60</td>
    <td align="right">  9481606.93</td>
    <td align="right">       29.03</td>
    <td align="right"> 37861867.26</td>
    <td align="right">  6083873.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      806.24</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">      799.14</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">      245.45</td>
    <td align="right">10-NOV-10:50</td>
    <td align="right">      172.66</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124849E+11</td>
    <td align="right">0.262946E+10</td>
    <td align="right">     1393.19</td>
    <td align="right">0.954303E+10</td>
    <td align="right">0.294190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.351349E+10</td>
    <td align="right">0.745333E+09</td>
    <td align="right">      275.69</td>
    <td align="right">0.273619E+10</td>
    <td align="right">0.891793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6055.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5341.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2979.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1137.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1398662.51</td>
    <td align="right">   305102.83</td>
    <td align="right">        2.25</td>
    <td align="right">  1180703.08</td>
    <td align="right">   217959.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
    <td align="right">27-MAR-15:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      374.78</td>
    <td align="right">27-MAR-15:55</td>
    <td align="right">      281.25</td>
    <td align="right">27-MAR-15:55</td>
    <td align="right">       93.53</td>
    <td align="right">27-MAR-15:55</td>
    <td align="right">       81.69</td>
    <td align="right">27-MAR-15:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109572E+09</td>
    <td align="right"> 23689694.29</td>
    <td align="right">       48.71</td>
    <td align="right">0.103419E+09</td>
    <td align="right">  6153701.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">07-APR-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1647.11</td>
    <td align="right">07-APR-15:53</td>
    <td align="right">     1540.58</td>
    <td align="right">07-APR-15:57</td>
    <td align="right">      227.84</td>
    <td align="right">27-APR-15:53</td>
    <td align="right">      364.61</td>
    <td align="right">07-APR-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.482827E+09</td>
    <td align="right">0.104110E+09</td>
    <td align="right">      161.21</td>
    <td align="right">0.426763E+09</td>
    <td align="right"> 56064033.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">31-MAY-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     3038.91</td>
    <td align="right">31-MAY-05:02</td>
    <td align="right">     2617.59</td>
    <td align="right">31-MAY-05:02</td>
    <td align="right">      476.18</td>
    <td align="right">31-MAY-15:53</td>
    <td align="right">      598.80</td>
    <td align="right">31-MAY-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167826E+10</td>
    <td align="right">0.359244E+09</td>
    <td align="right">      263.40</td>
    <td align="right">0.133540E+10</td>
    <td align="right">0.342865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     5193.65</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">     4568.52</td>
    <td align="right">23-JUN-05:02</td>
    <td align="right">     2150.48</td>
    <td align="right">19-JUN-05:04</td>
    <td align="right">      953.91</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.227393E+10</td>
    <td align="right">0.488716E+09</td>
    <td align="right">      239.84</td>
    <td align="right">0.173896E+10</td>
    <td align="right">0.534969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     5277.81</td>
    <td align="right">10-JUL-05:01</td>
    <td align="right">     4462.98</td>
    <td align="right">12-JUL-05:02</td>
    <td align="right">     2491.12</td>
    <td align="right">24-JUL-05:05</td>
    <td align="right">      972.77</td>
    <td align="right">10-JUL-05:06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.263477E+10</td>
    <td align="right">0.569315E+09</td>
    <td align="right">      276.44</td>
    <td align="right">0.216693E+10</td>
    <td align="right">0.467841E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     5230.76</td>
    <td align="right">04-AUG-05:01</td>
    <td align="right">     4765.47</td>
    <td align="right">23-AUG-05:01</td>
    <td align="right">     2244.44</td>
    <td align="right">04-AUG-05:06</td>
    <td align="right">      968.67</td>
    <td align="right">03-AUG-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156000E+10</td>
    <td align="right">0.327198E+09</td>
    <td align="right">      239.70</td>
    <td align="right">0.131107E+10</td>
    <td align="right">0.248928E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     5133.52</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">     4711.95</td>
    <td align="right">11-SEP-05:01</td>
    <td align="right">     1917.99</td>
    <td align="right">14-SEP-05:03</td>
    <td align="right">      949.07</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.985305E+09</td>
    <td align="right">0.205409E+09</td>
    <td align="right">      226.27</td>
    <td align="right">0.840877E+09</td>
    <td align="right">0.144428E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     5000.17</td>
    <td align="right">06-OCT-05:02</td>
    <td align="right">     4647.55</td>
    <td align="right">16-OCT-05:01</td>
    <td align="right">     1390.49</td>
    <td align="right">06-OCT-05:02</td>
    <td align="right">      917.90</td>
    <td align="right">06-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 94072817.48</td>
    <td align="right"> 20207985.57</td>
    <td align="right">       53.83</td>
    <td align="right"> 88121645.00</td>
    <td align="right">  5951172.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">03-NOV-15:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1149.34</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">     1149.34</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">      183.20</td>
    <td align="right">10-NOV-10:23</td>
    <td align="right">      242.24</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.982013E+10</td>
    <td align="right">0.209819E+10</td>
    <td align="right">     1511.65</td>
    <td align="right">0.801272E+10</td>
    <td align="right">0.180742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.263477E+10</td>
    <td align="right">0.569315E+09</td>
    <td align="right">      276.44</td>
    <td align="right">0.216693E+10</td>
    <td align="right">0.534969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5277.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4765.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2491.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">      972.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.52</td>
    <td align="right">       47.41</td>
    <td align="right">       24.10</td>
    <td align="right">       74.35</td>
    <td align="right">       63.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.47</td>
    <td align="right">       63.22</td>
    <td align="right">       31.25</td>
    <td align="right">       99.96</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       83.90</td>
    <td align="right">       47.18</td>
    <td align="right">       36.72</td>
    <td align="right">       94.12</td>
    <td align="right">       46.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.89</td>
    <td align="right">       18.89</td>
    <td align="right">       36.00</td>
    <td align="right">       60.58</td>
    <td align="right">       33.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.27</td>
    <td align="right">        4.09</td>
    <td align="right">       39.18</td>
    <td align="right">       47.79</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.63</td>
    <td align="right">        0.79</td>
    <td align="right">       38.83</td>
    <td align="right">       50.10</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.65</td>
    <td align="right">        2.13</td>
    <td align="right">       39.52</td>
    <td align="right">       60.25</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.99</td>
    <td align="right">       17.32</td>
    <td align="right">       41.67</td>
    <td align="right">       87.23</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       76.13</td>
    <td align="right">       38.75</td>
    <td align="right">       37.38</td>
    <td align="right">      101.32</td>
    <td align="right">       22.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.21</td>
    <td align="right">       71.74</td>
    <td align="right">       41.47</td>
    <td align="right">      142.36</td>
    <td align="right">       39.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.21</td>
    <td align="right">       47.64</td>
    <td align="right">       30.57</td>
    <td align="right">       85.56</td>
    <td align="right">       51.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.76</td>
    <td align="right">       55.72</td>
    <td align="right">       22.04</td>
    <td align="right">       83.45</td>
    <td align="right">       60.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.34</td>
    <td align="right">       34.43</td>
    <td align="right">       34.92</td>
    <td align="right">       82.20</td>
    <td align="right">       35.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.63</td>
    <td align="right">        0.79</td>
    <td align="right">       22.04</td>
    <td align="right">       47.79</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      113.21</td>
    <td align="right">       71.74</td>
    <td align="right">       41.67</td>
    <td align="right">      142.36</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.51</td>
    <td align="right">       47.41</td>
    <td align="right">       24.10</td>
    <td align="right">       74.35</td>
    <td align="right">       63.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.47</td>
    <td align="right">       63.22</td>
    <td align="right">       31.25</td>
    <td align="right">       99.96</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       83.90</td>
    <td align="right">       47.18</td>
    <td align="right">       36.71</td>
    <td align="right">       94.11</td>
    <td align="right">       46.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.74</td>
    <td align="right">       18.84</td>
    <td align="right">       35.90</td>
    <td align="right">       60.34</td>
    <td align="right">       33.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.24</td>
    <td align="right">        4.08</td>
    <td align="right">       39.16</td>
    <td align="right">       47.74</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.62</td>
    <td align="right">        0.79</td>
    <td align="right">       38.83</td>
    <td align="right">       50.09</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.64</td>
    <td align="right">        2.13</td>
    <td align="right">       39.51</td>
    <td align="right">       60.23</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.86</td>
    <td align="right">       17.27</td>
    <td align="right">       41.59</td>
    <td align="right">       86.98</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       76.07</td>
    <td align="right">       38.72</td>
    <td align="right">       37.35</td>
    <td align="right">      101.21</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.20</td>
    <td align="right">       71.74</td>
    <td align="right">       41.46</td>
    <td align="right">      142.36</td>
    <td align="right">       39.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.21</td>
    <td align="right">       47.64</td>
    <td align="right">       30.57</td>
    <td align="right">       85.56</td>
    <td align="right">       51.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.76</td>
    <td align="right">       55.72</td>
    <td align="right">       22.04</td>
    <td align="right">       83.45</td>
    <td align="right">       60.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.31</td>
    <td align="right">       34.42</td>
    <td align="right">       34.89</td>
    <td align="right">       82.14</td>
    <td align="right">       35.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.62</td>
    <td align="right">        0.79</td>
    <td align="right">       22.04</td>
    <td align="right">       47.74</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      113.20</td>
    <td align="right">       71.74</td>
    <td align="right">       41.59</td>
    <td align="right">      142.36</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.51</td>
    <td align="right">       47.41</td>
    <td align="right">       24.10</td>
    <td align="right">       74.35</td>
    <td align="right">       63.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.47</td>
    <td align="right">       63.22</td>
    <td align="right">       31.25</td>
    <td align="right">       99.96</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       83.90</td>
    <td align="right">       47.18</td>
    <td align="right">       36.71</td>
    <td align="right">       94.11</td>
    <td align="right">       46.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.74</td>
    <td align="right">       18.84</td>
    <td align="right">       35.90</td>
    <td align="right">       60.34</td>
    <td align="right">       33.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.24</td>
    <td align="right">        4.08</td>
    <td align="right">       39.16</td>
    <td align="right">       47.74</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.62</td>
    <td align="right">        0.79</td>
    <td align="right">       38.83</td>
    <td align="right">       50.09</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.64</td>
    <td align="right">        2.13</td>
    <td align="right">       39.51</td>
    <td align="right">       60.23</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.86</td>
    <td align="right">       17.27</td>
    <td align="right">       41.59</td>
    <td align="right">       86.98</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       76.06</td>
    <td align="right">       38.72</td>
    <td align="right">       37.34</td>
    <td align="right">      101.20</td>
    <td align="right">       22.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.20</td>
    <td align="right">       71.74</td>
    <td align="right">       41.46</td>
    <td align="right">      142.36</td>
    <td align="right">       39.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.21</td>
    <td align="right">       47.64</td>
    <td align="right">       30.57</td>
    <td align="right">       85.56</td>
    <td align="right">       51.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.76</td>
    <td align="right">       55.72</td>
    <td align="right">       22.04</td>
    <td align="right">       83.45</td>
    <td align="right">       60.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.31</td>
    <td align="right">       34.42</td>
    <td align="right">       34.89</td>
    <td align="right">       82.14</td>
    <td align="right">       35.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.62</td>
    <td align="right">        0.79</td>
    <td align="right">       22.04</td>
    <td align="right">       47.74</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      113.20</td>
    <td align="right">       71.74</td>
    <td align="right">       41.59</td>
    <td align="right">      142.36</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.51</td>
    <td align="right">       47.41</td>
    <td align="right">       24.10</td>
    <td align="right">       74.35</td>
    <td align="right">       63.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.47</td>
    <td align="right">       63.22</td>
    <td align="right">       31.25</td>
    <td align="right">       99.96</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       83.90</td>
    <td align="right">       47.18</td>
    <td align="right">       36.71</td>
    <td align="right">       94.11</td>
    <td align="right">       46.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.74</td>
    <td align="right">       18.84</td>
    <td align="right">       35.90</td>
    <td align="right">       60.34</td>
    <td align="right">       33.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.24</td>
    <td align="right">        4.08</td>
    <td align="right">       39.16</td>
    <td align="right">       47.74</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.62</td>
    <td align="right">        0.79</td>
    <td align="right">       38.83</td>
    <td align="right">       50.09</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.64</td>
    <td align="right">        2.13</td>
    <td align="right">       39.51</td>
    <td align="right">       60.23</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.86</td>
    <td align="right">       17.27</td>
    <td align="right">       41.59</td>
    <td align="right">       86.98</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       76.06</td>
    <td align="right">       38.72</td>
    <td align="right">       37.34</td>
    <td align="right">      101.20</td>
    <td align="right">       22.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.20</td>
    <td align="right">       71.74</td>
    <td align="right">       41.46</td>
    <td align="right">      142.36</td>
    <td align="right">       39.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.21</td>
    <td align="right">       47.64</td>
    <td align="right">       30.57</td>
    <td align="right">       85.56</td>
    <td align="right">       51.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.76</td>
    <td align="right">       55.72</td>
    <td align="right">       22.04</td>
    <td align="right">       83.45</td>
    <td align="right">       60.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.31</td>
    <td align="right">       34.42</td>
    <td align="right">       34.89</td>
    <td align="right">       82.14</td>
    <td align="right">       35.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.62</td>
    <td align="right">        0.79</td>
    <td align="right">       22.04</td>
    <td align="right">       47.74</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      113.20</td>
    <td align="right">       71.74</td>
    <td align="right">       41.59</td>
    <td align="right">      142.36</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.51</td>
    <td align="right">       47.41</td>
    <td align="right">       24.10</td>
    <td align="right">       74.35</td>
    <td align="right">       63.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.47</td>
    <td align="right">       63.22</td>
    <td align="right">       31.25</td>
    <td align="right">       99.96</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       83.90</td>
    <td align="right">       47.18</td>
    <td align="right">       36.71</td>
    <td align="right">       94.11</td>
    <td align="right">       46.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.74</td>
    <td align="right">       18.84</td>
    <td align="right">       35.90</td>
    <td align="right">       60.34</td>
    <td align="right">       33.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.24</td>
    <td align="right">        4.08</td>
    <td align="right">       39.16</td>
    <td align="right">       47.74</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.62</td>
    <td align="right">        0.79</td>
    <td align="right">       38.83</td>
    <td align="right">       50.09</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.64</td>
    <td align="right">        2.13</td>
    <td align="right">       39.51</td>
    <td align="right">       60.23</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.86</td>
    <td align="right">       17.27</td>
    <td align="right">       41.59</td>
    <td align="right">       86.98</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       76.07</td>
    <td align="right">       38.72</td>
    <td align="right">       37.35</td>
    <td align="right">      101.20</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.20</td>
    <td align="right">       71.74</td>
    <td align="right">       41.46</td>
    <td align="right">      142.36</td>
    <td align="right">       39.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.21</td>
    <td align="right">       47.64</td>
    <td align="right">       30.57</td>
    <td align="right">       85.56</td>
    <td align="right">       51.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.76</td>
    <td align="right">       55.72</td>
    <td align="right">       22.04</td>
    <td align="right">       83.45</td>
    <td align="right">       60.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.31</td>
    <td align="right">       34.42</td>
    <td align="right">       34.89</td>
    <td align="right">       82.14</td>
    <td align="right">       35.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.62</td>
    <td align="right">        0.79</td>
    <td align="right">       22.04</td>
    <td align="right">       47.74</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      113.20</td>
    <td align="right">       71.74</td>
    <td align="right">       41.59</td>
    <td align="right">      142.36</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.52</td>
    <td align="right">       47.41</td>
    <td align="right">       24.10</td>
    <td align="right">       74.35</td>
    <td align="right">       63.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       94.47</td>
    <td align="right">       63.22</td>
    <td align="right">       31.25</td>
    <td align="right">       99.96</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       83.90</td>
    <td align="right">       47.18</td>
    <td align="right">       36.72</td>
    <td align="right">       94.12</td>
    <td align="right">       46.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.87</td>
    <td align="right">       18.89</td>
    <td align="right">       35.98</td>
    <td align="right">       60.53</td>
    <td align="right">       33.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       43.27</td>
    <td align="right">        4.09</td>
    <td align="right">       39.18</td>
    <td align="right">       47.80</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.63</td>
    <td align="right">        0.79</td>
    <td align="right">       38.83</td>
    <td align="right">       50.10</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.65</td>
    <td align="right">        2.13</td>
    <td align="right">       39.52</td>
    <td align="right">       60.24</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.99</td>
    <td align="right">       17.32</td>
    <td align="right">       41.67</td>
    <td align="right">       87.23</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       76.13</td>
    <td align="right">       38.75</td>
    <td align="right">       37.38</td>
    <td align="right">      101.29</td>
    <td align="right">       22.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.21</td>
    <td align="right">       71.74</td>
    <td align="right">       41.47</td>
    <td align="right">      142.36</td>
    <td align="right">       39.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.21</td>
    <td align="right">       47.64</td>
    <td align="right">       30.57</td>
    <td align="right">       85.56</td>
    <td align="right">       51.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.76</td>
    <td align="right">       55.72</td>
    <td align="right">       22.04</td>
    <td align="right">       83.45</td>
    <td align="right">       60.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.34</td>
    <td align="right">       34.43</td>
    <td align="right">       34.91</td>
    <td align="right">       82.19</td>
    <td align="right">       35.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.63</td>
    <td align="right">        0.79</td>
    <td align="right">       22.04</td>
    <td align="right">       47.80</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      113.21</td>
    <td align="right">       71.74</td>
    <td align="right">       41.67</td>
    <td align="right">      142.36</td>
    <td align="right">       64.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      100.81</td>
    <td align="right">       66.43</td>
    <td align="right">       34.39</td>
    <td align="right">      104.81</td>
    <td align="right">       88.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      133.07</td>
    <td align="right">       88.57</td>
    <td align="right">       44.50</td>
    <td align="right">      140.76</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      119.67</td>
    <td align="right">       67.00</td>
    <td align="right">       52.67</td>
    <td align="right">      134.55</td>
    <td align="right">       64.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.71</td>
    <td align="right">       34.46</td>
    <td align="right">       54.25</td>
    <td align="right">      103.07</td>
    <td align="right">       46.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       70.57</td>
    <td align="right">       11.10</td>
    <td align="right">       59.46</td>
    <td align="right">       83.27</td>
    <td align="right">       29.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.86</td>
    <td align="right">        5.24</td>
    <td align="right">       58.62</td>
    <td align="right">       84.16</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.84</td>
    <td align="right">        7.71</td>
    <td align="right">       60.13</td>
    <td align="right">      100.06</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       97.10</td>
    <td align="right">       33.73</td>
    <td align="right">       63.38</td>
    <td align="right">      145.35</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      115.80</td>
    <td align="right">       60.44</td>
    <td align="right">       55.35</td>
    <td align="right">      155.52</td>
    <td align="right">       30.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      159.43</td>
    <td align="right">      100.51</td>
    <td align="right">       58.92</td>
    <td align="right">      200.28</td>
    <td align="right">       54.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      110.35</td>
    <td align="right">       66.75</td>
    <td align="right">       43.60</td>
    <td align="right">      120.75</td>
    <td align="right">       71.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.44</td>
    <td align="right">       78.06</td>
    <td align="right">       31.38</td>
    <td align="right">      117.34</td>
    <td align="right">       83.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      102.90</td>
    <td align="right">       51.47</td>
    <td align="right">       51.43</td>
    <td align="right">      124.12</td>
    <td align="right">       49.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.86</td>
    <td align="right">        5.24</td>
    <td align="right">       31.38</td>
    <td align="right">       83.27</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      159.43</td>
    <td align="right">      100.51</td>
    <td align="right">       63.38</td>
    <td align="right">      200.28</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.86</td>
    <td align="right">       11.44</td>
    <td align="right">       16.42</td>
    <td align="right">       18.43</td>
    <td align="right">       64.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.23</td>
    <td align="right">       20.45</td>
    <td align="right">       22.78</td>
    <td align="right">       32.41</td>
    <td align="right">       64.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.60</td>
    <td align="right">       23.44</td>
    <td align="right">       31.15</td>
    <td align="right">       51.00</td>
    <td align="right">       43.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.89</td>
    <td align="right">       28.49</td>
    <td align="right">       36.40</td>
    <td align="right">       69.68</td>
    <td align="right">       30.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       78.31</td>
    <td align="right">       31.27</td>
    <td align="right">       47.05</td>
    <td align="right">       93.94</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.63</td>
    <td align="right">       25.46</td>
    <td align="right">       46.17</td>
    <td align="right">       94.49</td>
    <td align="right">       12.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.06</td>
    <td align="right">       25.72</td>
    <td align="right">       46.34</td>
    <td align="right">      102.22</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.38</td>
    <td align="right">       36.95</td>
    <td align="right">       45.43</td>
    <td align="right">      115.73</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.82</td>
    <td align="right">       27.84</td>
    <td align="right">       33.99</td>
    <td align="right">       76.61</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       56.74</td>
    <td align="right">       25.96</td>
    <td align="right">       30.78</td>
    <td align="right">       62.70</td>
    <td align="right">       36.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.04</td>
    <td align="right">       13.77</td>
    <td align="right">       21.27</td>
    <td align="right">       28.45</td>
    <td align="right">       50.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.60</td>
    <td align="right">       13.25</td>
    <td align="right">       14.34</td>
    <td align="right">       19.93</td>
    <td align="right">       60.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.43</td>
    <td align="right">       23.69</td>
    <td align="right">       32.74</td>
    <td align="right">       64.02</td>
    <td align="right">       35.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.60</td>
    <td align="right">       11.44</td>
    <td align="right">       14.34</td>
    <td align="right">       18.43</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.38</td>
    <td align="right">       36.95</td>
    <td align="right">       47.05</td>
    <td align="right">      115.73</td>
    <td align="right">       64.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.86</td>
    <td align="right">       11.44</td>
    <td align="right">       16.42</td>
    <td align="right">       18.43</td>
    <td align="right">       64.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.23</td>
    <td align="right">       20.45</td>
    <td align="right">       22.78</td>
    <td align="right">       32.41</td>
    <td align="right">       64.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.60</td>
    <td align="right">       23.44</td>
    <td align="right">       31.15</td>
    <td align="right">       51.00</td>
    <td align="right">       43.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.88</td>
    <td align="right">       28.49</td>
    <td align="right">       36.40</td>
    <td align="right">       69.68</td>
    <td align="right">       30.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       78.31</td>
    <td align="right">       31.27</td>
    <td align="right">       47.04</td>
    <td align="right">       93.94</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.63</td>
    <td align="right">       25.46</td>
    <td align="right">       46.17</td>
    <td align="right">       94.48</td>
    <td align="right">       12.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.06</td>
    <td align="right">       25.72</td>
    <td align="right">       46.34</td>
    <td align="right">      102.22</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.38</td>
    <td align="right">       36.95</td>
    <td align="right">       45.43</td>
    <td align="right">      115.73</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.82</td>
    <td align="right">       27.84</td>
    <td align="right">       33.98</td>
    <td align="right">       76.61</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       56.74</td>
    <td align="right">       25.96</td>
    <td align="right">       30.78</td>
    <td align="right">       62.70</td>
    <td align="right">       36.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.04</td>
    <td align="right">       13.77</td>
    <td align="right">       21.27</td>
    <td align="right">       28.45</td>
    <td align="right">       50.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.60</td>
    <td align="right">       13.25</td>
    <td align="right">       14.34</td>
    <td align="right">       19.93</td>
    <td align="right">       60.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.43</td>
    <td align="right">       23.69</td>
    <td align="right">       32.74</td>
    <td align="right">       64.02</td>
    <td align="right">       35.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.60</td>
    <td align="right">       11.44</td>
    <td align="right">       14.34</td>
    <td align="right">       18.43</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.38</td>
    <td align="right">       36.95</td>
    <td align="right">       47.04</td>
    <td align="right">      115.73</td>
    <td align="right">       64.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.86</td>
    <td align="right">       11.44</td>
    <td align="right">       16.42</td>
    <td align="right">       18.43</td>
    <td align="right">       64.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.23</td>
    <td align="right">       20.45</td>
    <td align="right">       22.78</td>
    <td align="right">       32.41</td>
    <td align="right">       64.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.60</td>
    <td align="right">       23.44</td>
    <td align="right">       31.15</td>
    <td align="right">       51.00</td>
    <td align="right">       43.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.88</td>
    <td align="right">       28.49</td>
    <td align="right">       36.40</td>
    <td align="right">       69.68</td>
    <td align="right">       30.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       78.31</td>
    <td align="right">       31.27</td>
    <td align="right">       47.04</td>
    <td align="right">       93.94</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.63</td>
    <td align="right">       25.46</td>
    <td align="right">       46.17</td>
    <td align="right">       94.48</td>
    <td align="right">       12.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.06</td>
    <td align="right">       25.72</td>
    <td align="right">       46.34</td>
    <td align="right">      102.22</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.38</td>
    <td align="right">       36.95</td>
    <td align="right">       45.43</td>
    <td align="right">      115.73</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.82</td>
    <td align="right">       27.84</td>
    <td align="right">       33.98</td>
    <td align="right">       76.61</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       56.74</td>
    <td align="right">       25.96</td>
    <td align="right">       30.78</td>
    <td align="right">       62.70</td>
    <td align="right">       36.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.04</td>
    <td align="right">       13.77</td>
    <td align="right">       21.27</td>
    <td align="right">       28.45</td>
    <td align="right">       50.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.60</td>
    <td align="right">       13.25</td>
    <td align="right">       14.34</td>
    <td align="right">       19.93</td>
    <td align="right">       60.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.43</td>
    <td align="right">       23.69</td>
    <td align="right">       32.74</td>
    <td align="right">       64.02</td>
    <td align="right">       35.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.60</td>
    <td align="right">       11.44</td>
    <td align="right">       14.34</td>
    <td align="right">       18.43</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.38</td>
    <td align="right">       36.95</td>
    <td align="right">       47.04</td>
    <td align="right">      115.73</td>
    <td align="right">       64.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.92</td>
    <td align="right">       11.46</td>
    <td align="right">       16.46</td>
    <td align="right">       18.51</td>
    <td align="right">       64.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.27</td>
    <td align="right">       20.47</td>
    <td align="right">       22.79</td>
    <td align="right">       32.46</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.60</td>
    <td align="right">       23.44</td>
    <td align="right">       31.15</td>
    <td align="right">       51.00</td>
    <td align="right">       43.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.89</td>
    <td align="right">       28.49</td>
    <td align="right">       36.40</td>
    <td align="right">       69.68</td>
    <td align="right">       30.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       78.31</td>
    <td align="right">       31.27</td>
    <td align="right">       47.05</td>
    <td align="right">       93.94</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.63</td>
    <td align="right">       25.46</td>
    <td align="right">       46.17</td>
    <td align="right">       94.49</td>
    <td align="right">       12.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.06</td>
    <td align="right">       25.72</td>
    <td align="right">       46.34</td>
    <td align="right">      102.22</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.38</td>
    <td align="right">       36.95</td>
    <td align="right">       45.43</td>
    <td align="right">      115.73</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.82</td>
    <td align="right">       27.84</td>
    <td align="right">       33.99</td>
    <td align="right">       76.61</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       56.76</td>
    <td align="right">       25.97</td>
    <td align="right">       30.79</td>
    <td align="right">       62.74</td>
    <td align="right">       36.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.10</td>
    <td align="right">       13.80</td>
    <td align="right">       21.31</td>
    <td align="right">       28.56</td>
    <td align="right">       50.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.68</td>
    <td align="right">       13.29</td>
    <td align="right">       14.39</td>
    <td align="right">       20.04</td>
    <td align="right">       60.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.45</td>
    <td align="right">       23.70</td>
    <td align="right">       32.75</td>
    <td align="right">       64.05</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.68</td>
    <td align="right">       11.46</td>
    <td align="right">       14.39</td>
    <td align="right">       18.51</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.38</td>
    <td align="right">       36.95</td>
    <td align="right">       47.05</td>
    <td align="right">      115.73</td>
    <td align="right">       64.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">       13.10</td>
    <td align="right">        1.13</td>
    <td align="right">       69.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">       18.12</td>
    <td align="right">        2.55</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">       25.08</td>
    <td align="right">       11.60</td>
    <td align="right">       44.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.15</td>
    <td align="right">        0.09</td>
    <td align="right">       30.06</td>
    <td align="right">       23.06</td>
    <td align="right">       30.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.86</td>
    <td align="right">        1.29</td>
    <td align="right">       38.57</td>
    <td align="right">       41.37</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.13</td>
    <td align="right">        2.12</td>
    <td align="right">       40.01</td>
    <td align="right">       53.87</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.80</td>
    <td align="right">        1.38</td>
    <td align="right">       39.41</td>
    <td align="right">       59.00</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.69</td>
    <td align="right">        0.42</td>
    <td align="right">       36.27</td>
    <td align="right">       52.10</td>
    <td align="right">       10.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.48</td>
    <td align="right">        0.01</td>
    <td align="right">       27.48</td>
    <td align="right">       29.61</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.87</td>
    <td align="right">        0.00</td>
    <td align="right">       23.87</td>
    <td align="right">       17.78</td>
    <td align="right">       36.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">       16.46</td>
    <td align="right">        4.71</td>
    <td align="right">       52.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">       65.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.16</td>
    <td align="right">        0.44</td>
    <td align="right">       26.71</td>
    <td align="right">       24.95</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.13</td>
    <td align="right">        2.12</td>
    <td align="right">       40.01</td>
    <td align="right">       59.00</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">       13.10</td>
    <td align="right">        1.13</td>
    <td align="right">       69.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">       18.11</td>
    <td align="right">        2.55</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">       25.08</td>
    <td align="right">       11.60</td>
    <td align="right">       44.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.13</td>
    <td align="right">        0.08</td>
    <td align="right">       30.04</td>
    <td align="right">       23.05</td>
    <td align="right">       30.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.72</td>
    <td align="right">        1.25</td>
    <td align="right">       38.48</td>
    <td align="right">       41.12</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.04</td>
    <td align="right">        2.09</td>
    <td align="right">       39.95</td>
    <td align="right">       53.70</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.69</td>
    <td align="right">        1.35</td>
    <td align="right">       39.35</td>
    <td align="right">       58.81</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.61</td>
    <td align="right">        0.39</td>
    <td align="right">       36.21</td>
    <td align="right">       51.94</td>
    <td align="right">       10.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.48</td>
    <td align="right">        0.01</td>
    <td align="right">       27.48</td>
    <td align="right">       29.61</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.87</td>
    <td align="right">        0.00</td>
    <td align="right">       23.87</td>
    <td align="right">       17.78</td>
    <td align="right">       36.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">       16.46</td>
    <td align="right">        4.71</td>
    <td align="right">       52.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">       65.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.12</td>
    <td align="right">        0.43</td>
    <td align="right">       26.68</td>
    <td align="right">       24.88</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.04</td>
    <td align="right">        2.09</td>
    <td align="right">       39.95</td>
    <td align="right">       58.81</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">       13.10</td>
    <td align="right">        1.13</td>
    <td align="right">       69.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">       18.11</td>
    <td align="right">        2.55</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">       25.08</td>
    <td align="right">       11.60</td>
    <td align="right">       44.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.12</td>
    <td align="right">        0.08</td>
    <td align="right">       30.04</td>
    <td align="right">       23.05</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.72</td>
    <td align="right">        1.25</td>
    <td align="right">       38.48</td>
    <td align="right">       41.12</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.04</td>
    <td align="right">        2.09</td>
    <td align="right">       39.95</td>
    <td align="right">       53.70</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.69</td>
    <td align="right">        1.35</td>
    <td align="right">       39.35</td>
    <td align="right">       58.81</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.61</td>
    <td align="right">        0.39</td>
    <td align="right">       36.21</td>
    <td align="right">       51.94</td>
    <td align="right">       10.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.48</td>
    <td align="right">        0.01</td>
    <td align="right">       27.47</td>
    <td align="right">       29.61</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.87</td>
    <td align="right">        0.00</td>
    <td align="right">       23.87</td>
    <td align="right">       17.78</td>
    <td align="right">       36.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">       16.46</td>
    <td align="right">        4.71</td>
    <td align="right">       52.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">       65.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.12</td>
    <td align="right">        0.43</td>
    <td align="right">       26.68</td>
    <td align="right">       24.88</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.04</td>
    <td align="right">        2.09</td>
    <td align="right">       39.95</td>
    <td align="right">       58.81</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">       13.10</td>
    <td align="right">        1.13</td>
    <td align="right">       69.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">       18.11</td>
    <td align="right">        2.55</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">       25.08</td>
    <td align="right">       11.60</td>
    <td align="right">       44.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.12</td>
    <td align="right">        0.08</td>
    <td align="right">       30.04</td>
    <td align="right">       23.05</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.72</td>
    <td align="right">        1.25</td>
    <td align="right">       38.48</td>
    <td align="right">       41.12</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.04</td>
    <td align="right">        2.09</td>
    <td align="right">       39.95</td>
    <td align="right">       53.70</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.69</td>
    <td align="right">        1.35</td>
    <td align="right">       39.35</td>
    <td align="right">       58.81</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.61</td>
    <td align="right">        0.39</td>
    <td align="right">       36.21</td>
    <td align="right">       51.94</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.48</td>
    <td align="right">        0.01</td>
    <td align="right">       27.47</td>
    <td align="right">       29.60</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.87</td>
    <td align="right">        0.00</td>
    <td align="right">       23.87</td>
    <td align="right">       17.78</td>
    <td align="right">       36.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">       16.46</td>
    <td align="right">        4.71</td>
    <td align="right">       52.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">       65.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.12</td>
    <td align="right">        0.43</td>
    <td align="right">       26.68</td>
    <td align="right">       24.88</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.04</td>
    <td align="right">        2.09</td>
    <td align="right">       39.95</td>
    <td align="right">       58.81</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">       13.10</td>
    <td align="right">        1.13</td>
    <td align="right">       69.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">       18.11</td>
    <td align="right">        2.55</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">       25.08</td>
    <td align="right">       11.60</td>
    <td align="right">       44.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.13</td>
    <td align="right">        0.08</td>
    <td align="right">       30.05</td>
    <td align="right">       23.06</td>
    <td align="right">       30.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.72</td>
    <td align="right">        1.25</td>
    <td align="right">       38.48</td>
    <td align="right">       41.12</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.04</td>
    <td align="right">        2.09</td>
    <td align="right">       39.95</td>
    <td align="right">       53.70</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.69</td>
    <td align="right">        1.35</td>
    <td align="right">       39.35</td>
    <td align="right">       58.81</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.61</td>
    <td align="right">        0.39</td>
    <td align="right">       36.21</td>
    <td align="right">       51.94</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.48</td>
    <td align="right">        0.01</td>
    <td align="right">       27.47</td>
    <td align="right">       29.60</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.87</td>
    <td align="right">        0.00</td>
    <td align="right">       23.87</td>
    <td align="right">       17.78</td>
    <td align="right">       36.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">       16.46</td>
    <td align="right">        4.71</td>
    <td align="right">       52.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">       65.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.12</td>
    <td align="right">        0.43</td>
    <td align="right">       26.68</td>
    <td align="right">       24.88</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.04</td>
    <td align="right">        2.09</td>
    <td align="right">       39.95</td>
    <td align="right">       58.81</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">       13.10</td>
    <td align="right">        1.13</td>
    <td align="right">       69.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">       18.12</td>
    <td align="right">        2.55</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">       25.08</td>
    <td align="right">       11.60</td>
    <td align="right">       44.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.15</td>
    <td align="right">        0.09</td>
    <td align="right">       30.06</td>
    <td align="right">       23.08</td>
    <td align="right">       30.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.84</td>
    <td align="right">        1.29</td>
    <td align="right">       38.56</td>
    <td align="right">       41.34</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.17</td>
    <td align="right">        2.14</td>
    <td align="right">       40.03</td>
    <td align="right">       53.94</td>
    <td align="right">       11.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.81</td>
    <td align="right">        1.38</td>
    <td align="right">       39.42</td>
    <td align="right">       59.02</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.69</td>
    <td align="right">        0.42</td>
    <td align="right">       36.27</td>
    <td align="right">       52.11</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.48</td>
    <td align="right">        0.01</td>
    <td align="right">       27.47</td>
    <td align="right">       29.61</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.87</td>
    <td align="right">        0.00</td>
    <td align="right">       23.87</td>
    <td align="right">       17.78</td>
    <td align="right">       36.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">       16.46</td>
    <td align="right">        4.71</td>
    <td align="right">       52.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">       65.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.16</td>
    <td align="right">        0.45</td>
    <td align="right">       26.71</td>
    <td align="right">       24.96</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">       11.49</td>
    <td align="right">        0.81</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.17</td>
    <td align="right">        2.14</td>
    <td align="right">       40.03</td>
    <td align="right">       59.02</td>
    <td align="right">       70.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.57</td>
    <td align="right">       11.60</td>
    <td align="right">       15.98</td>
    <td align="right">       18.54</td>
    <td align="right">       66.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.48</td>
    <td align="right">       18.02</td>
    <td align="right">       22.47</td>
    <td align="right">       29.99</td>
    <td align="right">       67.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       59.58</td>
    <td align="right">       27.80</td>
    <td align="right">       31.79</td>
    <td align="right">       57.33</td>
    <td align="right">       44.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.28</td>
    <td align="right">       27.57</td>
    <td align="right">       36.72</td>
    <td align="right">       69.66</td>
    <td align="right">       32.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       74.23</td>
    <td align="right">       28.07</td>
    <td align="right">       46.16</td>
    <td align="right">       89.23</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       80.71</td>
    <td align="right">       32.27</td>
    <td align="right">       48.44</td>
    <td align="right">      107.09</td>
    <td align="right">       13.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.53</td>
    <td align="right">       28.18</td>
    <td align="right">       47.35</td>
    <td align="right">      107.11</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.74</td>
    <td align="right">       39.10</td>
    <td align="right">       45.63</td>
    <td align="right">      119.64</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.58</td>
    <td align="right">       26.62</td>
    <td align="right">       33.96</td>
    <td align="right">       76.04</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       60.92</td>
    <td align="right">       29.95</td>
    <td align="right">       30.97</td>
    <td align="right">       68.81</td>
    <td align="right">       37.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.29</td>
    <td align="right">        8.36</td>
    <td align="right">       19.93</td>
    <td align="right">       19.49</td>
    <td align="right">       51.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.64</td>
    <td align="right">       11.35</td>
    <td align="right">       14.29</td>
    <td align="right">       17.71</td>
    <td align="right">       62.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       57.00</td>
    <td align="right">       24.13</td>
    <td align="right">       32.87</td>
    <td align="right">       65.31</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.64</td>
    <td align="right">        8.36</td>
    <td align="right">       14.29</td>
    <td align="right">       17.71</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       84.74</td>
    <td align="right">       39.10</td>
    <td align="right">       48.44</td>
    <td align="right">      119.64</td>
    <td align="right">       67.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.51</td>
    <td align="right">       11.57</td>
    <td align="right">       15.94</td>
    <td align="right">       18.47</td>
    <td align="right">       66.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.45</td>
    <td align="right">       18.00</td>
    <td align="right">       22.45</td>
    <td align="right">       29.94</td>
    <td align="right">       67.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       59.58</td>
    <td align="right">       27.80</td>
    <td align="right">       31.78</td>
    <td align="right">       57.33</td>
    <td align="right">       44.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.28</td>
    <td align="right">       27.57</td>
    <td align="right">       36.72</td>
    <td align="right">       69.66</td>
    <td align="right">       32.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       74.22</td>
    <td align="right">       28.07</td>
    <td align="right">       46.16</td>
    <td align="right">       89.23</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       80.71</td>
    <td align="right">       32.27</td>
    <td align="right">       48.44</td>
    <td align="right">      107.08</td>
    <td align="right">       13.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.53</td>
    <td align="right">       28.18</td>
    <td align="right">       47.34</td>
    <td align="right">      107.10</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.74</td>
    <td align="right">       39.10</td>
    <td align="right">       45.63</td>
    <td align="right">      119.64</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.58</td>
    <td align="right">       26.62</td>
    <td align="right">       33.96</td>
    <td align="right">       76.04</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       60.90</td>
    <td align="right">       29.94</td>
    <td align="right">       30.95</td>
    <td align="right">       68.77</td>
    <td align="right">       37.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.23</td>
    <td align="right">        8.34</td>
    <td align="right">       19.89</td>
    <td align="right">       19.38</td>
    <td align="right">       51.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.57</td>
    <td align="right">       11.32</td>
    <td align="right">       14.25</td>
    <td align="right">       17.61</td>
    <td align="right">       62.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.98</td>
    <td align="right">       24.12</td>
    <td align="right">       32.86</td>
    <td align="right">       65.28</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.57</td>
    <td align="right">        8.34</td>
    <td align="right">       14.25</td>
    <td align="right">       17.61</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       84.74</td>
    <td align="right">       39.10</td>
    <td align="right">       48.44</td>
    <td align="right">      119.64</td>
    <td align="right">       67.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.51</td>
    <td align="right">       11.57</td>
    <td align="right">       15.94</td>
    <td align="right">       18.47</td>
    <td align="right">       66.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.45</td>
    <td align="right">       18.00</td>
    <td align="right">       22.45</td>
    <td align="right">       29.94</td>
    <td align="right">       67.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       59.58</td>
    <td align="right">       27.80</td>
    <td align="right">       31.78</td>
    <td align="right">       57.33</td>
    <td align="right">       44.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.28</td>
    <td align="right">       27.57</td>
    <td align="right">       36.72</td>
    <td align="right">       69.66</td>
    <td align="right">       32.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       74.22</td>
    <td align="right">       28.07</td>
    <td align="right">       46.16</td>
    <td align="right">       89.23</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       80.71</td>
    <td align="right">       32.27</td>
    <td align="right">       48.44</td>
    <td align="right">      107.08</td>
    <td align="right">       13.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.53</td>
    <td align="right">       28.18</td>
    <td align="right">       47.34</td>
    <td align="right">      107.10</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.74</td>
    <td align="right">       39.10</td>
    <td align="right">       45.63</td>
    <td align="right">      119.64</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.58</td>
    <td align="right">       26.62</td>
    <td align="right">       33.96</td>
    <td align="right">       76.04</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       60.90</td>
    <td align="right">       29.94</td>
    <td align="right">       30.95</td>
    <td align="right">       68.77</td>
    <td align="right">       37.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.23</td>
    <td align="right">        8.34</td>
    <td align="right">       19.89</td>
    <td align="right">       19.38</td>
    <td align="right">       51.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.57</td>
    <td align="right">       11.32</td>
    <td align="right">       14.25</td>
    <td align="right">       17.61</td>
    <td align="right">       62.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.98</td>
    <td align="right">       24.12</td>
    <td align="right">       32.86</td>
    <td align="right">       65.28</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.57</td>
    <td align="right">        8.34</td>
    <td align="right">       14.25</td>
    <td align="right">       17.61</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       84.74</td>
    <td align="right">       39.10</td>
    <td align="right">       48.44</td>
    <td align="right">      119.64</td>
    <td align="right">       67.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.51</td>
    <td align="right">       11.57</td>
    <td align="right">       15.94</td>
    <td align="right">       18.47</td>
    <td align="right">       66.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.45</td>
    <td align="right">       18.00</td>
    <td align="right">       22.45</td>
    <td align="right">       29.94</td>
    <td align="right">       67.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       59.58</td>
    <td align="right">       27.80</td>
    <td align="right">       31.78</td>
    <td align="right">       57.33</td>
    <td align="right">       44.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.28</td>
    <td align="right">       27.57</td>
    <td align="right">       36.72</td>
    <td align="right">       69.66</td>
    <td align="right">       32.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       74.23</td>
    <td align="right">       28.07</td>
    <td align="right">       46.16</td>
    <td align="right">       89.23</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       80.71</td>
    <td align="right">       32.27</td>
    <td align="right">       48.44</td>
    <td align="right">      107.09</td>
    <td align="right">       13.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.53</td>
    <td align="right">       28.18</td>
    <td align="right">       47.35</td>
    <td align="right">      107.11</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.74</td>
    <td align="right">       39.10</td>
    <td align="right">       45.63</td>
    <td align="right">      119.64</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.58</td>
    <td align="right">       26.62</td>
    <td align="right">       33.96</td>
    <td align="right">       76.04</td>
    <td align="right">       21.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       60.90</td>
    <td align="right">       29.94</td>
    <td align="right">       30.95</td>
    <td align="right">       68.77</td>
    <td align="right">       37.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.23</td>
    <td align="right">        8.34</td>
    <td align="right">       19.89</td>
    <td align="right">       19.38</td>
    <td align="right">       51.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.57</td>
    <td align="right">       11.32</td>
    <td align="right">       14.25</td>
    <td align="right">       17.61</td>
    <td align="right">       62.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.98</td>
    <td align="right">       24.12</td>
    <td align="right">       32.86</td>
    <td align="right">       65.28</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.57</td>
    <td align="right">        8.34</td>
    <td align="right">       14.25</td>
    <td align="right">       17.61</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       84.74</td>
    <td align="right">       39.10</td>
    <td align="right">       48.44</td>
    <td align="right">      119.64</td>
    <td align="right">       67.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191547E+09</td>
    <td align="right">0.126994E+09</td>
    <td align="right"> 64553674.88</td>
    <td align="right">0.199135E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228533E+09</td>
    <td align="right">0.152934E+09</td>
    <td align="right"> 75599183.41</td>
    <td align="right">0.241834E+09</td>
    <td align="right">0.155279E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224720E+09</td>
    <td align="right">0.126379E+09</td>
    <td align="right"> 98340734.54</td>
    <td align="right">0.252081E+09</td>
    <td align="right">0.123508E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142278E+09</td>
    <td align="right"> 48972946.97</td>
    <td align="right"> 93305529.33</td>
    <td align="right">0.157014E+09</td>
    <td align="right"> 85958705.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115898E+09</td>
    <td align="right"> 10947549.27</td>
    <td align="right">0.104951E+09</td>
    <td align="right">0.128011E+09</td>
    <td align="right"> 56148684.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102714E+09</td>
    <td align="right">  2056613.38</td>
    <td align="right">0.100658E+09</td>
    <td align="right">0.129862E+09</td>
    <td align="right"> 32035863.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111565E+09</td>
    <td align="right">  5717017.60</td>
    <td align="right">0.105848E+09</td>
    <td align="right">0.161373E+09</td>
    <td align="right"> 19268344.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158000E+09</td>
    <td align="right"> 46392255.48</td>
    <td align="right">0.111608E+09</td>
    <td align="right">0.233647E+09</td>
    <td align="right"> 30193375.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197330E+09</td>
    <td align="right">0.100438E+09</td>
    <td align="right"> 96891767.67</td>
    <td align="right">0.262610E+09</td>
    <td align="right"> 57139870.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303211E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111060E+09</td>
    <td align="right">0.381289E+09</td>
    <td align="right">0.105108E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202717E+09</td>
    <td align="right">0.123488E+09</td>
    <td align="right"> 79228820.59</td>
    <td align="right">0.221764E+09</td>
    <td align="right">0.133446E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208267E+09</td>
    <td align="right">0.149230E+09</td>
    <td align="right"> 59037234.31</td>
    <td align="right">0.223504E+09</td>
    <td align="right">0.161525E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218678E+10</td>
    <td align="right">0.108570E+10</td>
    <td align="right">0.110108E+10</td>
    <td align="right">0.259212E+10</td>
    <td align="right">0.112941E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102714E+09</td>
    <td align="right">  2056613.38</td>
    <td align="right"> 59037234.31</td>
    <td align="right">0.128011E+09</td>
    <td align="right"> 19268344.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303211E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111608E+09</td>
    <td align="right">0.381289E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191545E+09</td>
    <td align="right">0.126994E+09</td>
    <td align="right"> 64551034.78</td>
    <td align="right">0.199133E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228530E+09</td>
    <td align="right">0.152934E+09</td>
    <td align="right"> 75596411.13</td>
    <td align="right">0.241832E+09</td>
    <td align="right">0.155278E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224716E+09</td>
    <td align="right">0.126379E+09</td>
    <td align="right"> 98336360.30</td>
    <td align="right">0.252076E+09</td>
    <td align="right">0.123508E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141894E+09</td>
    <td align="right"> 48828206.17</td>
    <td align="right"> 93065758.17</td>
    <td align="right">0.156401E+09</td>
    <td align="right"> 86079789.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115817E+09</td>
    <td align="right"> 10925049.97</td>
    <td align="right">0.104892E+09</td>
    <td align="right">0.127864E+09</td>
    <td align="right"> 56148079.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102700E+09</td>
    <td align="right">  2054923.06</td>
    <td align="right">0.100645E+09</td>
    <td align="right">0.129839E+09</td>
    <td align="right"> 32035081.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111529E+09</td>
    <td align="right">  5708640.95</td>
    <td align="right">0.105820E+09</td>
    <td align="right">0.161309E+09</td>
    <td align="right"> 19267555.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157648E+09</td>
    <td align="right"> 46252950.33</td>
    <td align="right">0.111395E+09</td>
    <td align="right">0.232961E+09</td>
    <td align="right"> 30192163.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197173E+09</td>
    <td align="right">0.100374E+09</td>
    <td align="right"> 96798789.31</td>
    <td align="right">0.262326E+09</td>
    <td align="right"> 57156464.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111056E+09</td>
    <td align="right">0.381285E+09</td>
    <td align="right">0.105107E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202714E+09</td>
    <td align="right">0.123488E+09</td>
    <td align="right"> 79225611.99</td>
    <td align="right">0.221761E+09</td>
    <td align="right">0.133445E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208265E+09</td>
    <td align="right">0.149230E+09</td>
    <td align="right"> 59035099.20</td>
    <td align="right">0.223503E+09</td>
    <td align="right">0.161524E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218574E+10</td>
    <td align="right">0.108532E+10</td>
    <td align="right">0.110042E+10</td>
    <td align="right">0.259029E+10</td>
    <td align="right">0.112954E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102700E+09</td>
    <td align="right">  2054923.06</td>
    <td align="right"> 59035099.20</td>
    <td align="right">0.127864E+09</td>
    <td align="right"> 19267555.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111395E+09</td>
    <td align="right">0.381285E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191545E+09</td>
    <td align="right">0.126994E+09</td>
    <td align="right"> 64551034.78</td>
    <td align="right">0.199133E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228530E+09</td>
    <td align="right">0.152934E+09</td>
    <td align="right"> 75596411.13</td>
    <td align="right">0.241832E+09</td>
    <td align="right">0.155278E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224716E+09</td>
    <td align="right">0.126379E+09</td>
    <td align="right"> 98336360.30</td>
    <td align="right">0.252076E+09</td>
    <td align="right">0.123508E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141892E+09</td>
    <td align="right"> 48828164.51</td>
    <td align="right"> 93063618.31</td>
    <td align="right">0.156400E+09</td>
    <td align="right"> 86081947.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115817E+09</td>
    <td align="right"> 10925049.97</td>
    <td align="right">0.104892E+09</td>
    <td align="right">0.127864E+09</td>
    <td align="right"> 56148079.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102700E+09</td>
    <td align="right">  2054923.06</td>
    <td align="right">0.100645E+09</td>
    <td align="right">0.129839E+09</td>
    <td align="right"> 32035081.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111529E+09</td>
    <td align="right">  5708640.95</td>
    <td align="right">0.105820E+09</td>
    <td align="right">0.161309E+09</td>
    <td align="right"> 19267555.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157647E+09</td>
    <td align="right"> 46252021.56</td>
    <td align="right">0.111395E+09</td>
    <td align="right">0.232958E+09</td>
    <td align="right"> 30192163.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197158E+09</td>
    <td align="right">0.100372E+09</td>
    <td align="right"> 96786588.15</td>
    <td align="right">0.262312E+09</td>
    <td align="right"> 57169702.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111056E+09</td>
    <td align="right">0.381285E+09</td>
    <td align="right">0.105107E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202714E+09</td>
    <td align="right">0.123488E+09</td>
    <td align="right"> 79225611.99</td>
    <td align="right">0.221761E+09</td>
    <td align="right">0.133445E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208265E+09</td>
    <td align="right">0.149230E+09</td>
    <td align="right"> 59035099.20</td>
    <td align="right">0.223503E+09</td>
    <td align="right">0.161524E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218572E+10</td>
    <td align="right">0.108532E+10</td>
    <td align="right">0.110040E+10</td>
    <td align="right">0.259027E+10</td>
    <td align="right">0.112956E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102700E+09</td>
    <td align="right">  2054923.06</td>
    <td align="right"> 59035099.20</td>
    <td align="right">0.127864E+09</td>
    <td align="right"> 19267555.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111395E+09</td>
    <td align="right">0.381285E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191545E+09</td>
    <td align="right">0.126994E+09</td>
    <td align="right"> 64551034.78</td>
    <td align="right">0.199133E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228530E+09</td>
    <td align="right">0.152934E+09</td>
    <td align="right"> 75596411.13</td>
    <td align="right">0.241832E+09</td>
    <td align="right">0.155278E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224716E+09</td>
    <td align="right">0.126379E+09</td>
    <td align="right"> 98336360.30</td>
    <td align="right">0.252076E+09</td>
    <td align="right">0.123508E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141892E+09</td>
    <td align="right"> 48828164.51</td>
    <td align="right"> 93063618.31</td>
    <td align="right">0.156400E+09</td>
    <td align="right"> 86081947.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115817E+09</td>
    <td align="right"> 10925049.97</td>
    <td align="right">0.104892E+09</td>
    <td align="right">0.127864E+09</td>
    <td align="right"> 56148079.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102700E+09</td>
    <td align="right">  2054923.06</td>
    <td align="right">0.100645E+09</td>
    <td align="right">0.129839E+09</td>
    <td align="right"> 32035081.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111529E+09</td>
    <td align="right">  5708640.95</td>
    <td align="right">0.105820E+09</td>
    <td align="right">0.161309E+09</td>
    <td align="right"> 19267555.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157647E+09</td>
    <td align="right"> 46251959.78</td>
    <td align="right">0.111395E+09</td>
    <td align="right">0.232958E+09</td>
    <td align="right"> 30192088.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197158E+09</td>
    <td align="right">0.100372E+09</td>
    <td align="right"> 96786434.25</td>
    <td align="right">0.262311E+09</td>
    <td align="right"> 57168827.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111056E+09</td>
    <td align="right">0.381285E+09</td>
    <td align="right">0.105107E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202714E+09</td>
    <td align="right">0.123488E+09</td>
    <td align="right"> 79225611.99</td>
    <td align="right">0.221761E+09</td>
    <td align="right">0.133445E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208265E+09</td>
    <td align="right">0.149230E+09</td>
    <td align="right"> 59035099.20</td>
    <td align="right">0.223503E+09</td>
    <td align="right">0.161524E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218572E+10</td>
    <td align="right">0.108532E+10</td>
    <td align="right">0.110040E+10</td>
    <td align="right">0.259027E+10</td>
    <td align="right">0.112956E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102700E+09</td>
    <td align="right">  2054923.06</td>
    <td align="right"> 59035099.20</td>
    <td align="right">0.127864E+09</td>
    <td align="right"> 19267555.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111395E+09</td>
    <td align="right">0.381285E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191545E+09</td>
    <td align="right">0.126994E+09</td>
    <td align="right"> 64551034.78</td>
    <td align="right">0.199133E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228530E+09</td>
    <td align="right">0.152934E+09</td>
    <td align="right"> 75596411.13</td>
    <td align="right">0.241832E+09</td>
    <td align="right">0.155278E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224716E+09</td>
    <td align="right">0.126379E+09</td>
    <td align="right"> 98336360.30</td>
    <td align="right">0.252076E+09</td>
    <td align="right">0.123508E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141892E+09</td>
    <td align="right"> 48828208.60</td>
    <td align="right"> 93064077.01</td>
    <td align="right">0.156401E+09</td>
    <td align="right"> 86081322.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115817E+09</td>
    <td align="right"> 10925049.97</td>
    <td align="right">0.104892E+09</td>
    <td align="right">0.127864E+09</td>
    <td align="right"> 56148079.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102700E+09</td>
    <td align="right">  2054923.06</td>
    <td align="right">0.100645E+09</td>
    <td align="right">0.129839E+09</td>
    <td align="right"> 32035081.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111529E+09</td>
    <td align="right">  5708640.95</td>
    <td align="right">0.105820E+09</td>
    <td align="right">0.161309E+09</td>
    <td align="right"> 19267555.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157648E+09</td>
    <td align="right"> 46252634.08</td>
    <td align="right">0.111395E+09</td>
    <td align="right">0.232960E+09</td>
    <td align="right"> 30191967.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197175E+09</td>
    <td align="right">0.100375E+09</td>
    <td align="right"> 96799723.87</td>
    <td align="right">0.262316E+09</td>
    <td align="right"> 57142654.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111056E+09</td>
    <td align="right">0.381285E+09</td>
    <td align="right">0.105107E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202714E+09</td>
    <td align="right">0.123488E+09</td>
    <td align="right"> 79225611.99</td>
    <td align="right">0.221761E+09</td>
    <td align="right">0.133445E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208265E+09</td>
    <td align="right">0.149230E+09</td>
    <td align="right"> 59035099.20</td>
    <td align="right">0.223503E+09</td>
    <td align="right">0.161524E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218574E+10</td>
    <td align="right">0.108532E+10</td>
    <td align="right">0.110042E+10</td>
    <td align="right">0.259028E+10</td>
    <td align="right">0.112953E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102700E+09</td>
    <td align="right">  2054923.06</td>
    <td align="right"> 59035099.20</td>
    <td align="right">0.127864E+09</td>
    <td align="right"> 19267555.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303207E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111395E+09</td>
    <td align="right">0.381285E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191547E+09</td>
    <td align="right">0.126994E+09</td>
    <td align="right"> 64553674.74</td>
    <td align="right">0.199135E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228533E+09</td>
    <td align="right">0.152934E+09</td>
    <td align="right"> 75599183.27</td>
    <td align="right">0.241834E+09</td>
    <td align="right">0.155279E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224720E+09</td>
    <td align="right">0.126379E+09</td>
    <td align="right"> 98340734.31</td>
    <td align="right">0.252081E+09</td>
    <td align="right">0.123508E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142232E+09</td>
    <td align="right"> 48967318.33</td>
    <td align="right"> 93264556.65</td>
    <td align="right">0.156882E+09</td>
    <td align="right"> 85895456.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115906E+09</td>
    <td align="right"> 10953342.99</td>
    <td align="right">0.104953E+09</td>
    <td align="right">0.128031E+09</td>
    <td align="right"> 56148608.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102712E+09</td>
    <td align="right">  2056159.62</td>
    <td align="right">0.100655E+09</td>
    <td align="right">0.129857E+09</td>
    <td align="right"> 32035863.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111556E+09</td>
    <td align="right">  5713906.00</td>
    <td align="right">0.105842E+09</td>
    <td align="right">0.161356E+09</td>
    <td align="right"> 19268344.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157989E+09</td>
    <td align="right"> 46387447.52</td>
    <td align="right">0.111602E+09</td>
    <td align="right">0.233628E+09</td>
    <td align="right"> 30193096.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197331E+09</td>
    <td align="right">0.100442E+09</td>
    <td align="right"> 96889076.78</td>
    <td align="right">0.262537E+09</td>
    <td align="right"> 57054116.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303211E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111060E+09</td>
    <td align="right">0.381289E+09</td>
    <td align="right">0.105108E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202717E+09</td>
    <td align="right">0.123488E+09</td>
    <td align="right"> 79228820.42</td>
    <td align="right">0.221764E+09</td>
    <td align="right">0.133446E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208267E+09</td>
    <td align="right">0.149230E+09</td>
    <td align="right"> 59037234.20</td>
    <td align="right">0.223504E+09</td>
    <td align="right">0.161525E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218672E+10</td>
    <td align="right">0.108570E+10</td>
    <td align="right">0.110102E+10</td>
    <td align="right">0.259190E+10</td>
    <td align="right">0.112926E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102712E+09</td>
    <td align="right">  2056159.62</td>
    <td align="right"> 59037234.20</td>
    <td align="right">0.128031E+09</td>
    <td align="right"> 19268344.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303211E+09</td>
    <td align="right">0.192151E+09</td>
    <td align="right">0.111602E+09</td>
    <td align="right">0.381289E+09</td>
    <td align="right">0.169801E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.270017E+09</td>
    <td align="right">0.177920E+09</td>
    <td align="right"> 92097159.05</td>
    <td align="right">0.280716E+09</td>
    <td align="right">0.236172E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321918E+09</td>
    <td align="right">0.214263E+09</td>
    <td align="right">0.107655E+09</td>
    <td align="right">0.340517E+09</td>
    <td align="right">0.215901E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320516E+09</td>
    <td align="right">0.179452E+09</td>
    <td align="right">0.141064E+09</td>
    <td align="right">0.360388E+09</td>
    <td align="right">0.171459E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229945E+09</td>
    <td align="right"> 89322787.29</td>
    <td align="right">0.140622E+09</td>
    <td align="right">0.267153E+09</td>
    <td align="right">0.119601E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189007E+09</td>
    <td align="right"> 29738712.74</td>
    <td align="right">0.159268E+09</td>
    <td align="right">0.223041E+09</td>
    <td align="right"> 78491929.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165515E+09</td>
    <td align="right"> 13575237.37</td>
    <td align="right">0.151940E+09</td>
    <td align="right">0.218136E+09</td>
    <td align="right"> 45075511.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181692E+09</td>
    <td align="right"> 20640372.38</td>
    <td align="right">0.161052E+09</td>
    <td align="right">0.268003E+09</td>
    <td align="right"> 27381372.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.260073E+09</td>
    <td align="right"> 90329589.87</td>
    <td align="right">0.169744E+09</td>
    <td align="right">0.389318E+09</td>
    <td align="right"> 42894438.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300148E+09</td>
    <td align="right">0.156672E+09</td>
    <td align="right">0.143476E+09</td>
    <td align="right">0.403110E+09</td>
    <td align="right"> 80200540.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.427028E+09</td>
    <td align="right">0.269206E+09</td>
    <td align="right">0.157822E+09</td>
    <td align="right">0.536439E+09</td>
    <td align="right">0.147198E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286022E+09</td>
    <td align="right">0.173008E+09</td>
    <td align="right">0.113014E+09</td>
    <td align="right">0.312991E+09</td>
    <td align="right">0.186194E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.293125E+09</td>
    <td align="right">0.209073E+09</td>
    <td align="right"> 84051684.10</td>
    <td align="right">0.314286E+09</td>
    <td align="right">0.224898E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324501E+10</td>
    <td align="right">0.162320E+10</td>
    <td align="right">0.162181E+10</td>
    <td align="right">0.391410E+10</td>
    <td align="right">0.157547E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165515E+09</td>
    <td align="right"> 13575237.37</td>
    <td align="right"> 84051684.10</td>
    <td align="right">0.218136E+09</td>
    <td align="right"> 27381372.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427028E+09</td>
    <td align="right">0.269206E+09</td>
    <td align="right">0.169744E+09</td>
    <td align="right">0.536439E+09</td>
    <td align="right">0.236172E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74609826.95</td>
    <td align="right"> 30633036.10</td>
    <td align="right"> 43976790.85</td>
    <td align="right"> 49355245.85</td>
    <td align="right">0.173128E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104580E+09</td>
    <td align="right"> 49479308.51</td>
    <td align="right"> 55100712.07</td>
    <td align="right"> 78413400.89</td>
    <td align="right">0.155013E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146235E+09</td>
    <td align="right"> 62791753.89</td>
    <td align="right"> 83443214.15</td>
    <td align="right">0.136591E+09</td>
    <td align="right">0.117496E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168187E+09</td>
    <td align="right"> 73838470.38</td>
    <td align="right"> 94348169.29</td>
    <td align="right">0.180608E+09</td>
    <td align="right"> 79831718.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209756E+09</td>
    <td align="right"> 83745616.05</td>
    <td align="right">0.126010E+09</td>
    <td align="right">0.251620E+09</td>
    <td align="right"> 54411122.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.185666E+09</td>
    <td align="right"> 65992887.70</td>
    <td align="right">0.119673E+09</td>
    <td align="right">0.244911E+09</td>
    <td align="right"> 31504654.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.193001E+09</td>
    <td align="right"> 68882324.54</td>
    <td align="right">0.124118E+09</td>
    <td align="right">0.273791E+09</td>
    <td align="right"> 19866325.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220643E+09</td>
    <td align="right"> 98969403.97</td>
    <td align="right">0.121674E+09</td>
    <td align="right">0.309964E+09</td>
    <td align="right"> 28812695.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160243E+09</td>
    <td align="right"> 72152745.16</td>
    <td align="right"> 88090415.23</td>
    <td align="right">0.198569E+09</td>
    <td align="right"> 52667404.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151964E+09</td>
    <td align="right"> 69523353.76</td>
    <td align="right"> 82441136.62</td>
    <td align="right">0.167930E+09</td>
    <td align="right"> 97847484.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 90828910.68</td>
    <td align="right"> 35695655.29</td>
    <td align="right"> 55133255.39</td>
    <td align="right"> 73732548.34</td>
    <td align="right">0.130813E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 73917407.88</td>
    <td align="right"> 35498205.43</td>
    <td align="right"> 38419202.45</td>
    <td align="right"> 53386579.38</td>
    <td align="right">0.162822E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177963E+10</td>
    <td align="right">0.747203E+09</td>
    <td align="right">0.103243E+10</td>
    <td align="right">0.201887E+10</td>
    <td align="right">0.110421E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 73917407.88</td>
    <td align="right"> 30633036.10</td>
    <td align="right"> 38419202.45</td>
    <td align="right"> 49355245.85</td>
    <td align="right"> 19866325.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220643E+09</td>
    <td align="right"> 98969403.97</td>
    <td align="right">0.126010E+09</td>
    <td align="right">0.309964E+09</td>
    <td align="right">0.173128E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74607186.99</td>
    <td align="right"> 30633036.10</td>
    <td align="right"> 43974150.90</td>
    <td align="right"> 49353696.76</td>
    <td align="right">0.173128E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104577E+09</td>
    <td align="right"> 49479308.51</td>
    <td align="right"> 55097939.93</td>
    <td align="right"> 78411970.68</td>
    <td align="right">0.155013E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146231E+09</td>
    <td align="right"> 62791753.89</td>
    <td align="right"> 83438840.14</td>
    <td align="right">0.136587E+09</td>
    <td align="right">0.117497E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168182E+09</td>
    <td align="right"> 73838470.38</td>
    <td align="right"> 94343219.69</td>
    <td align="right">0.180602E+09</td>
    <td align="right"> 79831343.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209749E+09</td>
    <td align="right"> 83745616.05</td>
    <td align="right">0.126004E+09</td>
    <td align="right">0.251612E+09</td>
    <td align="right"> 54410347.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.185661E+09</td>
    <td align="right"> 65992887.70</td>
    <td align="right">0.119668E+09</td>
    <td align="right">0.244904E+09</td>
    <td align="right"> 31503816.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192995E+09</td>
    <td align="right"> 68882324.54</td>
    <td align="right">0.124112E+09</td>
    <td align="right">0.273783E+09</td>
    <td align="right"> 19865479.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220638E+09</td>
    <td align="right"> 98969403.97</td>
    <td align="right">0.121669E+09</td>
    <td align="right">0.309959E+09</td>
    <td align="right"> 28811470.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160239E+09</td>
    <td align="right"> 72152745.16</td>
    <td align="right"> 88086175.19</td>
    <td align="right">0.198564E+09</td>
    <td align="right"> 52666307.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151961E+09</td>
    <td align="right"> 69523353.76</td>
    <td align="right"> 82437590.71</td>
    <td align="right">0.167927E+09</td>
    <td align="right"> 97846036.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 90825702.24</td>
    <td align="right"> 35695655.29</td>
    <td align="right"> 55130046.95</td>
    <td align="right"> 73729774.19</td>
    <td align="right">0.130813E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 73915272.88</td>
    <td align="right"> 35498205.43</td>
    <td align="right"> 38417067.45</td>
    <td align="right"> 53385794.38</td>
    <td align="right">0.162822E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177958E+10</td>
    <td align="right">0.747203E+09</td>
    <td align="right">0.103238E+10</td>
    <td align="right">0.201882E+10</td>
    <td align="right">0.110421E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 73915272.88</td>
    <td align="right"> 30633036.10</td>
    <td align="right"> 38417067.45</td>
    <td align="right"> 49353696.76</td>
    <td align="right"> 19865479.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220638E+09</td>
    <td align="right"> 98969403.97</td>
    <td align="right">0.126004E+09</td>
    <td align="right">0.309959E+09</td>
    <td align="right">0.173128E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74607186.99</td>
    <td align="right"> 30633036.10</td>
    <td align="right"> 43974150.90</td>
    <td align="right"> 49353696.76</td>
    <td align="right">0.173128E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104577E+09</td>
    <td align="right"> 49479308.51</td>
    <td align="right"> 55097939.93</td>
    <td align="right"> 78411970.68</td>
    <td align="right">0.155013E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146231E+09</td>
    <td align="right"> 62791753.89</td>
    <td align="right"> 83438840.14</td>
    <td align="right">0.136587E+09</td>
    <td align="right">0.117497E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168182E+09</td>
    <td align="right"> 73838470.38</td>
    <td align="right"> 94343219.69</td>
    <td align="right">0.180602E+09</td>
    <td align="right"> 79831343.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209749E+09</td>
    <td align="right"> 83745616.05</td>
    <td align="right">0.126004E+09</td>
    <td align="right">0.251612E+09</td>
    <td align="right"> 54410347.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.185661E+09</td>
    <td align="right"> 65992887.70</td>
    <td align="right">0.119668E+09</td>
    <td align="right">0.244904E+09</td>
    <td align="right"> 31503816.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192995E+09</td>
    <td align="right"> 68882324.54</td>
    <td align="right">0.124112E+09</td>
    <td align="right">0.273783E+09</td>
    <td align="right"> 19865479.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220638E+09</td>
    <td align="right"> 98969403.97</td>
    <td align="right">0.121669E+09</td>
    <td align="right">0.309959E+09</td>
    <td align="right"> 28811470.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160239E+09</td>
    <td align="right"> 72152745.16</td>
    <td align="right"> 88086175.19</td>
    <td align="right">0.198564E+09</td>
    <td align="right"> 52666307.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151961E+09</td>
    <td align="right"> 69523353.76</td>
    <td align="right"> 82437590.71</td>
    <td align="right">0.167927E+09</td>
    <td align="right"> 97846036.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 90825702.24</td>
    <td align="right"> 35695655.29</td>
    <td align="right"> 55130046.95</td>
    <td align="right"> 73729774.19</td>
    <td align="right">0.130813E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 73915272.88</td>
    <td align="right"> 35498205.43</td>
    <td align="right"> 38417067.45</td>
    <td align="right"> 53385794.38</td>
    <td align="right">0.162822E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177958E+10</td>
    <td align="right">0.747203E+09</td>
    <td align="right">0.103238E+10</td>
    <td align="right">0.201882E+10</td>
    <td align="right">0.110421E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 73915272.88</td>
    <td align="right"> 30633036.10</td>
    <td align="right"> 38417067.45</td>
    <td align="right"> 49353696.76</td>
    <td align="right"> 19865479.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220638E+09</td>
    <td align="right"> 98969403.97</td>
    <td align="right">0.126004E+09</td>
    <td align="right">0.309959E+09</td>
    <td align="right">0.173128E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74781537.95</td>
    <td align="right"> 30707441.96</td>
    <td align="right"> 44074096.00</td>
    <td align="right"> 49576201.54</td>
    <td align="right">0.173009E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104671E+09</td>
    <td align="right"> 49525866.01</td>
    <td align="right"> 55145420.61</td>
    <td align="right"> 78535450.04</td>
    <td align="right">0.154949E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146240E+09</td>
    <td align="right"> 62794898.45</td>
    <td align="right"> 83445413.68</td>
    <td align="right">0.136602E+09</td>
    <td align="right">0.117496E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168187E+09</td>
    <td align="right"> 73838470.38</td>
    <td align="right"> 94348169.54</td>
    <td align="right">0.180608E+09</td>
    <td align="right"> 79831718.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209756E+09</td>
    <td align="right"> 83745616.05</td>
    <td align="right">0.126010E+09</td>
    <td align="right">0.251620E+09</td>
    <td align="right"> 54411122.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.185666E+09</td>
    <td align="right"> 65992887.70</td>
    <td align="right">0.119673E+09</td>
    <td align="right">0.244911E+09</td>
    <td align="right"> 31504654.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.193001E+09</td>
    <td align="right"> 68882324.54</td>
    <td align="right">0.124118E+09</td>
    <td align="right">0.273791E+09</td>
    <td align="right"> 19866325.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220643E+09</td>
    <td align="right"> 98969403.97</td>
    <td align="right">0.121674E+09</td>
    <td align="right">0.309964E+09</td>
    <td align="right"> 28812695.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160247E+09</td>
    <td align="right"> 72155167.97</td>
    <td align="right"> 88092051.35</td>
    <td align="right">0.198577E+09</td>
    <td align="right"> 52667404.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152017E+09</td>
    <td align="right"> 69546512.37</td>
    <td align="right"> 82470951.78</td>
    <td align="right">0.168033E+09</td>
    <td align="right"> 97847104.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 90989244.19</td>
    <td align="right"> 35760060.53</td>
    <td align="right"> 55229183.66</td>
    <td align="right"> 74035661.73</td>
    <td align="right">0.130806E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 74129126.70</td>
    <td align="right"> 35590389.68</td>
    <td align="right"> 38538737.02</td>
    <td align="right"> 53673865.33</td>
    <td align="right">0.162687E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178033E+10</td>
    <td align="right">0.747509E+09</td>
    <td align="right">0.103282E+10</td>
    <td align="right">0.201993E+10</td>
    <td align="right">0.110389E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 74129126.70</td>
    <td align="right"> 30707441.96</td>
    <td align="right"> 38538737.02</td>
    <td align="right"> 49576201.54</td>
    <td align="right"> 19866325.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220643E+09</td>
    <td align="right"> 98969403.97</td>
    <td align="right">0.126010E+09</td>
    <td align="right">0.309964E+09</td>
    <td align="right">0.173009E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35095981.06</td>
    <td align="right">        0.00</td>
    <td align="right"> 35095981.06</td>
    <td align="right">  3031233.46</td>
    <td align="right">0.185524E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43824629.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 43824629.20</td>
    <td align="right">  6167265.81</td>
    <td align="right">0.170390E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67178336.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 67178336.52</td>
    <td align="right"> 31062241.69</td>
    <td align="right">0.120367E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78140576.79</td>
    <td align="right">   221004.54</td>
    <td align="right"> 77919572.25</td>
    <td align="right"> 59768548.97</td>
    <td align="right"> 80206029.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106763E+09</td>
    <td align="right">  3456331.59</td>
    <td align="right">0.103307E+09</td>
    <td align="right">0.110794E+09</td>
    <td align="right"> 51772109.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109206E+09</td>
    <td align="right">  5505735.06</td>
    <td align="right">0.103700E+09</td>
    <td align="right">0.139640E+09</td>
    <td align="right"> 29832319.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109269E+09</td>
    <td align="right">  3703341.01</td>
    <td align="right">0.105565E+09</td>
    <td align="right">0.158031E+09</td>
    <td align="right"> 18406800.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98272521.33</td>
    <td align="right">  1120789.08</td>
    <td align="right"> 97151732.25</td>
    <td align="right">0.139536E+09</td>
    <td align="right"> 26892527.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71236129.33</td>
    <td align="right">    13509.42</td>
    <td align="right"> 71222619.92</td>
    <td align="right"> 76742878.89</td>
    <td align="right"> 52127147.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63940133.11</td>
    <td align="right">        0.00</td>
    <td align="right"> 63940133.11</td>
    <td align="right"> 47631112.48</td>
    <td align="right"> 97390255.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42674458.07</td>
    <td align="right">        0.00</td>
    <td align="right"> 42674458.07</td>
    <td align="right"> 12217569.02</td>
    <td align="right">0.136055E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30765103.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 30765103.21</td>
    <td align="right">  2165676.25</td>
    <td align="right">0.174142E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.856365E+09</td>
    <td align="right"> 14020710.69</td>
    <td align="right">0.842344E+09</td>
    <td align="right">0.786788E+09</td>
    <td align="right">0.114311E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30765103.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 30765103.21</td>
    <td align="right">  2165676.25</td>
    <td align="right"> 18406800.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109269E+09</td>
    <td align="right">  5505735.06</td>
    <td align="right">0.105565E+09</td>
    <td align="right">0.158031E+09</td>
    <td align="right">0.185524E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35093340.97</td>
    <td align="right">        0.00</td>
    <td align="right"> 35093340.97</td>
    <td align="right">  3030207.76</td>
    <td align="right">0.185525E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43821856.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 43821856.92</td>
    <td align="right">  6166232.36</td>
    <td align="right">0.170391E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67173962.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 67173962.28</td>
    <td align="right"> 31058704.04</td>
    <td align="right">0.120368E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78085632.03</td>
    <td align="right">   210159.08</td>
    <td align="right"> 77875472.95</td>
    <td align="right"> 59751278.38</td>
    <td align="right"> 80285455.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106399E+09</td>
    <td align="right">  3345343.21</td>
    <td align="right">0.103053E+09</td>
    <td align="right">0.110125E+09</td>
    <td align="right"> 51773512.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108965E+09</td>
    <td align="right">  5417883.26</td>
    <td align="right">0.103547E+09</td>
    <td align="right">0.139185E+09</td>
    <td align="right"> 29831505.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108994E+09</td>
    <td align="right">  3605632.16</td>
    <td align="right">0.105388E+09</td>
    <td align="right">0.157504E+09</td>
    <td align="right"> 18405956.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98048220.93</td>
    <td align="right">  1056907.75</td>
    <td align="right"> 96991313.18</td>
    <td align="right">0.139118E+09</td>
    <td align="right"> 26894466.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71233014.59</td>
    <td align="right">    13617.29</td>
    <td align="right"> 71219397.30</td>
    <td align="right"> 76739371.70</td>
    <td align="right"> 52125484.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63936587.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 63936587.01</td>
    <td align="right"> 47627681.80</td>
    <td align="right"> 97389009.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42671249.47</td>
    <td align="right">        0.00</td>
    <td align="right"> 42671249.47</td>
    <td align="right"> 12215273.41</td>
    <td align="right">0.136055E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30762968.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30762968.10</td>
    <td align="right">  2165144.25</td>
    <td align="right">0.174142E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.855184E+09</td>
    <td align="right"> 13649542.75</td>
    <td align="right">0.841535E+09</td>
    <td align="right">0.784686E+09</td>
    <td align="right">0.114319E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30762968.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30762968.10</td>
    <td align="right">  2165144.25</td>
    <td align="right"> 18405956.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108994E+09</td>
    <td align="right">  5417883.26</td>
    <td align="right">0.105388E+09</td>
    <td align="right">0.157504E+09</td>
    <td align="right">0.185525E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35093340.97</td>
    <td align="right">        0.00</td>
    <td align="right"> 35093340.97</td>
    <td align="right">  3030207.76</td>
    <td align="right">0.185525E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43821856.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 43821856.92</td>
    <td align="right">  6166232.36</td>
    <td align="right">0.170391E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67173962.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 67173962.28</td>
    <td align="right"> 31058704.04</td>
    <td align="right">0.120368E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78069251.86</td>
    <td align="right">   206697.84</td>
    <td align="right"> 77862554.01</td>
    <td align="right"> 59749616.52</td>
    <td align="right"> 80314205.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106399E+09</td>
    <td align="right">  3345343.21</td>
    <td align="right">0.103053E+09</td>
    <td align="right">0.110125E+09</td>
    <td align="right"> 51773512.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108965E+09</td>
    <td align="right">  5417883.26</td>
    <td align="right">0.103547E+09</td>
    <td align="right">0.139185E+09</td>
    <td align="right"> 29831505.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108994E+09</td>
    <td align="right">  3605630.56</td>
    <td align="right">0.105388E+09</td>
    <td align="right">0.157504E+09</td>
    <td align="right"> 18405956.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98045543.64</td>
    <td align="right">  1056700.78</td>
    <td align="right"> 96988842.85</td>
    <td align="right">0.139118E+09</td>
    <td align="right"> 26899033.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71227976.15</td>
    <td align="right">    13531.30</td>
    <td align="right"> 71214444.85</td>
    <td align="right"> 76737148.07</td>
    <td align="right"> 52130766.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63936587.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 63936587.01</td>
    <td align="right"> 47627681.80</td>
    <td align="right"> 97389009.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42671249.47</td>
    <td align="right">        0.00</td>
    <td align="right"> 42671249.47</td>
    <td align="right"> 12215273.41</td>
    <td align="right">0.136055E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30762968.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30762968.10</td>
    <td align="right">  2165144.25</td>
    <td align="right">0.174142E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.855160E+09</td>
    <td align="right"> 13645786.96</td>
    <td align="right">0.841514E+09</td>
    <td align="right">0.784682E+09</td>
    <td align="right">0.114322E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30762968.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30762968.10</td>
    <td align="right">  2165144.25</td>
    <td align="right"> 18405956.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108994E+09</td>
    <td align="right">  5417883.26</td>
    <td align="right">0.105388E+09</td>
    <td align="right">0.157504E+09</td>
    <td align="right">0.185525E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35093340.97</td>
    <td align="right">        0.00</td>
    <td align="right"> 35093340.97</td>
    <td align="right">  3030207.76</td>
    <td align="right">0.185525E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43821856.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 43821856.92</td>
    <td align="right">  6166232.36</td>
    <td align="right">0.170391E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67173962.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 67173962.28</td>
    <td align="right"> 31058704.04</td>
    <td align="right">0.120368E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78069251.86</td>
    <td align="right">   206697.84</td>
    <td align="right"> 77862554.01</td>
    <td align="right"> 59749616.52</td>
    <td align="right"> 80314205.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106399E+09</td>
    <td align="right">  3345343.21</td>
    <td align="right">0.103053E+09</td>
    <td align="right">0.110125E+09</td>
    <td align="right"> 51773512.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108965E+09</td>
    <td align="right">  5417883.26</td>
    <td align="right">0.103547E+09</td>
    <td align="right">0.139185E+09</td>
    <td align="right"> 29831505.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108994E+09</td>
    <td align="right">  3605630.56</td>
    <td align="right">0.105388E+09</td>
    <td align="right">0.157504E+09</td>
    <td align="right"> 18405956.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98043255.56</td>
    <td align="right">  1056700.40</td>
    <td align="right"> 96986555.15</td>
    <td align="right">0.139120E+09</td>
    <td align="right"> 26904709.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71222111.08</td>
    <td align="right">    13403.96</td>
    <td align="right"> 71208707.12</td>
    <td align="right"> 76735062.69</td>
    <td align="right"> 52137636.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63936587.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 63936587.01</td>
    <td align="right"> 47627681.80</td>
    <td align="right"> 97389009.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42671249.47</td>
    <td align="right">        0.00</td>
    <td align="right"> 42671249.47</td>
    <td align="right"> 12215273.41</td>
    <td align="right">0.136055E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30762968.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30762968.10</td>
    <td align="right">  2165144.25</td>
    <td align="right">0.174142E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.855152E+09</td>
    <td align="right"> 13645659.23</td>
    <td align="right">0.841506E+09</td>
    <td align="right">0.784682E+09</td>
    <td align="right">0.114324E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30762968.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30762968.10</td>
    <td align="right">  2165144.25</td>
    <td align="right"> 18405956.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108994E+09</td>
    <td align="right">  5417883.26</td>
    <td align="right">0.105388E+09</td>
    <td align="right">0.157504E+09</td>
    <td align="right">0.185525E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35093340.97</td>
    <td align="right">        0.00</td>
    <td align="right"> 35093340.97</td>
    <td align="right">  3030207.76</td>
    <td align="right">0.185525E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43821856.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 43821856.92</td>
    <td align="right">  6166232.36</td>
    <td align="right">0.170391E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67173962.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 67173962.28</td>
    <td align="right"> 31058704.04</td>
    <td align="right">0.120368E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78087207.42</td>
    <td align="right">   210146.91</td>
    <td align="right"> 77877060.51</td>
    <td align="right"> 59768063.79</td>
    <td align="right"> 80300070.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106399E+09</td>
    <td align="right">  3345343.21</td>
    <td align="right">0.103053E+09</td>
    <td align="right">0.110125E+09</td>
    <td align="right"> 51773512.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108965E+09</td>
    <td align="right">  5417883.26</td>
    <td align="right">0.103547E+09</td>
    <td align="right">0.139185E+09</td>
    <td align="right"> 29831505.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108994E+09</td>
    <td align="right">  3605638.50</td>
    <td align="right">0.105388E+09</td>
    <td align="right">0.157504E+09</td>
    <td align="right"> 18405956.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98043460.89</td>
    <td align="right">  1056906.42</td>
    <td align="right"> 96986554.47</td>
    <td align="right">0.139124E+09</td>
    <td align="right"> 26908135.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71220674.96</td>
    <td align="right">    13422.74</td>
    <td align="right"> 71207252.22</td>
    <td align="right"> 76735603.48</td>
    <td align="right"> 52140162.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63936587.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 63936587.01</td>
    <td align="right"> 47627681.80</td>
    <td align="right"> 97389009.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42671249.47</td>
    <td align="right">        0.00</td>
    <td align="right"> 42671249.47</td>
    <td align="right"> 12215273.41</td>
    <td align="right">0.136055E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30762968.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30762968.10</td>
    <td align="right">  2165144.25</td>
    <td align="right">0.174142E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.855169E+09</td>
    <td align="right"> 13649341.04</td>
    <td align="right">0.841519E+09</td>
    <td align="right">0.784705E+09</td>
    <td align="right">0.114323E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30762968.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30762968.10</td>
    <td align="right">  2165144.25</td>
    <td align="right"> 18405956.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108994E+09</td>
    <td align="right">  5417883.26</td>
    <td align="right">0.105388E+09</td>
    <td align="right">0.157504E+09</td>
    <td align="right">0.185525E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35095980.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 35095980.92</td>
    <td align="right">  3031233.41</td>
    <td align="right">0.185524E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43824629.06</td>
    <td align="right">        0.00</td>
    <td align="right"> 43824629.06</td>
    <td align="right">  6167265.76</td>
    <td align="right">0.170390E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67178336.29</td>
    <td align="right">        0.00</td>
    <td align="right"> 67178336.29</td>
    <td align="right"> 31062241.50</td>
    <td align="right">0.120367E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78140229.44</td>
    <td align="right">   220533.21</td>
    <td align="right"> 77919696.24</td>
    <td align="right"> 59830309.11</td>
    <td align="right"> 80269177.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106718E+09</td>
    <td align="right">  3442715.21</td>
    <td align="right">0.103276E+09</td>
    <td align="right">0.110713E+09</td>
    <td align="right"> 51773590.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109292E+09</td>
    <td align="right">  5543189.22</td>
    <td align="right">0.103749E+09</td>
    <td align="right">0.139814E+09</td>
    <td align="right"> 29832310.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109302E+09</td>
    <td align="right">  3709580.33</td>
    <td align="right">0.105592E+09</td>
    <td align="right">0.158085E+09</td>
    <td align="right"> 18406796.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98277427.77</td>
    <td align="right">  1124645.90</td>
    <td align="right"> 97152781.88</td>
    <td align="right">0.139563E+09</td>
    <td align="right"> 26909338.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71225218.75</td>
    <td align="right">    13434.77</td>
    <td align="right"> 71211783.98</td>
    <td align="right"> 76740622.09</td>
    <td align="right"> 52141036.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63940132.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 63940132.92</td>
    <td align="right"> 47631112.31</td>
    <td align="right"> 97390255.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42674457.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 42674457.91</td>
    <td align="right"> 12217568.90</td>
    <td align="right">0.136055E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30765103.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30765103.10</td>
    <td align="right">  2165676.22</td>
    <td align="right">0.174142E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.856434E+09</td>
    <td align="right"> 14054098.64</td>
    <td align="right">0.842380E+09</td>
    <td align="right">0.787021E+09</td>
    <td align="right">0.114320E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30765103.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30765103.10</td>
    <td align="right">  2165676.22</td>
    <td align="right"> 18406796.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109302E+09</td>
    <td align="right">  5543189.22</td>
    <td align="right">0.105592E+09</td>
    <td align="right">0.158085E+09</td>
    <td align="right">0.185524E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 73852194.72</td>
    <td align="right"> 31057251.53</td>
    <td align="right"> 42794943.18</td>
    <td align="right"> 49659303.15</td>
    <td align="right">0.177657E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 97939714.58</td>
    <td align="right"> 43591579.75</td>
    <td align="right"> 54348134.82</td>
    <td align="right"> 72551737.05</td>
    <td align="right">0.162278E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159587E+09</td>
    <td align="right"> 74452312.43</td>
    <td align="right"> 85135163.00</td>
    <td align="right">0.153557E+09</td>
    <td align="right">0.118937E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166624E+09</td>
    <td align="right"> 71450161.56</td>
    <td align="right"> 95173718.74</td>
    <td align="right">0.180567E+09</td>
    <td align="right"> 83183979.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198809E+09</td>
    <td align="right"> 75180898.16</td>
    <td align="right">0.123628E+09</td>
    <td align="right">0.238993E+09</td>
    <td align="right"> 57001690.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209210E+09</td>
    <td align="right"> 83653377.79</td>
    <td align="right">0.125557E+09</td>
    <td align="right">0.277565E+09</td>
    <td align="right"> 34251716.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202297E+09</td>
    <td align="right"> 75483822.80</td>
    <td align="right">0.126813E+09</td>
    <td align="right">0.286874E+09</td>
    <td align="right"> 21544098.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226965E+09</td>
    <td align="right">0.104737E+09</td>
    <td align="right">0.122228E+09</td>
    <td align="right">0.320438E+09</td>
    <td align="right"> 31675924.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157027E+09</td>
    <td align="right"> 69000289.15</td>
    <td align="right"> 88027143.55</td>
    <td align="right">0.197097E+09</td>
    <td align="right"> 55363924.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163162E+09</td>
    <td align="right"> 80224140.86</td>
    <td align="right"> 82937901.77</td>
    <td align="right">0.184297E+09</td>
    <td align="right">0.101583E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73329313.40</td>
    <td align="right"> 21676957.64</td>
    <td align="right"> 51652355.76</td>
    <td align="right"> 50507359.35</td>
    <td align="right">0.134114E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 68678784.21</td>
    <td align="right"> 30407968.11</td>
    <td align="right"> 38270816.10</td>
    <td align="right"> 47432719.90</td>
    <td align="right">0.167647E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179748E+10</td>
    <td align="right">0.760916E+09</td>
    <td align="right">0.103657E+10</td>
    <td align="right">0.205954E+10</td>
    <td align="right">0.114524E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 68678784.21</td>
    <td align="right"> 21676957.64</td>
    <td align="right"> 38270816.10</td>
    <td align="right"> 47432719.90</td>
    <td align="right"> 21544098.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.226965E+09</td>
    <td align="right">0.104737E+09</td>
    <td align="right">0.126813E+09</td>
    <td align="right">0.320438E+09</td>
    <td align="right">0.177657E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 73690615.60</td>
    <td align="right"> 30999874.20</td>
    <td align="right"> 42690741.40</td>
    <td align="right"> 49464760.70</td>
    <td align="right">0.177762E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 97849799.73</td>
    <td align="right"> 43548081.60</td>
    <td align="right"> 54301718.13</td>
    <td align="right"> 72434181.86</td>
    <td align="right">0.162337E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159578E+09</td>
    <td align="right"> 74449360.32</td>
    <td align="right"> 85128485.53</td>
    <td align="right">0.153542E+09</td>
    <td align="right">0.118937E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166619E+09</td>
    <td align="right"> 71450161.56</td>
    <td align="right"> 95168769.15</td>
    <td align="right">0.180562E+09</td>
    <td align="right"> 83183737.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198803E+09</td>
    <td align="right"> 75180898.16</td>
    <td align="right">0.123622E+09</td>
    <td align="right">0.238986E+09</td>
    <td align="right"> 57001023.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209204E+09</td>
    <td align="right"> 83653377.79</td>
    <td align="right">0.125551E+09</td>
    <td align="right">0.277558E+09</td>
    <td align="right"> 34250984.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202291E+09</td>
    <td align="right"> 75483822.80</td>
    <td align="right">0.126807E+09</td>
    <td align="right">0.286866E+09</td>
    <td align="right"> 21543296.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226960E+09</td>
    <td align="right">0.104737E+09</td>
    <td align="right">0.122224E+09</td>
    <td align="right">0.320433E+09</td>
    <td align="right"> 31674713.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157020E+09</td>
    <td align="right"> 68998298.85</td>
    <td align="right"> 88021815.32</td>
    <td align="right">0.197085E+09</td>
    <td align="right"> 55362845.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163107E+09</td>
    <td align="right"> 80200709.21</td>
    <td align="right"> 82905928.51</td>
    <td align="right">0.184193E+09</td>
    <td align="right">0.101582E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73176943.01</td>
    <td align="right"> 21619787.86</td>
    <td align="right"> 51557155.15</td>
    <td align="right"> 50234107.75</td>
    <td align="right">0.134125E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 68479046.32</td>
    <td align="right"> 30314895.55</td>
    <td align="right"> 38164150.77</td>
    <td align="right"> 47167377.56</td>
    <td align="right">0.167779E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179678E+10</td>
    <td align="right">0.760636E+09</td>
    <td align="right">0.103614E+10</td>
    <td align="right">0.205852E+10</td>
    <td align="right">0.114554E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 68479046.32</td>
    <td align="right"> 21619787.86</td>
    <td align="right"> 38164150.77</td>
    <td align="right"> 47167377.56</td>
    <td align="right"> 21543296.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.226960E+09</td>
    <td align="right">0.104737E+09</td>
    <td align="right">0.126807E+09</td>
    <td align="right">0.320433E+09</td>
    <td align="right">0.177762E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 73690615.60</td>
    <td align="right"> 30999874.20</td>
    <td align="right"> 42690741.40</td>
    <td align="right"> 49464760.70</td>
    <td align="right">0.177762E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 97849799.73</td>
    <td align="right"> 43548081.60</td>
    <td align="right"> 54301718.13</td>
    <td align="right"> 72434181.86</td>
    <td align="right">0.162337E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159578E+09</td>
    <td align="right"> 74449360.32</td>
    <td align="right"> 85128485.53</td>
    <td align="right">0.153542E+09</td>
    <td align="right">0.118937E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166619E+09</td>
    <td align="right"> 71450161.56</td>
    <td align="right"> 95168769.15</td>
    <td align="right">0.180562E+09</td>
    <td align="right"> 83183737.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198803E+09</td>
    <td align="right"> 75180898.16</td>
    <td align="right">0.123622E+09</td>
    <td align="right">0.238986E+09</td>
    <td align="right"> 57001023.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209204E+09</td>
    <td align="right"> 83653377.79</td>
    <td align="right">0.125551E+09</td>
    <td align="right">0.277558E+09</td>
    <td align="right"> 34250984.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202291E+09</td>
    <td align="right"> 75483822.80</td>
    <td align="right">0.126807E+09</td>
    <td align="right">0.286866E+09</td>
    <td align="right"> 21543296.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226960E+09</td>
    <td align="right">0.104737E+09</td>
    <td align="right">0.122224E+09</td>
    <td align="right">0.320433E+09</td>
    <td align="right"> 31674713.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157020E+09</td>
    <td align="right"> 68998298.85</td>
    <td align="right"> 88021815.32</td>
    <td align="right">0.197085E+09</td>
    <td align="right"> 55362845.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163107E+09</td>
    <td align="right"> 80200709.21</td>
    <td align="right"> 82905928.51</td>
    <td align="right">0.184193E+09</td>
    <td align="right">0.101582E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73176943.01</td>
    <td align="right"> 21619787.86</td>
    <td align="right"> 51557155.15</td>
    <td align="right"> 50234107.75</td>
    <td align="right">0.134125E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 68479046.32</td>
    <td align="right"> 30314895.55</td>
    <td align="right"> 38164150.77</td>
    <td align="right"> 47167377.56</td>
    <td align="right">0.167779E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179678E+10</td>
    <td align="right">0.760636E+09</td>
    <td align="right">0.103614E+10</td>
    <td align="right">0.205852E+10</td>
    <td align="right">0.114554E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 68479046.32</td>
    <td align="right"> 21619787.86</td>
    <td align="right"> 38164150.77</td>
    <td align="right"> 47167377.56</td>
    <td align="right"> 21543296.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.226960E+09</td>
    <td align="right">0.104737E+09</td>
    <td align="right">0.126807E+09</td>
    <td align="right">0.320433E+09</td>
    <td align="right">0.177762E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 73693255.69</td>
    <td align="right"> 30999874.20</td>
    <td align="right"> 42693381.49</td>
    <td align="right"> 49466051.05</td>
    <td align="right">0.177762E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 97852572.01</td>
    <td align="right"> 43548081.60</td>
    <td align="right"> 54304490.41</td>
    <td align="right"> 72435601.27</td>
    <td align="right">0.162337E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159582E+09</td>
    <td align="right"> 74449360.32</td>
    <td align="right"> 85132859.77</td>
    <td align="right">0.153546E+09</td>
    <td align="right">0.118937E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166624E+09</td>
    <td align="right"> 71450161.56</td>
    <td align="right"> 95173719.00</td>
    <td align="right">0.180567E+09</td>
    <td align="right"> 83183979.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198809E+09</td>
    <td align="right"> 75180898.16</td>
    <td align="right">0.123628E+09</td>
    <td align="right">0.238993E+09</td>
    <td align="right"> 57001690.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209210E+09</td>
    <td align="right"> 83653377.79</td>
    <td align="right">0.125557E+09</td>
    <td align="right">0.277565E+09</td>
    <td align="right"> 34251716.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202297E+09</td>
    <td align="right"> 75483822.80</td>
    <td align="right">0.126813E+09</td>
    <td align="right">0.286874E+09</td>
    <td align="right"> 21544098.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226965E+09</td>
    <td align="right">0.104737E+09</td>
    <td align="right">0.122228E+09</td>
    <td align="right">0.320438E+09</td>
    <td align="right"> 31675924.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157024E+09</td>
    <td align="right"> 68998298.85</td>
    <td align="right"> 88026055.58</td>
    <td align="right">0.197090E+09</td>
    <td align="right"> 55363924.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163110E+09</td>
    <td align="right"> 80200709.21</td>
    <td align="right"> 82909474.61</td>
    <td align="right">0.184196E+09</td>
    <td align="right">0.101583E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73180151.61</td>
    <td align="right"> 21619787.86</td>
    <td align="right"> 51560363.75</td>
    <td align="right"> 50236771.63</td>
    <td align="right">0.134126E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 68481181.43</td>
    <td align="right"> 30314895.55</td>
    <td align="right"> 38166285.88</td>
    <td align="right"> 47168243.24</td>
    <td align="right">0.167780E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179683E+10</td>
    <td align="right">0.760636E+09</td>
    <td align="right">0.103619E+10</td>
    <td align="right">0.205858E+10</td>
    <td align="right">0.114555E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 68481181.43</td>
    <td align="right"> 21619787.86</td>
    <td align="right"> 38166285.88</td>
    <td align="right"> 47168243.24</td>
    <td align="right"> 21544098.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.226965E+09</td>
    <td align="right">0.104737E+09</td>
    <td align="right">0.126813E+09</td>
    <td align="right">0.320438E+09</td>
    <td align="right">0.177762E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      550.89</td>
    <td align="right">      468.55</td>
    <td align="right">      529.90</td>
    <td align="right">      350.91</td>
    <td align="right">      178.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      740.53</td>
    <td align="right">      474.35</td>
    <td align="right">      699.86</td>
    <td align="right">      467.87</td>
    <td align="right">      231.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      699.23</td>
    <td align="right">      340.68</td>
    <td align="right">      623.07</td>
    <td align="right">      350.11</td>
    <td align="right">      272.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      465.47</td>
    <td align="right">      245.22</td>
    <td align="right">      417.45</td>
    <td align="right">      147.60</td>
    <td align="right">      269.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.82</td>
    <td align="right">      155.08</td>
    <td align="right">      330.08</td>
    <td align="right">       35.60</td>
    <td align="right">      294.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      384.72</td>
    <td align="right">       91.54</td>
    <td align="right">      301.60</td>
    <td align="right">       10.00</td>
    <td align="right">      291.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      461.46</td>
    <td align="right">       53.38</td>
    <td align="right">      317.70</td>
    <td align="right">       20.50</td>
    <td align="right">      297.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      667.72</td>
    <td align="right">       83.65</td>
    <td align="right">      450.51</td>
    <td align="right">      137.44</td>
    <td align="right">      313.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      762.93</td>
    <td align="right">      163.20</td>
    <td align="right">      572.33</td>
    <td align="right">      292.84</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1054.42</td>
    <td align="right">      290.41</td>
    <td align="right">      838.66</td>
    <td align="right">      530.96</td>
    <td align="right">      307.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      634.09</td>
    <td align="right">      380.73</td>
    <td align="right">      579.60</td>
    <td align="right">      352.60</td>
    <td align="right">      227.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      618.02</td>
    <td align="right">      445.80</td>
    <td align="right">      575.99</td>
    <td align="right">      412.36</td>
    <td align="right">      163.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      617.04</td>
    <td align="right">      264.84</td>
    <td align="right">      518.82</td>
    <td align="right">      257.99</td>
    <td align="right">      260.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      369.82</td>
    <td align="right">       53.38</td>
    <td align="right">      301.60</td>
    <td align="right">       10.00</td>
    <td align="right">      163.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1054.42</td>
    <td align="right">      474.35</td>
    <td align="right">      838.66</td>
    <td align="right">      530.96</td>
    <td align="right">      313.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       73.78</td>
    <td align="right">      258.50</td>
    <td align="right">      111.49</td>
    <td align="right">       45.78</td>
    <td align="right">       65.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      129.70</td>
    <td align="right">      256.28</td>
    <td align="right">      172.95</td>
    <td align="right">       81.83</td>
    <td align="right">       91.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      203.99</td>
    <td align="right">      175.47</td>
    <td align="right">      218.39</td>
    <td align="right">       93.78</td>
    <td align="right">      124.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      278.71</td>
    <td align="right">      123.20</td>
    <td align="right">      259.54</td>
    <td align="right">      113.95</td>
    <td align="right">      145.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      375.77</td>
    <td align="right">       81.26</td>
    <td align="right">      313.25</td>
    <td align="right">      125.07</td>
    <td align="right">      188.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      377.94</td>
    <td align="right">       48.62</td>
    <td align="right">      286.52</td>
    <td align="right">      101.84</td>
    <td align="right">      184.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.88</td>
    <td align="right">       29.67</td>
    <td align="right">      288.23</td>
    <td align="right">      102.87</td>
    <td align="right">      185.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      462.91</td>
    <td align="right">       43.03</td>
    <td align="right">      329.51</td>
    <td align="right">      147.80</td>
    <td align="right">      181.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      306.43</td>
    <td align="right">       81.28</td>
    <td align="right">      247.29</td>
    <td align="right">      111.35</td>
    <td align="right">      135.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      250.83</td>
    <td align="right">      146.13</td>
    <td align="right">      226.97</td>
    <td align="right">      103.84</td>
    <td align="right">      123.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      113.90</td>
    <td align="right">      201.87</td>
    <td align="right">      140.23</td>
    <td align="right">       55.11</td>
    <td align="right">       85.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.82</td>
    <td align="right">      243.10</td>
    <td align="right">      110.47</td>
    <td align="right">       53.05</td>
    <td align="right">       57.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.10</td>
    <td align="right">      140.04</td>
    <td align="right">      225.75</td>
    <td align="right">       94.78</td>
    <td align="right">      130.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       73.78</td>
    <td align="right">       29.67</td>
    <td align="right">      110.47</td>
    <td align="right">       45.78</td>
    <td align="right">       57.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      462.91</td>
    <td align="right">      258.50</td>
    <td align="right">      329.51</td>
    <td align="right">      147.80</td>
    <td align="right">      188.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.79</td>
    <td align="right">      415.60</td>
    <td align="right">       78.62</td>
    <td align="right">        0.00</td>
    <td align="right">       78.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.29</td>
    <td align="right">      422.60</td>
    <td align="right">      108.69</td>
    <td align="right">        0.00</td>
    <td align="right">      108.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       69.58</td>
    <td align="right">      269.64</td>
    <td align="right">      150.48</td>
    <td align="right">        0.00</td>
    <td align="right">      150.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      138.35</td>
    <td align="right">      185.83</td>
    <td align="right">      180.78</td>
    <td align="right">        0.49</td>
    <td align="right">      180.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      247.17</td>
    <td align="right">      115.98</td>
    <td align="right">      238.60</td>
    <td align="right">        7.57</td>
    <td align="right">      231.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      322.61</td>
    <td align="right">       69.06</td>
    <td align="right">      252.45</td>
    <td align="right">       12.62</td>
    <td align="right">      239.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      353.24</td>
    <td align="right">       41.23</td>
    <td align="right">      244.38</td>
    <td align="right">        8.15</td>
    <td align="right">      236.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      311.97</td>
    <td align="right">       60.26</td>
    <td align="right">      219.81</td>
    <td align="right">        2.42</td>
    <td align="right">      217.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      177.63</td>
    <td align="right">      120.68</td>
    <td align="right">      164.88</td>
    <td align="right">        0.03</td>
    <td align="right">      164.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.70</td>
    <td align="right">      218.17</td>
    <td align="right">      143.23</td>
    <td align="right">        0.00</td>
    <td align="right">      143.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.28</td>
    <td align="right">      314.94</td>
    <td align="right">       98.78</td>
    <td align="right">        0.00</td>
    <td align="right">       98.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.85</td>
    <td align="right">      390.10</td>
    <td align="right">       68.92</td>
    <td align="right">        0.00</td>
    <td align="right">       68.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.43</td>
    <td align="right">      217.50</td>
    <td align="right">      162.78</td>
    <td align="right">        2.62</td>
    <td align="right">      160.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.85</td>
    <td align="right">       41.23</td>
    <td align="right">       68.92</td>
    <td align="right">        0.00</td>
    <td align="right">       68.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      353.24</td>
    <td align="right">      422.60</td>
    <td align="right">      252.45</td>
    <td align="right">       12.62</td>
    <td align="right">      239.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       73.94</td>
    <td align="right">      265.43</td>
    <td align="right">      110.11</td>
    <td align="right">       46.32</td>
    <td align="right">       63.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      119.81</td>
    <td align="right">      268.39</td>
    <td align="right">      161.83</td>
    <td align="right">       72.02</td>
    <td align="right">       89.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      229.31</td>
    <td align="right">      177.62</td>
    <td align="right">      238.32</td>
    <td align="right">      111.19</td>
    <td align="right">      127.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      278.65</td>
    <td align="right">      128.37</td>
    <td align="right">      257.13</td>
    <td align="right">      110.26</td>
    <td align="right">      146.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      356.91</td>
    <td align="right">       85.13</td>
    <td align="right">      296.90</td>
    <td align="right">      112.28</td>
    <td align="right">      184.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      428.34</td>
    <td align="right">       52.86</td>
    <td align="right">      322.85</td>
    <td align="right">      129.09</td>
    <td align="right">      193.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      428.42</td>
    <td align="right">       32.17</td>
    <td align="right">      302.11</td>
    <td align="right">      112.73</td>
    <td align="right">      189.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      478.55</td>
    <td align="right">       47.30</td>
    <td align="right">      338.95</td>
    <td align="right">      156.42</td>
    <td align="right">      182.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      304.15</td>
    <td align="right">       85.44</td>
    <td align="right">      242.32</td>
    <td align="right">      106.48</td>
    <td align="right">      135.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      275.12</td>
    <td align="right">      151.71</td>
    <td align="right">      243.61</td>
    <td align="right">      119.78</td>
    <td align="right">      123.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.63</td>
    <td align="right">      206.98</td>
    <td align="right">      112.99</td>
    <td align="right">       33.39</td>
    <td align="right">       79.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       70.53</td>
    <td align="right">      250.51</td>
    <td align="right">      102.34</td>
    <td align="right">       45.31</td>
    <td align="right">       57.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      261.13</td>
    <td align="right">      145.29</td>
    <td align="right">      227.93</td>
    <td align="right">       96.49</td>
    <td align="right">      131.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       70.53</td>
    <td align="right">       32.17</td>
    <td align="right">      102.34</td>
    <td align="right">       33.39</td>
    <td align="right">       57.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      478.55</td>
    <td align="right">      268.39</td>
    <td align="right">      338.95</td>
    <td align="right">      156.42</td>
    <td align="right">      193.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147551E+10</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.141929E+10</td>
    <td align="right">0.939883E+09</td>
    <td align="right">0.479409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179149E+10</td>
    <td align="right">0.114755E+10</td>
    <td align="right">0.169311E+10</td>
    <td align="right">0.113187E+10</td>
    <td align="right">0.561239E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187283E+10</td>
    <td align="right">0.912483E+09</td>
    <td align="right">0.166882E+10</td>
    <td align="right">0.937728E+09</td>
    <td align="right">0.731091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120649E+10</td>
    <td align="right">0.635620E+09</td>
    <td align="right">0.108203E+10</td>
    <td align="right">0.382576E+09</td>
    <td align="right">0.699450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.990527E+09</td>
    <td align="right">0.415368E+09</td>
    <td align="right">0.884079E+09</td>
    <td align="right"> 95339804.88</td>
    <td align="right">0.788739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.997207E+09</td>
    <td align="right">0.237283E+09</td>
    <td align="right">0.781739E+09</td>
    <td align="right"> 25907702.61</td>
    <td align="right">0.755832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123596E+10</td>
    <td align="right">0.142984E+09</td>
    <td align="right">0.850928E+09</td>
    <td align="right"> 54905859.77</td>
    <td align="right">0.796022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.178843E+10</td>
    <td align="right">0.224047E+09</td>
    <td align="right">0.120665E+10</td>
    <td align="right">0.368119E+09</td>
    <td align="right">0.838533E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197750E+10</td>
    <td align="right">0.423014E+09</td>
    <td align="right">0.148347E+10</td>
    <td align="right">0.759045E+09</td>
    <td align="right">0.724428E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.282415E+10</td>
    <td align="right">0.777836E+09</td>
    <td align="right">0.224628E+10</td>
    <td align="right">0.142211E+10</td>
    <td align="right">0.824167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164355E+10</td>
    <td align="right">0.986856E+09</td>
    <td align="right">0.150231E+10</td>
    <td align="right">0.913937E+09</td>
    <td align="right">0.588374E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165530E+10</td>
    <td align="right">0.119404E+10</td>
    <td align="right">0.154272E+10</td>
    <td align="right">0.110445E+10</td>
    <td align="right">0.438267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194590E+11</td>
    <td align="right">0.835205E+10</td>
    <td align="right">0.163614E+11</td>
    <td align="right">0.813587E+10</td>
    <td align="right">0.822555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.990527E+09</td>
    <td align="right">0.142984E+09</td>
    <td align="right">0.781739E+09</td>
    <td align="right"> 25907702.61</td>
    <td align="right">0.438267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282415E+10</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.224628E+10</td>
    <td align="right">0.142211E+10</td>
    <td align="right">0.838533E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.197618E+09</td>
    <td align="right">0.692371E+09</td>
    <td align="right">0.298606E+09</td>
    <td align="right">0.122607E+09</td>
    <td align="right">0.175999E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.313770E+09</td>
    <td align="right">0.619984E+09</td>
    <td align="right">0.418406E+09</td>
    <td align="right">0.197964E+09</td>
    <td align="right">0.220442E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.546369E+09</td>
    <td align="right">0.469986E+09</td>
    <td align="right">0.584936E+09</td>
    <td align="right">0.251170E+09</td>
    <td align="right">0.333766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.722420E+09</td>
    <td align="right">0.319326E+09</td>
    <td align="right">0.672737E+09</td>
    <td align="right">0.295354E+09</td>
    <td align="right">0.377383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100646E+10</td>
    <td align="right">0.217643E+09</td>
    <td align="right">0.839010E+09</td>
    <td align="right">0.334982E+09</td>
    <td align="right">0.504028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.979631E+09</td>
    <td align="right">0.126017E+09</td>
    <td align="right">0.742654E+09</td>
    <td align="right">0.263972E+09</td>
    <td align="right">0.478682E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109515E+10</td>
    <td align="right"> 79463610.32</td>
    <td align="right">0.771991E+09</td>
    <td align="right">0.275529E+09</td>
    <td align="right">0.496462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123984E+10</td>
    <td align="right">0.115248E+09</td>
    <td align="right">0.882563E+09</td>
    <td align="right">0.395878E+09</td>
    <td align="right">0.486685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.794273E+09</td>
    <td align="right">0.210667E+09</td>
    <td align="right">0.640968E+09</td>
    <td align="right">0.288613E+09</td>
    <td align="right">0.352355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.671817E+09</td>
    <td align="right">0.391387E+09</td>
    <td align="right">0.607904E+09</td>
    <td align="right">0.278117E+09</td>
    <td align="right">0.329787E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295218E+09</td>
    <td align="right">0.523235E+09</td>
    <td align="right">0.363470E+09</td>
    <td align="right">0.142847E+09</td>
    <td align="right">0.220623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213801E+09</td>
    <td align="right">0.651121E+09</td>
    <td align="right">0.295877E+09</td>
    <td align="right">0.142085E+09</td>
    <td align="right">0.153792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.807637E+10</td>
    <td align="right">0.441645E+10</td>
    <td align="right">0.711912E+10</td>
    <td align="right">0.298912E+10</td>
    <td align="right">0.413000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.197618E+09</td>
    <td align="right"> 79463610.32</td>
    <td align="right">0.295877E+09</td>
    <td align="right">0.122607E+09</td>
    <td align="right">0.153792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123984E+10</td>
    <td align="right">0.692371E+09</td>
    <td align="right">0.882563E+09</td>
    <td align="right">0.395878E+09</td>
    <td align="right">0.504028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18183297.90</td>
    <td align="right">0.111315E+10</td>
    <td align="right">0.210565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36999461.02</td>
    <td align="right">0.102234E+10</td>
    <td align="right">0.262937E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.262937E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186359E+09</td>
    <td align="right">0.722206E+09</td>
    <td align="right">0.403053E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.403053E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358601E+09</td>
    <td align="right">0.481673E+09</td>
    <td align="right">0.468592E+09</td>
    <td align="right">  1275239.41</td>
    <td align="right">0.467317E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.662009E+09</td>
    <td align="right">0.310640E+09</td>
    <td align="right">0.639077E+09</td>
    <td align="right"> 20280419.65</td>
    <td align="right">0.618796E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.836193E+09</td>
    <td align="right">0.178991E+09</td>
    <td align="right">0.654358E+09</td>
    <td align="right"> 32720457.31</td>
    <td align="right">0.621637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.946130E+09</td>
    <td align="right">0.110437E+09</td>
    <td align="right">0.654545E+09</td>
    <td align="right"> 21835453.13</td>
    <td align="right">0.632710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.835572E+09</td>
    <td align="right">0.161401E+09</td>
    <td align="right">0.588730E+09</td>
    <td align="right">  6472650.33</td>
    <td align="right">0.582258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.460429E+09</td>
    <td align="right">0.312800E+09</td>
    <td align="right">0.427365E+09</td>
    <td align="right">    80919.48</td>
    <td align="right">0.427284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.285773E+09</td>
    <td align="right">0.584337E+09</td>
    <td align="right">0.383627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.383627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73296231.55</td>
    <td align="right">0.816331E+09</td>
    <td align="right">0.256034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12991929.47</td>
    <td align="right">0.104485E+10</td>
    <td align="right">0.184582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.184582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.471254E+10</td>
    <td align="right">0.685916E+10</td>
    <td align="right">0.513346E+10</td>
    <td align="right"> 82665139.31</td>
    <td align="right">0.505080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12991929.47</td>
    <td align="right">0.110437E+09</td>
    <td align="right">0.184582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.184582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.946130E+09</td>
    <td align="right">0.111315E+10</td>
    <td align="right">0.654545E+09</td>
    <td align="right"> 32720457.31</td>
    <td align="right">0.632710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198049E+09</td>
    <td align="right">0.710938E+09</td>
    <td align="right">0.294927E+09</td>
    <td align="right">0.124057E+09</td>
    <td align="right">0.170870E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289851E+09</td>
    <td align="right">0.649283E+09</td>
    <td align="right">0.391492E+09</td>
    <td align="right">0.174236E+09</td>
    <td align="right">0.217256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.614188E+09</td>
    <td align="right">0.475749E+09</td>
    <td align="right">0.638325E+09</td>
    <td align="right">0.297800E+09</td>
    <td align="right">0.340525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.722257E+09</td>
    <td align="right">0.332735E+09</td>
    <td align="right">0.666486E+09</td>
    <td align="right">0.285801E+09</td>
    <td align="right">0.380685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.955958E+09</td>
    <td align="right">0.228005E+09</td>
    <td align="right">0.795223E+09</td>
    <td align="right">0.300724E+09</td>
    <td align="right">0.494499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111025E+10</td>
    <td align="right">0.137005E+09</td>
    <td align="right">0.836829E+09</td>
    <td align="right">0.334614E+09</td>
    <td align="right">0.502215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114748E+10</td>
    <td align="right"> 86174790.32</td>
    <td align="right">0.809176E+09</td>
    <td align="right">0.301935E+09</td>
    <td align="right">0.507241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128174E+10</td>
    <td align="right">0.126701E+09</td>
    <td align="right">0.907851E+09</td>
    <td align="right">0.418948E+09</td>
    <td align="right">0.488904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.788357E+09</td>
    <td align="right">0.221454E+09</td>
    <td align="right">0.628092E+09</td>
    <td align="right">0.275995E+09</td>
    <td align="right">0.352097E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.736878E+09</td>
    <td align="right">0.406330E+09</td>
    <td align="right">0.652486E+09</td>
    <td align="right">0.320826E+09</td>
    <td align="right">0.331659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.201211E+09</td>
    <td align="right">0.536488E+09</td>
    <td align="right">0.292863E+09</td>
    <td align="right"> 86536321.23</td>
    <td align="right">0.206327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188919E+09</td>
    <td align="right">0.670969E+09</td>
    <td align="right">0.274118E+09</td>
    <td align="right">0.121353E+09</td>
    <td align="right">0.152765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.823513E+10</td>
    <td align="right">0.458183E+10</td>
    <td align="right">0.718787E+10</td>
    <td align="right">0.304282E+10</td>
    <td align="right">0.414504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.188919E+09</td>
    <td align="right"> 86174790.32</td>
    <td align="right">0.274118E+09</td>
    <td align="right"> 86536321.23</td>
    <td align="right">0.152765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128174E+10</td>
    <td align="right">0.710938E+09</td>
    <td align="right">0.907851E+09</td>
    <td align="right">0.418948E+09</td>
    <td align="right">0.507241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.17</td>
    <td align="right">        -0.7</td>
    <td align="right">        -4.4</td>
    <td align="right">        5.65</td>
    <td align="right">       -10.4</td>
    <td align="right">       36.91</td>
    <td align="right">       88.07</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.6</td>
    <td align="right">        -7.5</td>
    <td align="right">        5.07</td>
    <td align="right">       -13.4</td>
    <td align="right">       46.98</td>
    <td align="right">      136.68</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.59</td>
    <td align="right">        3.43</td>
    <td align="right">        0.29</td>
    <td align="right">        5.58</td>
    <td align="right">        -4.1</td>
    <td align="right">       68.24</td>
    <td align="right">      153.73</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.94</td>
    <td align="right">        8.00</td>
    <td align="right">        4.75</td>
    <td align="right">        4.99</td>
    <td align="right">        0.53</td>
    <td align="right">       82.64</td>
    <td align="right">      161.98</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.05</td>
    <td align="right">       12.31</td>
    <td align="right">        9.14</td>
    <td align="right">        4.42</td>
    <td align="right">        7.77</td>
    <td align="right">      109.28</td>
    <td align="right">      173.60</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.71</td>
    <td align="right">       18.08</td>
    <td align="right">       15.84</td>
    <td align="right">        4.92</td>
    <td align="right">       13.23</td>
    <td align="right">      112.36</td>
    <td align="right">      186.51</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.05</td>
    <td align="right">       21.76</td>
    <td align="right">       20.26</td>
    <td align="right">        4.06</td>
    <td align="right">       17.39</td>
    <td align="right">      114.46</td>
    <td align="right">      172.96</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.79</td>
    <td align="right">       19.84</td>
    <td align="right">       17.14</td>
    <td align="right">        4.19</td>
    <td align="right">       14.42</td>
    <td align="right">       95.56</td>
    <td align="right">      226.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.96</td>
    <td align="right">       15.96</td>
    <td align="right">       13.24</td>
    <td align="right">        3.91</td>
    <td align="right">       10.59</td>
    <td align="right">       73.65</td>
    <td align="right">      166.08</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.02</td>
    <td align="right">       11.03</td>
    <td align="right">        7.95</td>
    <td align="right">        4.86</td>
    <td align="right">        2.64</td>
    <td align="right">       61.34</td>
    <td align="right">      179.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.31</td>
    <td align="right">        4.98</td>
    <td align="right">        2.14</td>
    <td align="right">        5.60</td>
    <td align="right">        -4.0</td>
    <td align="right">       48.23</td>
    <td align="right">       90.71</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.33</td>
    <td align="right">        0.91</td>
    <td align="right">        -2.8</td>
    <td align="right">        5.64</td>
    <td align="right">        -8.5</td>
    <td align="right">       30.23</td>
    <td align="right">       98.59</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.55</td>
    <td align="right">        9.49</td>
    <td align="right">        6.43</td>
    <td align="right">        4.91</td>
    <td align="right">        2.28</td>
    <td align="right">       73.48</td>
    <td align="right">      153.05</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.6</td>
    <td align="right">        -7.5</td>
    <td align="right">        3.91</td>
    <td align="right">       -13.4</td>
    <td align="right">       30.23</td>
    <td align="right">       88.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.05</td>
    <td align="right">       21.76</td>
    <td align="right">       20.26</td>
    <td align="right">        5.65</td>
    <td align="right">       17.39</td>
    <td align="right">      114.46</td>
    <td align="right">      226.16</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.20</td>
    <td align="right">24-JAN-12:20</td>
    <td align="right">       11.81</td>
    <td align="right">       11.50</td>
    <td align="right">        1.00</td>
    <td align="right">        8.15</td>
    <td align="right">       93.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.00</td>
    <td align="right">20-FEB-11:00</td>
    <td align="right">        4.36</td>
    <td align="right">        -3.3</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.9</td>
    <td align="right">      151.50</td>
    <td align="right">      540.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.20</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">       16.34</td>
    <td align="right">       12.80</td>
    <td align="right">        6.70</td>
    <td align="right">       11.65</td>
    <td align="right">      136.50</td>
    <td align="right">      590.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.70</td>
    <td align="right">07-APR-12:00</td>
    <td align="right">       16.40</td>
    <td align="right">        9.40</td>
    <td align="right">        6.20</td>
    <td align="right">       11.65</td>
    <td align="right">      179.00</td>
    <td align="right">      713.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">       18.00</td>
    <td align="right">       10.60</td>
    <td align="right">        5.20</td>
    <td align="right">       17.39</td>
    <td align="right">      233.50</td>
    <td align="right">      730.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.70</td>
    <td align="right">19-JUN-11:00</td>
    <td align="right">       24.28</td>
    <td align="right">       19.40</td>
    <td align="right">        5.20</td>
    <td align="right">       24.83</td>
    <td align="right">      185.00</td>
    <td align="right">      771.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.90</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">       23.31</td>
    <td align="right">       18.90</td>
    <td align="right">        3.60</td>
    <td align="right">       23.82</td>
    <td align="right">      331.00</td>
    <td align="right">      570.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.90</td>
    <td align="right">24-AUG-14:00</td>
    <td align="right">       20.23</td>
    <td align="right">       12.80</td>
    <td align="right">        8.80</td>
    <td align="right">       21.61</td>
    <td align="right">      240.00</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.10</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">       17.34</td>
    <td align="right">        8.30</td>
    <td align="right">        4.60</td>
    <td align="right">       18.46</td>
    <td align="right">      182.00</td>
    <td align="right">      662.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.00</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">       18.54</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       11.27</td>
    <td align="right">      171.50</td>
    <td align="right">      695.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.80</td>
    <td align="right">04-NOV-12:20</td>
    <td align="right">       12.57</td>
    <td align="right">        8.50</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">      182.50</td>
    <td align="right">      595.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.20</td>
    <td align="right">17-DEC-12:20</td>
    <td align="right">        4.65</td>
    <td align="right">        -6.1</td>
    <td align="right">        4.27</td>
    <td align="right">        -4.7</td>
    <td align="right">       53.17</td>
    <td align="right">      801.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.36</td>
    <td align="right">        -6.1</td>
    <td align="right">        1.00</td>
    <td align="right">        -4.7</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.28</td>
    <td align="right">       19.40</td>
    <td align="right">        8.80</td>
    <td align="right">       24.83</td>
    <td align="right">      331.00</td>
    <td align="right">      801.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -12.2</td>
    <td align="right">02-JAN-04:00</td>
    <td align="right">       -13.6</td>
    <td align="right">       -19.4</td>
    <td align="right">        2.60</td>
    <td align="right">       -30.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -13.9</td>
    <td align="right">06-FEB-02:00</td>
    <td align="right">       -15.3</td>
    <td align="right">       -22.8</td>
    <td align="right">        7.20</td>
    <td align="right">       -34.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -5.0</td>
    <td align="right">23-MAR-03:00</td>
    <td align="right">        -7.6</td>
    <td align="right">       -14.4</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.20</td>
    <td align="right">01-APR-03:00</td>
    <td align="right">        0.57</td>
    <td align="right">        -1.7</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.10</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        4.33</td>
    <td align="right">        2.20</td>
    <td align="right">        3.60</td>
    <td align="right">        -9.7</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.30</td>
    <td align="right">03-JUN-02:00</td>
    <td align="right">        9.35</td>
    <td align="right">        5.60</td>
    <td align="right">        4.60</td>
    <td align="right">        -2.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.30</td>
    <td align="right">02-JUL-02:00</td>
    <td align="right">       17.54</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.00</td>
    <td align="right">08-AUG-04:00</td>
    <td align="right">       12.47</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.00</td>
    <td align="right">24-SEP-05:00</td>
    <td align="right">        8.56</td>
    <td align="right">        7.20</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.4</td>
    <td align="right">       18.50</td>
    <td align="right">      158.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.20</td>
    <td align="right">09-OCT-03:00</td>
    <td align="right">        1.71</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -4.4</td>
    <td align="right">24-NOV-05:00</td>
    <td align="right">        -6.2</td>
    <td align="right">       -10.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -19.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -8.3</td>
    <td align="right">31-DEC-23:00</td>
    <td align="right">       -10.6</td>
    <td align="right">       -18.9</td>
    <td align="right">        9.30</td>
    <td align="right">       -26.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -13.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.3</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -34.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.54</td>
    <td align="right">       17.20</td>
    <td align="right">        9.30</td>
    <td align="right">        5.33</td>
    <td align="right">       25.50</td>
    <td align="right">      158.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.93</td>
    <td align="right">24-JAN-11:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.70</td>
    <td align="right">        1.50</td>
    <td align="right">        8.15</td>
    <td align="right">      103.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.67</td>
    <td align="right">28-FEB-09:00</td>
    <td align="right">        7.20</td>
    <td align="right">        6.10</td>
    <td align="right">        4.10</td>
    <td align="right">        2.01</td>
    <td align="right">      101.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.99</td>
    <td align="right">27-MAR-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       15.00</td>
    <td align="right">        3.60</td>
    <td align="right">       10.50</td>
    <td align="right">      295.50</td>
    <td align="right">      565.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.70</td>
    <td align="right">09-APR-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       15.60</td>
    <td align="right">        4.10</td>
    <td align="right">       14.84</td>
    <td align="right">      244.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.43</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.80</td>
    <td align="right">        4.10</td>
    <td align="right">       17.03</td>
    <td align="right">      214.00</td>
    <td align="right">      772.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.96</td>
    <td align="right">15-JUN-11:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.80</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      460.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.10</td>
    <td align="right">08-JUL-11:00</td>
    <td align="right">       32.20</td>
    <td align="right">       23.90</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      354.00</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.84</td>
    <td align="right">03-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.40</td>
    <td align="right">        6.20</td>
    <td align="right">       20.57</td>
    <td align="right">      298.00</td>
    <td align="right">      500.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.57</td>
    <td align="right">07-SEP-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       22.20</td>
    <td align="right">        6.20</td>
    <td align="right">       15.02</td>
    <td align="right">      148.00</td>
    <td align="right">      730.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.76</td>
    <td align="right">25-OCT-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.20</td>
    <td align="right">        7.70</td>
    <td align="right">       14.84</td>
    <td align="right">      189.00</td>
    <td align="right">      308.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">10-NOV-07:00</td>
    <td align="right">       16.10</td>
    <td align="right">       16.10</td>
    <td align="right">        8.20</td>
    <td align="right">       12.98</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.26</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.00</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.10</td>
    <td align="right">        1.50</td>
    <td align="right">        2.01</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       24.40</td>
    <td align="right">        8.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      772.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.70</td>
    <td align="right">18-JAN-15:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.93</td>
    <td align="right">       14.90</td>
    <td align="right">        8.15</td>
    <td align="right">       22.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.10</td>
    <td align="right">28-FEB-10:20</td>
    <td align="right">        7.03</td>
    <td align="right">        6.58</td>
    <td align="right">        3.43</td>
    <td align="right">        1.87</td>
    <td align="right">      109.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">27-MAR-12:20</td>
    <td align="right">       18.00</td>
    <td align="right">       16.18</td>
    <td align="right">        3.93</td>
    <td align="right">       10.11</td>
    <td align="right">      271.83</td>
    <td align="right">      611.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.60</td>
    <td align="right">09-APR-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.70</td>
    <td align="right">        4.10</td>
    <td align="right">       14.84</td>
    <td align="right">      244.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">18-MAY-09:00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">        4.60</td>
    <td align="right">       15.39</td>
    <td align="right">      265.50</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">15-JUN-11:00</td>
    <td align="right">       31.10</td>
    <td align="right">       24.96</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      460.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.40</td>
    <td align="right">09-JUL-07:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.17</td>
    <td align="right">        2.10</td>
    <td align="right">       15.39</td>
    <td align="right">      195.00</td>
    <td align="right">      504.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.00</td>
    <td align="right">03-AUG-19:00</td>
    <td align="right">       26.10</td>
    <td align="right">       25.32</td>
    <td align="right">        5.70</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.20</td>
    <td align="right">07-SEP-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.57</td>
    <td align="right">        6.20</td>
    <td align="right">       15.02</td>
    <td align="right">      148.00</td>
    <td align="right">      730.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.30</td>
    <td align="right">05-OCT-18:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.62</td>
    <td align="right">        7.70</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">10-NOV-07:00</td>
    <td align="right">       16.10</td>
    <td align="right">       16.10</td>
    <td align="right">        8.20</td>
    <td align="right">       12.98</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.26</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.03</td>
    <td align="right">        6.58</td>
    <td align="right">        2.10</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.32</td>
    <td align="right">       14.90</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      730.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.03</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.65</td>
    <td align="right">       30.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.15</td>
    <td align="right">       37.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.36</td>
    <td align="right">       45.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.42</td>
    <td align="right">       49.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.50</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       49.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.89</td>
    <td align="right">       34.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.36</td>
    <td align="right">       29.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.14</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.10</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.80</td>
    <td align="right">       32.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       49.74</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.623856E+09</td>
    <td align="right">-497769319.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-126086712.8</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.568011E+09</td>
    <td align="right">-454944563.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-113066149.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.660109E+09</td>
    <td align="right">-538012520.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-122096614.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.558364E+09</td>
    <td align="right">-443959581.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-114404120.7</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568316E+09</td>
    <td align="right">-455205387.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-113110546.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527287E+09</td>
    <td align="right">-420993934.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106293130.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.470767E+09</td>
    <td align="right">-362516556.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-108250563.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.519646E+09</td>
    <td align="right">-411425611.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-108220246.3</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475012E+09</td>
    <td align="right">-369373456.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105638246.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524472E+09</td>
    <td align="right">-413404454.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-111067911.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.559528E+09</td>
    <td align="right">-445649856.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-113878407.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.577257E+09</td>
    <td align="right">-453505166.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-123752318.6</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.663263E+10</td>
    <td align="right">-0.526676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.136586E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.470767E+09</td>
    <td align="right">-538012520.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-126086712.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.660109E+09</td>
    <td align="right">-362516556.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105638246.6</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1460.29</td>
    <td align="right">       27.84</td>
    <td align="right">      105.83</td>
    <td align="right">      164.17</td>
    <td align="right">     2271.67</td>
    <td align="right">       32.92</td>
    <td align="right">      184.67</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     2167.63</td>
    <td align="right">       28.04</td>
    <td align="right">      115.83</td>
    <td align="right">      199.00</td>
    <td align="right">      709.38</td>
    <td align="right">       23.45</td>
    <td align="right">      190.17</td>
    <td align="right">      164.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">      889.45</td>
    <td align="right">       18.75</td>
    <td align="right">        7.33</td>
    <td align="right">      226.83</td>
    <td align="right">      609.47</td>
    <td align="right">       22.75</td>
    <td align="right">      223.00</td>
    <td align="right">      181.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-15:09</td>
    <td align="right">      572.27</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">      224.33</td>
    <td align="right">      437.50</td>
    <td align="right">       22.43</td>
    <td align="right">      235.67</td>
    <td align="right">      148.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">      477.55</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">      249.00</td>
    <td align="right">      350.84</td>
    <td align="right">       22.07</td>
    <td align="right">      266.00</td>
    <td align="right">      170.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-08:39</td>
    <td align="right">      452.75</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">      252.17</td>
    <td align="right">      333.31</td>
    <td align="right">       22.09</td>
    <td align="right">      271.33</td>
