    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262258E+10</td>
    <td align="right">0.545604E+09</td>
    <td align="right">      782.27</td>
    <td align="right">0.218403E+10</td>
    <td align="right">0.438551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.864803E+09</td>
    <td align="right">0.179212E+09</td>
    <td align="right">      225.11</td>
    <td align="right">0.721492E+09</td>
    <td align="right">0.143311E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3415.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3072.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">      512.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">      636.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78432371.48</td>
    <td align="right"> 16707535.12</td>
    <td align="right">       41.71</td>
    <td align="right"> 76237146.24</td>
    <td align="right">  2195225.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">28-APR-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1734.16</td>
    <td align="right">28-APR-15:53</td>
    <td align="right">     1661.27</td>
    <td align="right">28-APR-15:57</td>
    <td align="right">       83.41</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">      355.91</td>
    <td align="right">28-APR-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226875E+09</td>
    <td align="right"> 48097429.05</td>
    <td align="right">      100.59</td>
    <td align="right">0.205541E+09</td>
    <td align="right"> 21333688.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
    <td align="right">22-MAY-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     1932.90</td>
    <td align="right">23-MAY-15:53</td>
    <td align="right">     1744.87</td>
    <td align="right">22-MAY-15:57</td>
    <td align="right">      255.85</td>
    <td align="right">23-MAY-15:53</td>
    <td align="right">      402.64</td>
    <td align="right">22-MAY-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.625981E+09</td>
    <td align="right">0.132459E+09</td>
    <td align="right">      214.41</td>
    <td align="right">0.547265E+09</td>
    <td align="right"> 78716559.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">27-JUN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     3186.60</td>
    <td align="right">27-JUN-05:03</td>
    <td align="right">     2610.25</td>
    <td align="right">27-JUN-05:03</td>
    <td align="right">      576.34</td>
    <td align="right">27-JUN-05:03</td>
    <td align="right">      617.80</td>
    <td align="right">27-JUN-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.877726E+09</td>
    <td align="right">0.183843E+09</td>
    <td align="right">      223.87</td>
    <td align="right">0.766926E+09</td>
    <td align="right">0.110801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">24-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4374.33</td>
    <td align="right">24-JUL-05:02</td>
    <td align="right">     4088.50</td>
    <td align="right">24-JUL-05:02</td>
    <td align="right">      467.05</td>
    <td align="right">26-JUL-05:03</td>
    <td align="right">      814.56</td>
    <td align="right">24-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.951913E+09</td>
    <td align="right">0.199870E+09</td>
    <td align="right">      264.38</td>
    <td align="right">0.833726E+09</td>
    <td align="right">0.118187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">15-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     2989.34</td>
    <td align="right">15-AUG-05:02</td>
    <td align="right">     2989.34</td>
    <td align="right">15-AUG-05:02</td>
    <td align="right">      345.27</td>
    <td align="right">18-AUG-15:55</td>
    <td align="right">      584.93</td>
    <td align="right">15-AUG-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.579883E+09</td>
    <td align="right">0.122187E+09</td>
    <td align="right">      192.10</td>
    <td align="right">0.517245E+09</td>
    <td align="right"> 62638339.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">12-SEP-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     2374.17</td>
    <td align="right">12-SEP-15:53</td>
    <td align="right">     2123.61</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">      295.92</td>
    <td align="right">12-SEP-15:53</td>
    <td align="right">      484.56</td>
    <td align="right">13-SEP-15:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 80692186.13</td>
    <td align="right"> 17239516.49</td>
    <td align="right">       42.83</td>
    <td align="right"> 77813078.06</td>
    <td align="right">  2879108.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">03-OCT-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1211.97</td>
    <td align="right">03-OCT-15:53</td>
    <td align="right">     1194.95</td>
    <td align="right">03-OCT-15:57</td>
    <td align="right">       78.21</td>
    <td align="right">10-OCT-15:23</td>
    <td align="right">      253.72</td>
    <td align="right">03-OCT-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.342150E+10</td>
    <td align="right">0.720403E+09</td>
    <td align="right">     1079.88</td>
    <td align="right">0.302475E+10</td>
    <td align="right">0.396751E+09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.951913E+09</td>
    <td align="right">0.199870E+09</td>
    <td align="right">      264.38</td>
    <td align="right">0.833726E+09</td>
    <td align="right">0.118187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4374.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4088.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      576.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      814.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.57</td>
    <td align="right">       40.36</td>
    <td align="right">       21.22</td>
    <td align="right">       64.44</td>
    <td align="right">       53.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.99</td>
    <td align="right">       46.46</td>
    <td align="right">       28.52</td>
    <td align="right">       80.41</td>
    <td align="right">       52.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.18</td>
    <td align="right">       13.71</td>
    <td align="right">       31.48</td>
    <td align="right">       40.41</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.54</td>
    <td align="right">       39.05</td>
    <td align="right">       49.48</td>
    <td align="right">      102.46</td>
    <td align="right">       39.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       64.47</td>
    <td align="right">       16.70</td>
    <td align="right">       47.77</td>
    <td align="right">       64.25</td>
    <td align="right">       34.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.99</td>
    <td align="right">        8.50</td>
    <td align="right">       48.49</td>
    <td align="right">       57.16</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.48</td>
    <td align="right">       14.37</td>
    <td align="right">       48.11</td>
    <td align="right">       68.90</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.07</td>
    <td align="right">       34.05</td>
    <td align="right">       47.02</td>
    <td align="right">       99.35</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      109.34</td>
    <td align="right">       64.78</td>
    <td align="right">       44.56</td>
    <td align="right">      136.74</td>
    <td align="right">       38.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.55</td>
    <td align="right">       44.87</td>
    <td align="right">       30.67</td>
    <td align="right">       85.47</td>
    <td align="right">       46.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       53.61</td>
    <td align="right">       33.11</td>
    <td align="right">       20.50</td>
    <td align="right">       55.89</td>
    <td align="right">       51.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.57</td>
    <td align="right">       27.64</td>
    <td align="right">       14.93</td>
    <td align="right">       43.27</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       67.87</td>
    <td align="right">       31.80</td>
    <td align="right">       36.07</td>
    <td align="right">       74.71</td>
    <td align="right">       41.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.57</td>
    <td align="right">        8.50</td>
    <td align="right">       14.93</td>
    <td align="right">       40.41</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      109.34</td>
    <td align="right">       64.78</td>
    <td align="right">       49.48</td>
    <td align="right">      136.74</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.57</td>
    <td align="right">       40.36</td>
    <td align="right">       21.21</td>
    <td align="right">       64.43</td>
    <td align="right">       53.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.98</td>
    <td align="right">       46.46</td>
    <td align="right">       28.52</td>
    <td align="right">       80.41</td>
    <td align="right">       52.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.18</td>
    <td align="right">       13.71</td>
    <td align="right">       31.47</td>
    <td align="right">       40.40</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.38</td>
    <td align="right">       39.01</td>
    <td align="right">       49.37</td>
    <td align="right">      102.18</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       64.37</td>
    <td align="right">       16.66</td>
    <td align="right">       47.71</td>
    <td align="right">       64.07</td>
    <td align="right">       34.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.95</td>
    <td align="right">        8.49</td>
    <td align="right">       48.46</td>
    <td align="right">       57.10</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.41</td>
    <td align="right">       14.34</td>
    <td align="right">       48.07</td>
    <td align="right">       68.77</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.92</td>
    <td align="right">       33.99</td>
    <td align="right">       46.92</td>
    <td align="right">       99.06</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      109.29</td>
    <td align="right">       64.77</td>
    <td align="right">       44.52</td>
    <td align="right">      136.68</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.54</td>
    <td align="right">       44.87</td>
    <td align="right">       30.67</td>
    <td align="right">       85.47</td>
    <td align="right">       46.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       53.61</td>
    <td align="right">       33.11</td>
    <td align="right">       20.50</td>
    <td align="right">       55.89</td>
    <td align="right">       51.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.57</td>
    <td align="right">       27.64</td>
    <td align="right">       14.93</td>
    <td align="right">       43.27</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       67.82</td>
    <td align="right">       31.78</td>
    <td align="right">       36.04</td>
    <td align="right">       74.62</td>
    <td align="right">       41.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.57</td>
    <td align="right">        8.49</td>
    <td align="right">       14.93</td>
    <td align="right">       40.40</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      109.29</td>
    <td align="right">       64.77</td>
    <td align="right">       49.37</td>
    <td align="right">      136.68</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.57</td>
    <td align="right">       40.36</td>
    <td align="right">       21.21</td>
    <td align="right">       64.43</td>
    <td align="right">       53.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.98</td>
    <td align="right">       46.46</td>
    <td align="right">       28.52</td>
    <td align="right">       80.41</td>
    <td align="right">       52.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.18</td>
    <td align="right">       13.71</td>
    <td align="right">       31.47</td>
    <td align="right">       40.40</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.37</td>
    <td align="right">       39.01</td>
    <td align="right">       49.36</td>
    <td align="right">      102.18</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       64.37</td>
    <td align="right">       16.66</td>
    <td align="right">       47.71</td>
    <td align="right">       64.07</td>
    <td align="right">       34.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.95</td>
    <td align="right">        8.49</td>
    <td align="right">       48.46</td>
    <td align="right">       57.10</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.41</td>
    <td align="right">       14.34</td>
    <td align="right">       48.07</td>
    <td align="right">       68.77</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.92</td>
    <td align="right">       33.99</td>
    <td align="right">       46.92</td>
    <td align="right">       99.06</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      109.29</td>
    <td align="right">       64.77</td>
    <td align="right">       44.52</td>
    <td align="right">      136.68</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.54</td>
    <td align="right">       44.87</td>
    <td align="right">       30.67</td>
    <td align="right">       85.47</td>
    <td align="right">       46.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       53.61</td>
    <td align="right">       33.11</td>
    <td align="right">       20.50</td>
    <td align="right">       55.89</td>
    <td align="right">       51.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.57</td>
    <td align="right">       27.64</td>
    <td align="right">       14.93</td>
    <td align="right">       43.27</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       67.82</td>
    <td align="right">       31.78</td>
    <td align="right">       36.04</td>
    <td align="right">       74.62</td>
    <td align="right">       41.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.57</td>
    <td align="right">        8.49</td>
    <td align="right">       14.93</td>
    <td align="right">       40.40</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      109.29</td>
    <td align="right">       64.77</td>
    <td align="right">       49.36</td>
    <td align="right">      136.68</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.57</td>
    <td align="right">       40.36</td>
    <td align="right">       21.21</td>
    <td align="right">       64.43</td>
    <td align="right">       53.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.98</td>
    <td align="right">       46.46</td>
    <td align="right">       28.52</td>
    <td align="right">       80.41</td>
    <td align="right">       52.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.18</td>
    <td align="right">       13.71</td>
    <td align="right">       31.47</td>
    <td align="right">       40.40</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.37</td>
    <td align="right">       39.01</td>
    <td align="right">       49.36</td>
    <td align="right">      102.18</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       64.37</td>
    <td align="right">       16.66</td>
    <td align="right">       47.71</td>
    <td align="right">       64.07</td>
    <td align="right">       34.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.95</td>
    <td align="right">        8.49</td>
    <td align="right">       48.46</td>
    <td align="right">       57.10</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.41</td>
    <td align="right">       14.34</td>
    <td align="right">       48.07</td>
    <td align="right">       68.77</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.92</td>
    <td align="right">       33.99</td>
    <td align="right">       46.92</td>
    <td align="right">       99.06</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      109.29</td>
    <td align="right">       64.77</td>
    <td align="right">       44.52</td>
    <td align="right">      136.68</td>
    <td align="right">       38.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.54</td>
    <td align="right">       44.87</td>
    <td align="right">       30.67</td>
    <td align="right">       85.47</td>
    <td align="right">       46.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       53.61</td>
    <td align="right">       33.11</td>
    <td align="right">       20.50</td>
    <td align="right">       55.89</td>
    <td align="right">       51.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.57</td>
    <td align="right">       27.64</td>
    <td align="right">       14.93</td>
    <td align="right">       43.27</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       67.82</td>
    <td align="right">       31.78</td>
    <td align="right">       36.04</td>
    <td align="right">       74.62</td>
    <td align="right">       41.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.57</td>
    <td align="right">        8.49</td>
    <td align="right">       14.93</td>
    <td align="right">       40.40</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      109.29</td>
    <td align="right">       64.77</td>
    <td align="right">       49.36</td>
    <td align="right">      136.68</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.57</td>
    <td align="right">       40.36</td>
    <td align="right">       21.21</td>
    <td align="right">       64.43</td>
    <td align="right">       53.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.98</td>
    <td align="right">       46.46</td>
    <td align="right">       28.52</td>
    <td align="right">       80.41</td>
    <td align="right">       52.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.18</td>
    <td align="right">       13.71</td>
    <td align="right">       31.47</td>
    <td align="right">       40.40</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.37</td>
    <td align="right">       39.01</td>
    <td align="right">       49.37</td>
    <td align="right">      102.18</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       64.37</td>
    <td align="right">       16.66</td>
    <td align="right">       47.71</td>
    <td align="right">       64.07</td>
    <td align="right">       34.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.95</td>
    <td align="right">        8.49</td>
    <td align="right">       48.46</td>
    <td align="right">       57.10</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.41</td>
    <td align="right">       14.34</td>
    <td align="right">       48.07</td>
    <td align="right">       68.77</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.92</td>
    <td align="right">       33.99</td>
    <td align="right">       46.92</td>
    <td align="right">       99.06</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      109.30</td>
    <td align="right">       64.77</td>
    <td align="right">       44.53</td>
    <td align="right">      136.68</td>
    <td align="right">       38.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.54</td>
    <td align="right">       44.87</td>
    <td align="right">       30.67</td>
    <td align="right">       85.47</td>
    <td align="right">       46.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       53.61</td>
    <td align="right">       33.11</td>
    <td align="right">       20.50</td>
    <td align="right">       55.89</td>
    <td align="right">       51.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.57</td>
    <td align="right">       27.64</td>
    <td align="right">       14.93</td>
    <td align="right">       43.27</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       67.83</td>
    <td align="right">       31.78</td>
    <td align="right">       36.04</td>
    <td align="right">       74.62</td>
    <td align="right">       41.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.57</td>
    <td align="right">        8.49</td>
    <td align="right">       14.93</td>
    <td align="right">       40.40</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      109.30</td>
    <td align="right">       64.77</td>
    <td align="right">       49.37</td>
    <td align="right">      136.68</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.57</td>
    <td align="right">       40.36</td>
    <td align="right">       21.22</td>
    <td align="right">       64.44</td>
    <td align="right">       53.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.99</td>
    <td align="right">       46.46</td>
    <td align="right">       28.52</td>
    <td align="right">       80.41</td>
    <td align="right">       52.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.18</td>
    <td align="right">       13.71</td>
    <td align="right">       31.48</td>
    <td align="right">       40.41</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.53</td>
    <td align="right">       39.07</td>
    <td align="right">       49.46</td>
    <td align="right">      102.38</td>
    <td align="right">       39.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       64.47</td>
    <td align="right">       16.70</td>
    <td align="right">       47.77</td>
    <td align="right">       64.25</td>
    <td align="right">       34.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.99</td>
    <td align="right">        8.50</td>
    <td align="right">       48.49</td>
    <td align="right">       57.16</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.47</td>
    <td align="right">       14.36</td>
    <td align="right">       48.10</td>
    <td align="right">       68.88</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.06</td>
    <td align="right">       34.05</td>
    <td align="right">       47.00</td>
    <td align="right">       99.33</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      109.38</td>
    <td align="right">       64.80</td>
    <td align="right">       44.58</td>
    <td align="right">      136.74</td>
    <td align="right">       38.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.55</td>
    <td align="right">       44.87</td>
    <td align="right">       30.67</td>
    <td align="right">       85.47</td>
    <td align="right">       46.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       53.61</td>
    <td align="right">       33.11</td>
    <td align="right">       20.50</td>
    <td align="right">       55.89</td>
    <td align="right">       51.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.57</td>
    <td align="right">       27.64</td>
    <td align="right">       14.93</td>
    <td align="right">       43.27</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       67.87</td>
    <td align="right">       31.80</td>
    <td align="right">       36.07</td>
    <td align="right">       74.69</td>
    <td align="right">       41.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       42.57</td>
    <td align="right">        8.50</td>
    <td align="right">       14.93</td>
    <td align="right">       40.41</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      109.38</td>
    <td align="right">       64.80</td>
    <td align="right">       49.46</td>
    <td align="right">      136.74</td>
    <td align="right">       60.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.80</td>
    <td align="right">       56.54</td>
    <td align="right">       30.26</td>
    <td align="right">       90.83</td>
    <td align="right">       74.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      105.85</td>
    <td align="right">       65.09</td>
    <td align="right">       40.76</td>
    <td align="right">      113.48</td>
    <td align="right">       73.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       64.61</td>
    <td align="right">       19.20</td>
    <td align="right">       45.41</td>
    <td align="right">       58.17</td>
    <td align="right">       59.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      134.79</td>
    <td align="right">       61.58</td>
    <td align="right">       73.21</td>
    <td align="right">      159.32</td>
    <td align="right">       55.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      104.31</td>
    <td align="right">       32.15</td>
    <td align="right">       72.16</td>
    <td align="right">      111.44</td>
    <td align="right">       48.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       92.36</td>
    <td align="right">       18.97</td>
    <td align="right">       73.38</td>
    <td align="right">       99.75</td>
    <td align="right">       38.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      101.84</td>
    <td align="right">       29.14</td>
    <td align="right">       72.69</td>
    <td align="right">      118.90</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      128.29</td>
    <td align="right">       57.78</td>
    <td align="right">       70.51</td>
    <td align="right">      161.32</td>
    <td align="right">       41.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      155.48</td>
    <td align="right">       91.70</td>
    <td align="right">       63.78</td>
    <td align="right">      194.52</td>
    <td align="right">       53.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.69</td>
    <td align="right">       62.86</td>
    <td align="right">       43.83</td>
    <td align="right">      120.56</td>
    <td align="right">       64.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       75.68</td>
    <td align="right">       46.39</td>
    <td align="right">       29.29</td>
    <td align="right">       78.80</td>
    <td align="right">       71.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       60.04</td>
    <td align="right">       38.73</td>
    <td align="right">       21.31</td>
    <td align="right">       60.92</td>
    <td align="right">       83.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      101.21</td>
    <td align="right">       48.14</td>
    <td align="right">       53.07</td>
    <td align="right">      113.80</td>
    <td align="right">       58.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.04</td>
    <td align="right">       18.97</td>
    <td align="right">       21.31</td>
    <td align="right">       58.17</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      155.48</td>
    <td align="right">       91.70</td>
    <td align="right">       73.38</td>
    <td align="right">      194.52</td>
    <td align="right">       83.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.46</td>
    <td align="right">        8.92</td>
    <td align="right">       12.55</td>
    <td align="right">       14.23</td>
    <td align="right">       53.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.89</td>
    <td align="right">       12.15</td>
    <td align="right">       19.74</td>
    <td align="right">       23.29</td>
    <td align="right">       50.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.46</td>
    <td align="right">        6.62</td>
    <td align="right">       25.84</td>
    <td align="right">       22.49</td>
    <td align="right">       41.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.84</td>
    <td align="right">       42.23</td>
    <td align="right">       46.61</td>
    <td align="right">       96.13</td>
    <td align="right">       35.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.61</td>
    <td align="right">       40.58</td>
    <td align="right">       52.03</td>
    <td align="right">       96.50</td>
    <td align="right">       31.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       91.13</td>
    <td align="right">       36.49</td>
    <td align="right">       54.64</td>
    <td align="right">       99.82</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       93.25</td>
    <td align="right">       39.57</td>
    <td align="right">       53.68</td>
    <td align="right">      105.83</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       89.01</td>
    <td align="right">       42.65</td>
    <td align="right">       46.36</td>
    <td align="right">      103.76</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.28</td>
    <td align="right">       43.66</td>
    <td align="right">       37.62</td>
    <td align="right">       92.19</td>
    <td align="right">       34.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.12</td>
    <td align="right">       16.61</td>
    <td align="right">       22.51</td>
    <td align="right">       35.91</td>
    <td align="right">       43.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.37</td>
    <td align="right">        7.19</td>
    <td align="right">       13.18</td>
    <td align="right">       13.02</td>
    <td align="right">       49.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.16</td>
    <td align="right">        5.84</td>
    <td align="right">        9.32</td>
    <td align="right">        8.67</td>
    <td align="right">       59.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       58.13</td>
    <td align="right">       25.24</td>
    <td align="right">       32.89</td>
    <td align="right">       59.44</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.16</td>
    <td align="right">        5.84</td>
    <td align="right">        9.32</td>
    <td align="right">        8.67</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       93.25</td>
    <td align="right">       43.66</td>
    <td align="right">       54.64</td>
    <td align="right">      105.83</td>
    <td align="right">       59.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.46</td>
    <td align="right">        8.92</td>
    <td align="right">       12.55</td>
    <td align="right">       14.23</td>
    <td align="right">       53.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.89</td>
    <td align="right">       12.15</td>
    <td align="right">       19.74</td>
    <td align="right">       23.29</td>
    <td align="right">       50.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.46</td>
    <td align="right">        6.62</td>
    <td align="right">       25.83</td>
    <td align="right">       22.48</td>
    <td align="right">       41.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.84</td>
    <td align="right">       42.23</td>
    <td align="right">       46.61</td>
    <td align="right">       96.13</td>
    <td align="right">       35.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.61</td>
    <td align="right">       40.58</td>
    <td align="right">       52.02</td>
    <td align="right">       96.50</td>
    <td align="right">       31.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       91.12</td>
    <td align="right">       36.49</td>
    <td align="right">       54.63</td>
    <td align="right">       99.82</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       93.25</td>
    <td align="right">       39.57</td>
    <td align="right">       53.68</td>
    <td align="right">      105.82</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       89.01</td>
    <td align="right">       42.65</td>
    <td align="right">       46.36</td>
    <td align="right">      103.76</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.28</td>
    <td align="right">       43.66</td>
    <td align="right">       37.62</td>
    <td align="right">       92.19</td>
    <td align="right">       34.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.12</td>
    <td align="right">       16.61</td>
    <td align="right">       22.51</td>
    <td align="right">       35.91</td>
    <td align="right">       43.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.37</td>
    <td align="right">        7.19</td>
    <td align="right">       13.18</td>
    <td align="right">       13.02</td>
    <td align="right">       49.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.16</td>
    <td align="right">        5.84</td>
    <td align="right">        9.32</td>
    <td align="right">        8.67</td>
    <td align="right">       59.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       58.13</td>
    <td align="right">       25.24</td>
    <td align="right">       32.89</td>
    <td align="right">       59.44</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.16</td>
    <td align="right">        5.84</td>
    <td align="right">        9.32</td>
    <td align="right">        8.67</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       93.25</td>
    <td align="right">       43.66</td>
    <td align="right">       54.63</td>
    <td align="right">      105.82</td>
    <td align="right">       59.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.46</td>
    <td align="right">        8.92</td>
    <td align="right">       12.55</td>
    <td align="right">       14.23</td>
    <td align="right">       53.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.89</td>
    <td align="right">       12.15</td>
    <td align="right">       19.74</td>
    <td align="right">       23.29</td>
    <td align="right">       50.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.46</td>
    <td align="right">        6.62</td>
    <td align="right">       25.83</td>
    <td align="right">       22.48</td>
    <td align="right">       41.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.84</td>
    <td align="right">       42.23</td>
    <td align="right">       46.61</td>
    <td align="right">       96.13</td>
    <td align="right">       35.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.61</td>
    <td align="right">       40.58</td>
    <td align="right">       52.02</td>
    <td align="right">       96.50</td>
    <td align="right">       31.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       91.12</td>
    <td align="right">       36.49</td>
    <td align="right">       54.63</td>
    <td align="right">       99.82</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       93.25</td>
    <td align="right">       39.57</td>
    <td align="right">       53.68</td>
    <td align="right">      105.82</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       89.01</td>
    <td align="right">       42.65</td>
    <td align="right">       46.36</td>
    <td align="right">      103.76</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.28</td>
    <td align="right">       43.66</td>
    <td align="right">       37.62</td>
    <td align="right">       92.19</td>
    <td align="right">       34.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.12</td>
    <td align="right">       16.61</td>
    <td align="right">       22.51</td>
    <td align="right">       35.91</td>
    <td align="right">       43.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.37</td>
    <td align="right">        7.19</td>
    <td align="right">       13.18</td>
    <td align="right">       13.02</td>
    <td align="right">       49.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.16</td>
    <td align="right">        5.84</td>
    <td align="right">        9.32</td>
    <td align="right">        8.67</td>
    <td align="right">       59.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       58.13</td>
    <td align="right">       25.24</td>
    <td align="right">       32.89</td>
    <td align="right">       59.44</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.16</td>
    <td align="right">        5.84</td>
    <td align="right">        9.32</td>
    <td align="right">        8.67</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       93.25</td>
    <td align="right">       43.66</td>
    <td align="right">       54.63</td>
    <td align="right">      105.82</td>
    <td align="right">       59.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.54</td>
    <td align="right">        8.95</td>
    <td align="right">       12.60</td>
    <td align="right">       14.34</td>
    <td align="right">       53.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.95</td>
    <td align="right">       12.17</td>
    <td align="right">       19.78</td>
    <td align="right">       23.39</td>
    <td align="right">       50.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.47</td>
    <td align="right">        6.63</td>
    <td align="right">       25.84</td>
    <td align="right">       22.50</td>
    <td align="right">       41.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.84</td>
    <td align="right">       42.23</td>
    <td align="right">       46.61</td>
    <td align="right">       96.13</td>
    <td align="right">       35.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.61</td>
    <td align="right">       40.58</td>
    <td align="right">       52.03</td>
    <td align="right">       96.50</td>
    <td align="right">       31.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       91.13</td>
    <td align="right">       36.49</td>
    <td align="right">       54.64</td>
    <td align="right">       99.82</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       93.25</td>
    <td align="right">       39.57</td>
    <td align="right">       53.68</td>
    <td align="right">      105.83</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       89.01</td>
    <td align="right">       42.65</td>
    <td align="right">       46.36</td>
    <td align="right">      103.76</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.29</td>
    <td align="right">       43.67</td>
    <td align="right">       37.62</td>
    <td align="right">       92.21</td>
    <td align="right">       34.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.17</td>
    <td align="right">       16.63</td>
    <td align="right">       22.54</td>
    <td align="right">       36.00</td>
    <td align="right">       43.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.43</td>
    <td align="right">        7.22</td>
    <td align="right">       13.21</td>
    <td align="right">       13.13</td>
    <td align="right">       49.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.23</td>
    <td align="right">        5.87</td>
    <td align="right">        9.36</td>
    <td align="right">        8.77</td>
    <td align="right">       59.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       58.16</td>
    <td align="right">       25.25</td>
    <td align="right">       32.91</td>
    <td align="right">       59.49</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.23</td>
    <td align="right">        5.87</td>
    <td align="right">        9.36</td>
    <td align="right">        8.77</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       93.25</td>
    <td align="right">       43.67</td>
    <td align="right">       54.64</td>
    <td align="right">      105.83</td>
    <td align="right">       59.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">       10.21</td>
    <td align="right">        1.32</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">        3.78</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.84</td>
    <td align="right">        0.00</td>
    <td align="right">       21.84</td>
    <td align="right">        9.41</td>
    <td align="right">       43.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.53</td>
    <td align="right">        0.17</td>
    <td align="right">       36.36</td>
    <td align="right">       27.58</td>
    <td align="right">       35.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       45.62</td>
    <td align="right">        2.22</td>
    <td align="right">       43.40</td>
    <td align="right">       33.64</td>
    <td align="right">       29.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.19</td>
    <td align="right">        3.07</td>
    <td align="right">       47.12</td>
    <td align="right">       44.29</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.88</td>
    <td align="right">        2.69</td>
    <td align="right">       45.19</td>
    <td align="right">       44.52</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.89</td>
    <td align="right">        0.60</td>
    <td align="right">       37.29</td>
    <td align="right">       34.63</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.85</td>
    <td align="right">        0.01</td>
    <td align="right">       28.84</td>
    <td align="right">       22.98</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">       18.19</td>
    <td align="right">        8.78</td>
    <td align="right">       43.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.84</td>
    <td align="right">        0.00</td>
    <td align="right">       10.84</td>
    <td align="right">        1.78</td>
    <td align="right">       51.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.67</td>
    <td align="right">        0.74</td>
    <td align="right">       26.93</td>
    <td align="right">       19.48</td>
    <td align="right">       40.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.19</td>
    <td align="right">        3.07</td>
    <td align="right">       47.12</td>
    <td align="right">       44.52</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">       10.21</td>
    <td align="right">        1.32</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">        3.78</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">        9.41</td>
    <td align="right">       43.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.50</td>
    <td align="right">        0.16</td>
    <td align="right">       36.34</td>
    <td align="right">       27.57</td>
    <td align="right">       35.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       45.51</td>
    <td align="right">        2.18</td>
    <td align="right">       43.33</td>
    <td align="right">       33.45</td>
    <td align="right">       29.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.07</td>
    <td align="right">        3.03</td>
    <td align="right">       47.05</td>
    <td align="right">       44.07</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.75</td>
    <td align="right">        2.65</td>
    <td align="right">       45.11</td>
    <td align="right">       44.28</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.82</td>
    <td align="right">        0.57</td>
    <td align="right">       37.24</td>
    <td align="right">       34.53</td>
    <td align="right">       26.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.85</td>
    <td align="right">        0.01</td>
    <td align="right">       28.84</td>
    <td align="right">       22.98</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">       18.19</td>
    <td align="right">        8.77</td>
    <td align="right">       43.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.84</td>
    <td align="right">        0.00</td>
    <td align="right">       10.84</td>
    <td align="right">        1.78</td>
    <td align="right">       51.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.63</td>
    <td align="right">        0.72</td>
    <td align="right">       26.91</td>
    <td align="right">       19.42</td>
    <td align="right">       40.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.07</td>
    <td align="right">        3.03</td>
    <td align="right">       47.05</td>
    <td align="right">       44.28</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">       10.21</td>
    <td align="right">        1.32</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">        3.78</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">        9.41</td>
    <td align="right">       43.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.48</td>
    <td align="right">        0.16</td>
    <td align="right">       36.33</td>
    <td align="right">       27.57</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       45.51</td>
    <td align="right">        2.18</td>
    <td align="right">       43.33</td>
    <td align="right">       33.45</td>
    <td align="right">       29.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.07</td>
    <td align="right">        3.03</td>
    <td align="right">       47.05</td>
    <td align="right">       44.07</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.75</td>
    <td align="right">        2.65</td>
    <td align="right">       45.10</td>
    <td align="right">       44.28</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.82</td>
    <td align="right">        0.57</td>
    <td align="right">       37.24</td>
    <td align="right">       34.52</td>
    <td align="right">       26.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.85</td>
    <td align="right">        0.01</td>
    <td align="right">       28.84</td>
    <td align="right">       22.98</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">       18.19</td>
    <td align="right">        8.77</td>
    <td align="right">       43.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.84</td>
    <td align="right">        0.00</td>
    <td align="right">       10.84</td>
    <td align="right">        1.78</td>
    <td align="right">       51.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.63</td>
    <td align="right">        0.72</td>
    <td align="right">       26.91</td>
    <td align="right">       19.42</td>
    <td align="right">       40.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.07</td>
    <td align="right">        3.03</td>
    <td align="right">       47.05</td>
    <td align="right">       44.28</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">       10.21</td>
    <td align="right">        1.32</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">        3.78</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">        9.41</td>
    <td align="right">       43.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.48</td>
    <td align="right">        0.16</td>
    <td align="right">       36.33</td>
    <td align="right">       27.57</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       45.51</td>
    <td align="right">        2.18</td>
    <td align="right">       43.33</td>
    <td align="right">       33.45</td>
    <td align="right">       29.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.07</td>
    <td align="right">        3.03</td>
    <td align="right">       47.05</td>
    <td align="right">       44.07</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.75</td>
    <td align="right">        2.65</td>
    <td align="right">       45.10</td>
    <td align="right">       44.28</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.82</td>
    <td align="right">        0.57</td>
    <td align="right">       37.24</td>
    <td align="right">       34.52</td>
    <td align="right">       26.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.85</td>
    <td align="right">        0.01</td>
    <td align="right">       28.84</td>
    <td align="right">       22.98</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">       18.19</td>
    <td align="right">        8.77</td>
    <td align="right">       43.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.84</td>
    <td align="right">        0.00</td>
    <td align="right">       10.84</td>
    <td align="right">        1.78</td>
    <td align="right">       51.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.63</td>
    <td align="right">        0.72</td>
    <td align="right">       26.91</td>
    <td align="right">       19.42</td>
    <td align="right">       40.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.07</td>
    <td align="right">        3.03</td>
    <td align="right">       47.05</td>
    <td align="right">       44.28</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">       10.21</td>
    <td align="right">        1.32</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">        3.78</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">        9.41</td>
    <td align="right">       43.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.50</td>
    <td align="right">        0.16</td>
    <td align="right">       36.34</td>
    <td align="right">       27.58</td>
    <td align="right">       35.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       45.51</td>
    <td align="right">        2.18</td>
    <td align="right">       43.33</td>
    <td align="right">       33.45</td>
    <td align="right">       29.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.07</td>
    <td align="right">        3.03</td>
    <td align="right">       47.05</td>
    <td align="right">       44.07</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.75</td>
    <td align="right">        2.65</td>
    <td align="right">       45.11</td>
    <td align="right">       44.28</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.82</td>
    <td align="right">        0.57</td>
    <td align="right">       37.24</td>
    <td align="right">       34.53</td>
    <td align="right">       26.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.85</td>
    <td align="right">        0.01</td>
    <td align="right">       28.84</td>
    <td align="right">       22.98</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">       18.19</td>
    <td align="right">        8.77</td>
    <td align="right">       43.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.84</td>
    <td align="right">        0.00</td>
    <td align="right">       10.84</td>
    <td align="right">        1.78</td>
    <td align="right">       51.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.63</td>
    <td align="right">        0.72</td>
    <td align="right">       26.91</td>
    <td align="right">       19.42</td>
    <td align="right">       40.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.07</td>
    <td align="right">        3.03</td>
    <td align="right">       47.05</td>
    <td align="right">       44.28</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">       10.21</td>
    <td align="right">        1.32</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">        3.78</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.84</td>
    <td align="right">        0.00</td>
    <td align="right">       21.84</td>
    <td align="right">        9.41</td>
    <td align="right">       43.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.54</td>
    <td align="right">        0.16</td>
    <td align="right">       36.37</td>
    <td align="right">       27.61</td>
    <td align="right">       35.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       45.63</td>
    <td align="right">        2.22</td>
    <td align="right">       43.41</td>
    <td align="right">       33.66</td>
    <td align="right">       29.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.22</td>
    <td align="right">        3.08</td>
    <td align="right">       47.14</td>
    <td align="right">       44.34</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.90</td>
    <td align="right">        2.70</td>
    <td align="right">       45.20</td>
    <td align="right">       44.56</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.90</td>
    <td align="right">        0.59</td>
    <td align="right">       37.31</td>
    <td align="right">       34.65</td>
    <td align="right">       26.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.85</td>
    <td align="right">        0.01</td>
    <td align="right">       28.84</td>
    <td align="right">       22.98</td>
    <td align="right">       34.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">       18.19</td>
    <td align="right">        8.78</td>
    <td align="right">       43.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.84</td>
    <td align="right">        0.00</td>
    <td align="right">       10.84</td>
    <td align="right">        1.78</td>
    <td align="right">       51.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.68</td>
    <td align="right">        0.74</td>
    <td align="right">       26.94</td>
    <td align="right">       19.50</td>
    <td align="right">       40.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.37</td>
    <td align="right">        0.00</td>
    <td align="right">        7.37</td>
    <td align="right">        0.19</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       50.22</td>
    <td align="right">        3.08</td>
    <td align="right">       47.14</td>
    <td align="right">       44.56</td>
    <td align="right">       62.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.94</td>
    <td align="right">        7.16</td>
    <td align="right">       13.78</td>
    <td align="right">       14.34</td>
    <td align="right">       55.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       37.04</td>
    <td align="right">       16.06</td>
    <td align="right">       20.98</td>
    <td align="right">       31.94</td>
    <td align="right">       52.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.57</td>
    <td align="right">        6.53</td>
    <td align="right">       26.03</td>
    <td align="right">       22.65</td>
    <td align="right">       41.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       77.69</td>
    <td align="right">       31.12</td>
    <td align="right">       46.57</td>
    <td align="right">       83.02</td>
    <td align="right">       37.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       90.65</td>
    <td align="right">       36.91</td>
    <td align="right">       53.74</td>
    <td align="right">       94.71</td>
    <td align="right">       33.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       97.59</td>
    <td align="right">       40.25</td>
    <td align="right">       57.34</td>
    <td align="right">      108.43</td>
    <td align="right">       27.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.70</td>
    <td align="right">       43.96</td>
    <td align="right">       55.74</td>
    <td align="right">      115.23</td>
    <td align="right">       26.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.19</td>
    <td align="right">       36.52</td>
    <td align="right">       47.67</td>
    <td align="right">       98.30</td>
    <td align="right">       29.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.17</td>
    <td align="right">       30.76</td>
    <td align="right">       37.41</td>
    <td align="right">       76.68</td>
    <td align="right">       36.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.39</td>
    <td align="right">       13.41</td>
    <td align="right">       22.98</td>
    <td align="right">       33.13</td>
    <td align="right">       44.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.67</td>
    <td align="right">        5.94</td>
    <td align="right">       13.73</td>
    <td align="right">       13.16</td>
    <td align="right">       51.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.08</td>
    <td align="right">        2.44</td>
    <td align="right">        8.64</td>
    <td align="right">        4.68</td>
    <td align="right">       61.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.36</td>
    <td align="right">       22.59</td>
    <td align="right">       33.77</td>
    <td align="right">       58.10</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.08</td>
    <td align="right">        2.44</td>
    <td align="right">        8.64</td>
    <td align="right">        4.68</td>
    <td align="right">       26.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.70</td>
    <td align="right">       43.96</td>
    <td align="right">       57.34</td>
    <td align="right">      115.23</td>
    <td align="right">       61.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.87</td>
    <td align="right">        7.13</td>
    <td align="right">       13.73</td>
    <td align="right">       14.24</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.97</td>
    <td align="right">       16.03</td>
    <td align="right">       20.94</td>
    <td align="right">       31.82</td>
    <td align="right">       52.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.55</td>
    <td align="right">        6.53</td>
    <td align="right">       26.02</td>
    <td align="right">       22.63</td>
    <td align="right">       41.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       77.69</td>
    <td align="right">       31.12</td>
    <td align="right">       46.57</td>
    <td align="right">       83.02</td>
    <td align="right">       37.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       90.65</td>
    <td align="right">       36.91</td>
    <td align="right">       53.74</td>
    <td align="right">       94.71</td>
    <td align="right">       33.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       97.59</td>
    <td align="right">       40.25</td>
    <td align="right">       57.34</td>
    <td align="right">      108.43</td>
    <td align="right">       27.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.70</td>
    <td align="right">       43.96</td>
    <td align="right">       55.74</td>
    <td align="right">      115.23</td>
    <td align="right">       26.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.19</td>
    <td align="right">       36.52</td>
    <td align="right">       47.67</td>
    <td align="right">       98.30</td>
    <td align="right">       29.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.16</td>
    <td align="right">       30.76</td>
    <td align="right">       37.40</td>
    <td align="right">       76.66</td>
    <td align="right">       36.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.34</td>
    <td align="right">       13.39</td>
    <td align="right">       22.95</td>
    <td align="right">       33.05</td>
    <td align="right">       44.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.60</td>
    <td align="right">        5.91</td>
    <td align="right">       13.68</td>
    <td align="right">       13.02</td>
    <td align="right">       51.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.02</td>
    <td align="right">        2.42</td>
    <td align="right">        8.60</td>
    <td align="right">        4.60</td>
    <td align="right">       61.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.33</td>
    <td align="right">       22.58</td>
    <td align="right">       33.75</td>
    <td align="right">       58.05</td>
    <td align="right">       41.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.02</td>
    <td align="right">        2.42</td>
    <td align="right">        8.60</td>
    <td align="right">        4.60</td>
    <td align="right">       26.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.70</td>
    <td align="right">       43.96</td>
    <td align="right">       57.34</td>
    <td align="right">      115.23</td>
    <td align="right">       61.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.87</td>
    <td align="right">        7.13</td>
    <td align="right">       13.73</td>
    <td align="right">       14.24</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.97</td>
    <td align="right">       16.03</td>
    <td align="right">       20.94</td>
    <td align="right">       31.82</td>
    <td align="right">       52.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.55</td>
    <td align="right">        6.53</td>
    <td align="right">       26.02</td>
    <td align="right">       22.63</td>
    <td align="right">       41.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       77.69</td>
    <td align="right">       31.12</td>
    <td align="right">       46.57</td>
    <td align="right">       83.02</td>
    <td align="right">       37.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       90.65</td>
    <td align="right">       36.91</td>
    <td align="right">       53.74</td>
    <td align="right">       94.71</td>
    <td align="right">       33.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       97.59</td>
    <td align="right">       40.25</td>
    <td align="right">       57.34</td>
    <td align="right">      108.43</td>
    <td align="right">       27.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.70</td>
    <td align="right">       43.96</td>
    <td align="right">       55.74</td>
    <td align="right">      115.23</td>
    <td align="right">       26.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.19</td>
    <td align="right">       36.52</td>
    <td align="right">       47.67</td>
    <td align="right">       98.30</td>
    <td align="right">       29.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.16</td>
    <td align="right">       30.76</td>
    <td align="right">       37.40</td>
    <td align="right">       76.66</td>
    <td align="right">       36.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.34</td>
    <td align="right">       13.39</td>
    <td align="right">       22.95</td>
    <td align="right">       33.05</td>
    <td align="right">       44.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.60</td>
    <td align="right">        5.91</td>
    <td align="right">       13.68</td>
    <td align="right">       13.02</td>
    <td align="right">       51.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.02</td>
    <td align="right">        2.42</td>
    <td align="right">        8.60</td>
    <td align="right">        4.60</td>
    <td align="right">       61.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.33</td>
    <td align="right">       22.58</td>
    <td align="right">       33.75</td>
    <td align="right">       58.05</td>
    <td align="right">       41.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.02</td>
    <td align="right">        2.42</td>
    <td align="right">        8.60</td>
    <td align="right">        4.60</td>
    <td align="right">       26.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.70</td>
    <td align="right">       43.96</td>
    <td align="right">       57.34</td>
    <td align="right">      115.23</td>
    <td align="right">       61.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.87</td>
    <td align="right">        7.13</td>
    <td align="right">       13.73</td>
    <td align="right">       14.24</td>
    <td align="right">       55.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.97</td>
    <td align="right">       16.03</td>
    <td align="right">       20.94</td>
    <td align="right">       31.82</td>
    <td align="right">       52.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.56</td>
    <td align="right">        6.53</td>
    <td align="right">       26.02</td>
    <td align="right">       22.63</td>
    <td align="right">       41.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       77.69</td>
    <td align="right">       31.12</td>
    <td align="right">       46.57</td>
    <td align="right">       83.02</td>
    <td align="right">       37.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       90.65</td>
    <td align="right">       36.91</td>
    <td align="right">       53.74</td>
    <td align="right">       94.71</td>
    <td align="right">       33.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       97.59</td>
    <td align="right">       40.25</td>
    <td align="right">       57.34</td>
    <td align="right">      108.43</td>
    <td align="right">       27.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.70</td>
    <td align="right">       43.96</td>
    <td align="right">       55.74</td>
    <td align="right">      115.23</td>
    <td align="right">       26.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.19</td>
    <td align="right">       36.52</td>
    <td align="right">       47.67</td>
    <td align="right">       98.30</td>
    <td align="right">       29.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.16</td>
    <td align="right">       30.76</td>
    <td align="right">       37.40</td>
    <td align="right">       76.66</td>
    <td align="right">       36.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.34</td>
    <td align="right">       13.39</td>
    <td align="right">       22.95</td>
    <td align="right">       33.05</td>
    <td align="right">       44.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.60</td>
    <td align="right">        5.91</td>
    <td align="right">       13.69</td>
    <td align="right">       13.02</td>
    <td align="right">       51.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.02</td>
    <td align="right">        2.42</td>
    <td align="right">        8.60</td>
    <td align="right">        4.60</td>
    <td align="right">       61.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.33</td>
    <td align="right">       22.58</td>
    <td align="right">       33.75</td>
    <td align="right">       58.06</td>
    <td align="right">       41.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.02</td>
    <td align="right">        2.42</td>
    <td align="right">        8.60</td>
    <td align="right">        4.60</td>
    <td align="right">       26.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.70</td>
    <td align="right">       43.96</td>
    <td align="right">       57.34</td>
    <td align="right">      115.23</td>
    <td align="right">       61.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164913E+09</td>
    <td align="right">0.108090E+09</td>
    <td align="right"> 56823501.57</td>
    <td align="right">0.172584E+09</td>
    <td align="right">0.142705E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181404E+09</td>
    <td align="right">0.112398E+09</td>
    <td align="right"> 69006614.15</td>
    <td align="right">0.194524E+09</td>
    <td align="right">0.126888E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121015E+09</td>
    <td align="right"> 36709565.06</td>
    <td align="right"> 84305904.06</td>
    <td align="right">0.108224E+09</td>
    <td align="right">0.114083E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229490E+09</td>
    <td align="right">0.101228E+09</td>
    <td align="right">0.128262E+09</td>
    <td align="right">0.265572E+09</td>
    <td align="right">0.103148E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172685E+09</td>
    <td align="right"> 44726786.14</td>
    <td align="right">0.127958E+09</td>
    <td align="right">0.172090E+09</td>
    <td align="right"> 93115116.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147711E+09</td>
    <td align="right"> 22030227.60</td>
    <td align="right">0.125680E+09</td>
    <td align="right">0.148163E+09</td>
    <td align="right"> 71397568.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167335E+09</td>
    <td align="right"> 38482362.23</td>
    <td align="right">0.128853E+09</td>
    <td align="right">0.184540E+09</td>
    <td align="right"> 70807010.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217140E+09</td>
    <td align="right"> 91199618.72</td>
    <td align="right">0.125941E+09</td>
    <td align="right">0.266097E+09</td>
    <td align="right"> 80040779.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283406E+09</td>
    <td align="right">0.167918E+09</td>
    <td align="right">0.115489E+09</td>
    <td align="right">0.354422E+09</td>
    <td align="right">0.100126E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202342E+09</td>
    <td align="right">0.120183E+09</td>
    <td align="right"> 82159759.46</td>
    <td align="right">0.228929E+09</td>
    <td align="right">0.123675E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138957E+09</td>
    <td align="right"> 85828622.55</td>
    <td align="right"> 53128830.08</td>
    <td align="right">0.144863E+09</td>
    <td align="right">0.133187E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114021E+09</td>
    <td align="right"> 74036198.58</td>
    <td align="right"> 39984953.64</td>
    <td align="right">0.115892E+09</td>
    <td align="right">0.160987E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214042E+10</td>
    <td align="right">0.100283E+10</td>
    <td align="right">0.113759E+10</td>
    <td align="right">0.235590E+10</td>
    <td align="right">0.132016E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114021E+09</td>
    <td align="right"> 22030227.60</td>
    <td align="right"> 39984953.64</td>
    <td align="right">0.108224E+09</td>
    <td align="right"> 70807010.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283406E+09</td>
    <td align="right">0.167918E+09</td>
    <td align="right">0.128853E+09</td>
    <td align="right">0.354422E+09</td>
    <td align="right">0.160987E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164911E+09</td>
    <td align="right">0.108090E+09</td>
    <td align="right"> 56821227.39</td>
    <td align="right">0.172582E+09</td>
    <td align="right">0.142704E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181401E+09</td>
    <td align="right">0.112398E+09</td>
    <td align="right"> 69003536.91</td>
    <td align="right">0.194521E+09</td>
    <td align="right">0.126887E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121010E+09</td>
    <td align="right"> 36709565.06</td>
    <td align="right"> 84300314.88</td>
    <td align="right">0.108218E+09</td>
    <td align="right">0.114083E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229069E+09</td>
    <td align="right">0.101105E+09</td>
    <td align="right">0.127964E+09</td>
    <td align="right">0.264856E+09</td>
    <td align="right">0.103186E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172422E+09</td>
    <td align="right"> 44631955.57</td>
    <td align="right">0.127790E+09</td>
    <td align="right">0.171605E+09</td>
    <td align="right"> 93117257.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147623E+09</td>
    <td align="right"> 22002334.97</td>
    <td align="right">0.125620E+09</td>
    <td align="right">0.148004E+09</td>
    <td align="right"> 71397313.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167156E+09</td>
    <td align="right"> 38412905.05</td>
    <td align="right">0.128743E+09</td>
    <td align="right">0.184200E+09</td>
    <td align="right"> 70806445.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.216729E+09</td>
    <td align="right"> 91049253.39</td>
    <td align="right">0.125679E+09</td>
    <td align="right">0.265328E+09</td>
    <td align="right"> 80041155.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283289E+09</td>
    <td align="right">0.167883E+09</td>
    <td align="right">0.115406E+09</td>
    <td align="right">0.354272E+09</td>
    <td align="right">0.100179E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202339E+09</td>
    <td align="right">0.120183E+09</td>
    <td align="right"> 82156130.91</td>
    <td align="right">0.228925E+09</td>
    <td align="right">0.123675E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138955E+09</td>
    <td align="right"> 85828622.55</td>
    <td align="right"> 53126477.82</td>
    <td align="right">0.144861E+09</td>
    <td align="right">0.133186E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114019E+09</td>
    <td align="right"> 74036198.58</td>
    <td align="right"> 39983262.50</td>
    <td align="right">0.115891E+09</td>
    <td align="right">0.160986E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213892E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.113659E+10</td>
    <td align="right">0.235326E+10</td>
    <td align="right">0.132025E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114019E+09</td>
    <td align="right"> 22002334.97</td>
    <td align="right"> 39983262.50</td>
    <td align="right">0.108218E+09</td>
    <td align="right"> 70806445.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283289E+09</td>
    <td align="right">0.167883E+09</td>
    <td align="right">0.128743E+09</td>
    <td align="right">0.354272E+09</td>
    <td align="right">0.160986E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164911E+09</td>
    <td align="right">0.108090E+09</td>
    <td align="right"> 56821227.39</td>
    <td align="right">0.172582E+09</td>
    <td align="right">0.142704E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181401E+09</td>
    <td align="right">0.112398E+09</td>
    <td align="right"> 69003536.91</td>
    <td align="right">0.194521E+09</td>
    <td align="right">0.126887E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121010E+09</td>
    <td align="right"> 36709565.06</td>
    <td align="right"> 84300314.88</td>
    <td align="right">0.108218E+09</td>
    <td align="right">0.114083E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229057E+09</td>
    <td align="right">0.101104E+09</td>
    <td align="right">0.127954E+09</td>
    <td align="right">0.264843E+09</td>
    <td align="right">0.103192E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172422E+09</td>
    <td align="right"> 44631955.57</td>
    <td align="right">0.127790E+09</td>
    <td align="right">0.171605E+09</td>
    <td align="right"> 93117257.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147623E+09</td>
    <td align="right"> 22002334.97</td>
    <td align="right">0.125620E+09</td>
    <td align="right">0.148004E+09</td>
    <td align="right"> 71397313.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167156E+09</td>
    <td align="right"> 38412905.05</td>
    <td align="right">0.128743E+09</td>
    <td align="right">0.184200E+09</td>
    <td align="right"> 70806445.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.216728E+09</td>
    <td align="right"> 91048954.50</td>
    <td align="right">0.125679E+09</td>
    <td align="right">0.265328E+09</td>
    <td align="right"> 80042221.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283279E+09</td>
    <td align="right">0.167882E+09</td>
    <td align="right">0.115397E+09</td>
    <td align="right">0.354269E+09</td>
    <td align="right">0.100192E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202339E+09</td>
    <td align="right">0.120183E+09</td>
    <td align="right"> 82156130.91</td>
    <td align="right">0.228925E+09</td>
    <td align="right">0.123675E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138955E+09</td>
    <td align="right"> 85828622.55</td>
    <td align="right"> 53126477.82</td>
    <td align="right">0.144861E+09</td>
    <td align="right">0.133186E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114019E+09</td>
    <td align="right"> 74036198.58</td>
    <td align="right"> 39983262.50</td>
    <td align="right">0.115891E+09</td>
    <td align="right">0.160986E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213890E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.113657E+10</td>
    <td align="right">0.235325E+10</td>
    <td align="right">0.132027E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114019E+09</td>
    <td align="right"> 22002334.97</td>
    <td align="right"> 39983262.50</td>
    <td align="right">0.108218E+09</td>
    <td align="right"> 70806445.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283279E+09</td>
    <td align="right">0.167882E+09</td>
    <td align="right">0.128743E+09</td>
    <td align="right">0.354269E+09</td>
    <td align="right">0.160986E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164911E+09</td>
    <td align="right">0.108090E+09</td>
    <td align="right"> 56821227.39</td>
    <td align="right">0.172582E+09</td>
    <td align="right">0.142704E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181401E+09</td>
    <td align="right">0.112398E+09</td>
    <td align="right"> 69003536.91</td>
    <td align="right">0.194521E+09</td>
    <td align="right">0.126887E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121010E+09</td>
    <td align="right"> 36709565.06</td>
    <td align="right"> 84300314.88</td>
    <td align="right">0.108218E+09</td>
    <td align="right">0.114083E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229057E+09</td>
    <td align="right">0.101104E+09</td>
    <td align="right">0.127954E+09</td>
    <td align="right">0.264843E+09</td>
    <td align="right">0.103192E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172422E+09</td>
    <td align="right"> 44631955.57</td>
    <td align="right">0.127790E+09</td>
    <td align="right">0.171605E+09</td>
    <td align="right"> 93117257.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147623E+09</td>
    <td align="right"> 22002334.97</td>
    <td align="right">0.125620E+09</td>
    <td align="right">0.148004E+09</td>
    <td align="right"> 71397313.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167156E+09</td>
    <td align="right"> 38412905.05</td>
    <td align="right">0.128743E+09</td>
    <td align="right">0.184200E+09</td>
    <td align="right"> 70806445.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.216728E+09</td>
    <td align="right"> 91048957.86</td>
    <td align="right">0.125679E+09</td>
    <td align="right">0.265328E+09</td>
    <td align="right"> 80042222.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283286E+09</td>
    <td align="right">0.167883E+09</td>
    <td align="right">0.115403E+09</td>
    <td align="right">0.354269E+09</td>
    <td align="right">0.100181E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202339E+09</td>
    <td align="right">0.120183E+09</td>
    <td align="right"> 82156130.91</td>
    <td align="right">0.228925E+09</td>
    <td align="right">0.123675E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138955E+09</td>
    <td align="right"> 85828622.55</td>
    <td align="right"> 53126477.82</td>
    <td align="right">0.144861E+09</td>
    <td align="right">0.133186E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114019E+09</td>
    <td align="right"> 74036198.58</td>
    <td align="right"> 39983262.50</td>
    <td align="right">0.115891E+09</td>
    <td align="right">0.160986E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213891E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.113658E+10</td>
    <td align="right">0.235325E+10</td>
    <td align="right">0.132026E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114019E+09</td>
    <td align="right"> 22002334.97</td>
    <td align="right"> 39983262.50</td>
    <td align="right">0.108218E+09</td>
    <td align="right"> 70806445.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283286E+09</td>
    <td align="right">0.167883E+09</td>
    <td align="right">0.128743E+09</td>
    <td align="right">0.354269E+09</td>
    <td align="right">0.160986E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164911E+09</td>
    <td align="right">0.108090E+09</td>
    <td align="right"> 56821227.39</td>
    <td align="right">0.172582E+09</td>
    <td align="right">0.142704E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181401E+09</td>
    <td align="right">0.112398E+09</td>
    <td align="right"> 69003536.91</td>
    <td align="right">0.194521E+09</td>
    <td align="right">0.126887E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121010E+09</td>
    <td align="right"> 36709565.06</td>
    <td align="right"> 84300314.88</td>
    <td align="right">0.108218E+09</td>
    <td align="right">0.114083E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229067E+09</td>
    <td align="right">0.101105E+09</td>
    <td align="right">0.127962E+09</td>
    <td align="right">0.264844E+09</td>
    <td align="right">0.103177E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172422E+09</td>
    <td align="right"> 44631955.57</td>
    <td align="right">0.127790E+09</td>
    <td align="right">0.171605E+09</td>
    <td align="right"> 93117257.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147623E+09</td>
    <td align="right"> 22002334.97</td>
    <td align="right">0.125620E+09</td>
    <td align="right">0.148004E+09</td>
    <td align="right"> 71397313.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167156E+09</td>
    <td align="right"> 38412905.05</td>
    <td align="right">0.128743E+09</td>
    <td align="right">0.184200E+09</td>
    <td align="right"> 70806445.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.216728E+09</td>
    <td align="right"> 91049213.96</td>
    <td align="right">0.125679E+09</td>
    <td align="right">0.265328E+09</td>
    <td align="right"> 80041387.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283315E+09</td>
    <td align="right">0.167887E+09</td>
    <td align="right">0.115428E+09</td>
    <td align="right">0.354269E+09</td>
    <td align="right">0.100131E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202339E+09</td>
    <td align="right">0.120183E+09</td>
    <td align="right"> 82156130.91</td>
    <td align="right">0.228925E+09</td>
    <td align="right">0.123675E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138955E+09</td>
    <td align="right"> 85828622.55</td>
    <td align="right"> 53126477.82</td>
    <td align="right">0.144861E+09</td>
    <td align="right">0.133186E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114019E+09</td>
    <td align="right"> 74036198.58</td>
    <td align="right"> 39983262.50</td>
    <td align="right">0.115891E+09</td>
    <td align="right">0.160986E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213895E+10</td>
    <td align="right">0.100233E+10</td>
    <td align="right">0.113661E+10</td>
    <td align="right">0.235325E+10</td>
    <td align="right">0.132019E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114019E+09</td>
    <td align="right"> 22002334.97</td>
    <td align="right"> 39983262.50</td>
    <td align="right">0.108218E+09</td>
    <td align="right"> 70806445.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283315E+09</td>
    <td align="right">0.167887E+09</td>
    <td align="right">0.128743E+09</td>
    <td align="right">0.354269E+09</td>
    <td align="right">0.160986E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164913E+09</td>
    <td align="right">0.108090E+09</td>
    <td align="right"> 56823501.45</td>
    <td align="right">0.172584E+09</td>
    <td align="right">0.142705E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181404E+09</td>
    <td align="right">0.112398E+09</td>
    <td align="right"> 69006613.99</td>
    <td align="right">0.194524E+09</td>
    <td align="right">0.126888E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121015E+09</td>
    <td align="right"> 36709565.06</td>
    <td align="right"> 84305903.77</td>
    <td align="right">0.108224E+09</td>
    <td align="right">0.114083E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229466E+09</td>
    <td align="right">0.101269E+09</td>
    <td align="right">0.128196E+09</td>
    <td align="right">0.265358E+09</td>
    <td align="right">0.102913E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172680E+09</td>
    <td align="right"> 44730165.55</td>
    <td align="right">0.127950E+09</td>
    <td align="right">0.172081E+09</td>
    <td align="right"> 93107285.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147706E+09</td>
    <td align="right"> 22028338.78</td>
    <td align="right">0.125677E+09</td>
    <td align="right">0.148154E+09</td>
    <td align="right"> 71397568.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167315E+09</td>
    <td align="right"> 38473588.34</td>
    <td align="right">0.128842E+09</td>
    <td align="right">0.184501E+09</td>
    <td align="right"> 70807010.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217098E+09</td>
    <td align="right"> 91203771.50</td>
    <td align="right">0.125894E+09</td>
    <td align="right">0.266036E+09</td>
    <td align="right"> 80034749.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283506E+09</td>
    <td align="right">0.167967E+09</td>
    <td align="right">0.115539E+09</td>
    <td align="right">0.354424E+09</td>
    <td align="right"> 99924645.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202342E+09</td>
    <td align="right">0.120183E+09</td>
    <td align="right"> 82159759.27</td>
    <td align="right">0.228929E+09</td>
    <td align="right">0.123675E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138957E+09</td>
    <td align="right"> 85828622.55</td>
    <td align="right"> 53128829.95</td>
    <td align="right">0.144863E+09</td>
    <td align="right">0.133187E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114021E+09</td>
    <td align="right"> 74036198.58</td>
    <td align="right"> 39984953.56</td>
    <td align="right">0.115892E+09</td>
    <td align="right">0.160987E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214043E+10</td>
    <td align="right">0.100292E+10</td>
    <td align="right">0.113751E+10</td>
    <td align="right">0.235557E+10</td>
    <td align="right">0.131971E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114021E+09</td>
    <td align="right"> 22028338.78</td>
    <td align="right"> 39984953.56</td>
    <td align="right">0.108224E+09</td>
    <td align="right"> 70807010.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283506E+09</td>
    <td align="right">0.167967E+09</td>
    <td align="right">0.128842E+09</td>
    <td align="right">0.354424E+09</td>
    <td align="right">0.160987E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232473E+09</td>
    <td align="right">0.151435E+09</td>
    <td align="right"> 81037478.73</td>
    <td align="right">0.243266E+09</td>
    <td align="right">0.198986E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256081E+09</td>
    <td align="right">0.157471E+09</td>
    <td align="right"> 98610087.46</td>
    <td align="right">0.274531E+09</td>
    <td align="right">0.176656E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173051E+09</td>
    <td align="right"> 51430577.27</td>
    <td align="right">0.121621E+09</td>
    <td align="right">0.155798E+09</td>
    <td align="right">0.158706E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349377E+09</td>
    <td align="right">0.159616E+09</td>
    <td align="right">0.189761E+09</td>
    <td align="right">0.412963E+09</td>
    <td align="right">0.143765E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279379E+09</td>
    <td align="right"> 86102018.86</td>
    <td align="right">0.193277E+09</td>
    <td align="right">0.298478E+09</td>
    <td align="right">0.129480E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239386E+09</td>
    <td align="right"> 49175916.96</td>
    <td align="right">0.190211E+09</td>
    <td align="right">0.258545E+09</td>
    <td align="right"> 99432258.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272755E+09</td>
    <td align="right"> 78061066.94</td>
    <td align="right">0.194694E+09</td>
    <td align="right">0.318459E+09</td>
    <td align="right"> 98841764.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343604E+09</td>
    <td align="right">0.154749E+09</td>
    <td align="right">0.188855E+09</td>
    <td align="right">0.432075E+09</td>
    <td align="right">0.112147E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.403010E+09</td>
    <td align="right">0.237695E+09</td>
    <td align="right">0.165315E+09</td>
    <td align="right">0.504206E+09</td>
    <td align="right">0.139932E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.285761E+09</td>
    <td align="right">0.168377E+09</td>
    <td align="right">0.117384E+09</td>
    <td align="right">0.322899E+09</td>
    <td align="right">0.172498E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196157E+09</td>
    <td align="right">0.120247E+09</td>
    <td align="right"> 75910187.44</td>
    <td align="right">0.204258E+09</td>
    <td align="right">0.185467E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160806E+09</td>
    <td align="right">0.103726E+09</td>
    <td align="right"> 57080609.01</td>
    <td align="right">0.163180E+09</td>
    <td align="right">0.224102E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.319184E+10</td>
    <td align="right">0.151809E+10</td>
    <td align="right">0.167376E+10</td>
    <td align="right">0.358866E+10</td>
    <td align="right">0.184001E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160806E+09</td>
    <td align="right"> 49175916.96</td>
    <td align="right"> 57080609.01</td>
    <td align="right">0.155798E+09</td>
    <td align="right"> 98841764.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.403010E+09</td>
    <td align="right">0.237695E+09</td>
    <td align="right">0.194694E+09</td>
    <td align="right">0.504206E+09</td>
    <td align="right">0.224102E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 57490229.61</td>
    <td align="right"> 23879366.11</td>
    <td align="right"> 33610863.50</td>
    <td align="right"> 38101618.29</td>
    <td align="right">0.144139E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 77159228.55</td>
    <td align="right"> 29396829.24</td>
    <td align="right"> 47762399.31</td>
    <td align="right"> 56338844.97</td>
    <td align="right">0.122160E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86944816.32</td>
    <td align="right"> 17744214.45</td>
    <td align="right"> 69200601.87</td>
    <td align="right"> 60225924.86</td>
    <td align="right">0.109907E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230274E+09</td>
    <td align="right">0.109467E+09</td>
    <td align="right">0.120807E+09</td>
    <td align="right">0.249168E+09</td>
    <td align="right"> 92387977.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248040E+09</td>
    <td align="right">0.108693E+09</td>
    <td align="right">0.139348E+09</td>
    <td align="right">0.258468E+09</td>
    <td align="right"> 85415486.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236197E+09</td>
    <td align="right"> 94578595.53</td>
    <td align="right">0.141619E+09</td>
    <td align="right">0.258740E+09</td>
    <td align="right"> 67011307.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249772E+09</td>
    <td align="right">0.105992E+09</td>
    <td align="right">0.143780E+09</td>
    <td align="right">0.283448E+09</td>
    <td align="right"> 66043357.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.238413E+09</td>
    <td align="right">0.114232E+09</td>
    <td align="right">0.124182E+09</td>
    <td align="right">0.277915E+09</td>
    <td align="right"> 72889766.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210677E+09</td>
    <td align="right">0.113173E+09</td>
    <td align="right"> 97503993.83</td>
    <td align="right">0.238965E+09</td>
    <td align="right"> 90089437.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104791E+09</td>
    <td align="right"> 44487099.34</td>
    <td align="right"> 60303498.56</td>
    <td align="right"> 96188363.80</td>
    <td align="right">0.116422E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52796131.25</td>
    <td align="right"> 18643528.58</td>
    <td align="right"> 34152602.67</td>
    <td align="right"> 33756602.26</td>
    <td align="right">0.129440E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40607564.96</td>
    <td align="right"> 15646879.72</td>
    <td align="right"> 24960685.24</td>
    <td align="right"> 23234556.38</td>
    <td align="right">0.159682E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183316E+10</td>
    <td align="right">0.795934E+09</td>
    <td align="right">0.103723E+10</td>
    <td align="right">0.187455E+10</td>
    <td align="right">0.125559E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40607564.96</td>
    <td align="right"> 15646879.72</td>
    <td align="right"> 24960685.24</td>
    <td align="right"> 23234556.38</td>
    <td align="right"> 66043357.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249772E+09</td>
    <td align="right">0.114232E+09</td>
    <td align="right">0.143780E+09</td>
    <td align="right">0.283448E+09</td>
    <td align="right">0.159682E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 57487955.55</td>
    <td align="right"> 23879366.11</td>
    <td align="right"> 33608589.44</td>
    <td align="right"> 38100283.36</td>
    <td align="right">0.144139E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 77156151.47</td>
    <td align="right"> 29396829.24</td>
    <td align="right"> 47759322.23</td>
    <td align="right"> 56336335.01</td>
    <td align="right">0.122160E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86939227.44</td>
    <td align="right"> 17744214.45</td>
    <td align="right"> 69195012.99</td>
    <td align="right"> 60219963.02</td>
    <td align="right">0.109907E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230268E+09</td>
    <td align="right">0.109467E+09</td>
    <td align="right">0.120801E+09</td>
    <td align="right">0.249161E+09</td>
    <td align="right"> 92387202.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248033E+09</td>
    <td align="right">0.108693E+09</td>
    <td align="right">0.139341E+09</td>
    <td align="right">0.258460E+09</td>
    <td align="right"> 85415062.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236190E+09</td>
    <td align="right"> 94578595.53</td>
    <td align="right">0.141612E+09</td>
    <td align="right">0.258732E+09</td>
    <td align="right"> 67010814.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249765E+09</td>
    <td align="right">0.105992E+09</td>
    <td align="right">0.143773E+09</td>
    <td align="right">0.283440E+09</td>
    <td align="right"> 66042552.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.238408E+09</td>
    <td align="right">0.114232E+09</td>
    <td align="right">0.124177E+09</td>
    <td align="right">0.277909E+09</td>
    <td align="right"> 72888397.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210673E+09</td>
    <td align="right">0.113173E+09</td>
    <td align="right"> 97499852.28</td>
    <td align="right">0.238960E+09</td>
    <td align="right"> 90088044.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104787E+09</td>
    <td align="right"> 44487099.34</td>
    <td align="right"> 60299870.20</td>
    <td align="right"> 96185151.34</td>
    <td align="right">0.116422E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52793779.12</td>
    <td align="right"> 18643528.58</td>
    <td align="right"> 34150250.54</td>
    <td align="right"> 33755239.94</td>
    <td align="right">0.129440E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40605873.90</td>
    <td align="right"> 15646879.72</td>
    <td align="right"> 24958994.18</td>
    <td align="right"> 23233997.71</td>
    <td align="right">0.159682E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183311E+10</td>
    <td align="right">0.795934E+09</td>
    <td align="right">0.103717E+10</td>
    <td align="right">0.187449E+10</td>
    <td align="right">0.125558E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40605873.90</td>
    <td align="right"> 15646879.72</td>
    <td align="right"> 24958994.18</td>
    <td align="right"> 23233997.71</td>
    <td align="right"> 66042552.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249765E+09</td>
    <td align="right">0.114232E+09</td>
    <td align="right">0.143773E+09</td>
    <td align="right">0.283440E+09</td>
    <td align="right">0.159682E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 57487955.55</td>
    <td align="right"> 23879366.11</td>
    <td align="right"> 33608589.44</td>
    <td align="right"> 38100283.36</td>
    <td align="right">0.144139E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 77156151.47</td>
    <td align="right"> 29396829.24</td>
    <td align="right"> 47759322.23</td>
    <td align="right"> 56336335.01</td>
    <td align="right">0.122160E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86939227.44</td>
    <td align="right"> 17744214.45</td>
    <td align="right"> 69195012.99</td>
    <td align="right"> 60219963.02</td>
    <td align="right">0.109907E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230268E+09</td>
    <td align="right">0.109467E+09</td>
    <td align="right">0.120801E+09</td>
    <td align="right">0.249161E+09</td>
    <td align="right"> 92387202.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248033E+09</td>
    <td align="right">0.108693E+09</td>
    <td align="right">0.139341E+09</td>
    <td align="right">0.258460E+09</td>
    <td align="right"> 85415062.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236190E+09</td>
    <td align="right"> 94578595.53</td>
    <td align="right">0.141612E+09</td>
    <td align="right">0.258732E+09</td>
    <td align="right"> 67010814.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249765E+09</td>
    <td align="right">0.105992E+09</td>
    <td align="right">0.143773E+09</td>
    <td align="right">0.283440E+09</td>
    <td align="right"> 66042552.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.238408E+09</td>
    <td align="right">0.114232E+09</td>
    <td align="right">0.124177E+09</td>
    <td align="right">0.277909E+09</td>
    <td align="right"> 72888397.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210673E+09</td>
    <td align="right">0.113173E+09</td>
    <td align="right"> 97499852.28</td>
    <td align="right">0.238960E+09</td>
    <td align="right"> 90088044.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104787E+09</td>
    <td align="right"> 44487099.34</td>
    <td align="right"> 60299870.20</td>
    <td align="right"> 96185151.34</td>
    <td align="right">0.116422E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52793779.12</td>
    <td align="right"> 18643528.58</td>
    <td align="right"> 34150250.54</td>
    <td align="right"> 33755239.94</td>
    <td align="right">0.129440E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40605873.90</td>
    <td align="right"> 15646879.72</td>
    <td align="right"> 24958994.18</td>
    <td align="right"> 23233997.71</td>
    <td align="right">0.159682E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183311E+10</td>
    <td align="right">0.795934E+09</td>
    <td align="right">0.103717E+10</td>
    <td align="right">0.187449E+10</td>
    <td align="right">0.125558E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40605873.90</td>
    <td align="right"> 15646879.72</td>
    <td align="right"> 24958994.18</td>
    <td align="right"> 23233997.71</td>
    <td align="right"> 66042552.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249765E+09</td>
    <td align="right">0.114232E+09</td>
    <td align="right">0.143773E+09</td>
    <td align="right">0.283440E+09</td>
    <td align="right">0.159682E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 57700367.73</td>
    <td align="right"> 23960198.78</td>
    <td align="right"> 33740168.95</td>
    <td align="right"> 38412989.06</td>
    <td align="right">0.144050E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 77293456.86</td>
    <td align="right"> 29446441.93</td>
    <td align="right"> 47847014.93</td>
    <td align="right"> 56584221.09</td>
    <td align="right">0.122155E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86970747.67</td>
    <td align="right"> 17750615.72</td>
    <td align="right"> 69220131.94</td>
    <td align="right"> 60270077.31</td>
    <td align="right">0.109906E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230274E+09</td>
    <td align="right">0.109467E+09</td>
    <td align="right">0.120807E+09</td>
    <td align="right">0.249168E+09</td>
    <td align="right"> 92387977.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248040E+09</td>
    <td align="right">0.108693E+09</td>
    <td align="right">0.139348E+09</td>
    <td align="right">0.258468E+09</td>
    <td align="right"> 85415486.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236197E+09</td>
    <td align="right"> 94578595.53</td>
    <td align="right">0.141619E+09</td>
    <td align="right">0.258740E+09</td>
    <td align="right"> 67011308.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249772E+09</td>
    <td align="right">0.105992E+09</td>
    <td align="right">0.143780E+09</td>
    <td align="right">0.283448E+09</td>
    <td align="right"> 66043357.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.238414E+09</td>
    <td align="right">0.114232E+09</td>
    <td align="right">0.124182E+09</td>
    <td align="right">0.277915E+09</td>
    <td align="right"> 72889766.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210698E+09</td>
    <td align="right">0.113181E+09</td>
    <td align="right"> 97516510.99</td>
    <td align="right">0.239002E+09</td>
    <td align="right"> 90089437.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104916E+09</td>
    <td align="right"> 44537498.66</td>
    <td align="right"> 60378787.38</td>
    <td align="right"> 96423931.77</td>
    <td align="right">0.116421E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52954102.75</td>
    <td align="right"> 18703781.25</td>
    <td align="right"> 34250321.50</td>
    <td align="right"> 34045564.71</td>
    <td align="right">0.129430E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40785483.24</td>
    <td align="right"> 15710323.84</td>
    <td align="right"> 25075159.40</td>
    <td align="right"> 23499854.21</td>
    <td align="right">0.159612E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183402E+10</td>
    <td align="right">0.796253E+09</td>
    <td align="right">0.103776E+10</td>
    <td align="right">0.187598E+10</td>
    <td align="right">0.125541E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40785483.24</td>
    <td align="right"> 15710323.84</td>
    <td align="right"> 25075159.40</td>
    <td align="right"> 23499854.21</td>
    <td align="right"> 66043357.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249772E+09</td>
    <td align="right">0.114232E+09</td>
    <td align="right">0.143780E+09</td>
    <td align="right">0.283448E+09</td>
    <td align="right">0.159612E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27349152.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 27349152.08</td>
    <td align="right">  3539856.68</td>
    <td align="right">0.152667E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38692062.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 38692062.85</td>
    <td align="right">  9135485.28</td>
    <td align="right">0.127738E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58486881.71</td>
    <td align="right">        0.00</td>
    <td align="right"> 58486881.71</td>
    <td align="right"> 25206603.73</td>
    <td align="right">0.115527E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 94679485.99</td>
    <td align="right">   434691.13</td>
    <td align="right"> 94244794.86</td>
    <td align="right"> 71481691.49</td>
    <td align="right"> 92054603.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122200E+09</td>
    <td align="right">  5959112.75</td>
    <td align="right">0.116241E+09</td>
    <td align="right"> 90093468.19</td>
    <td align="right"> 79683854.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130100E+09</td>
    <td align="right">  7961745.84</td>
    <td align="right">0.122138E+09</td>
    <td align="right">0.114807E+09</td>
    <td align="right"> 63474662.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128248E+09</td>
    <td align="right">  7208596.72</td>
    <td align="right">0.121040E+09</td>
    <td align="right">0.119247E+09</td>
    <td align="right"> 62078337.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101480E+09</td>
    <td align="right">  1600677.52</td>
    <td align="right"> 99879308.62</td>
    <td align="right"> 92741278.57</td>
    <td align="right"> 70083804.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 74775103.26</td>
    <td align="right">    17190.05</td>
    <td align="right"> 74757913.21</td>
    <td align="right"> 59570278.95</td>
    <td align="right"> 90315264.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 48717703.37</td>
    <td align="right">        0.00</td>
    <td align="right"> 48717703.37</td>
    <td align="right"> 23505221.36</td>
    <td align="right">0.116903E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 28108126.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 28108126.67</td>
    <td align="right">  4603633.36</td>
    <td align="right">0.134110E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19747097.82</td>
    <td align="right">        0.00</td>
    <td align="right"> 19747097.82</td>
    <td align="right">   511026.01</td>
    <td align="right">0.167891E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.872584E+09</td>
    <td align="right"> 23182014.01</td>
    <td align="right">0.849402E+09</td>
    <td align="right">0.614442E+09</td>
    <td align="right">0.127253E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 19747097.82</td>
    <td align="right">        0.00</td>
    <td align="right"> 19747097.82</td>
    <td align="right">   511026.01</td>
    <td align="right"> 62078337.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130100E+09</td>
    <td align="right">  7961745.84</td>
    <td align="right">0.122138E+09</td>
    <td align="right">0.119247E+09</td>
    <td align="right">0.167891E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27346877.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 27346877.90</td>
    <td align="right">  3538866.03</td>
    <td align="right">0.152667E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38688985.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 38688985.61</td>
    <td align="right">  9133286.63</td>
    <td align="right">0.127738E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58481292.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 58481292.54</td>
    <td align="right"> 25201094.01</td>
    <td align="right">0.115527E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 94601033.86</td>
    <td align="right">   418466.04</td>
    <td align="right"> 94182567.82</td>
    <td align="right"> 71459661.47</td>
    <td align="right"> 92171083.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121888E+09</td>
    <td align="right">  5845033.12</td>
    <td align="right">0.116042E+09</td>
    <td align="right"> 89579572.99</td>
    <td align="right"> 79761505.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129793E+09</td>
    <td align="right">  7844788.98</td>
    <td align="right">0.121948E+09</td>
    <td align="right">0.114233E+09</td>
    <td align="right"> 63477780.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127898E+09</td>
    <td align="right">  7088673.42</td>
    <td align="right">0.120809E+09</td>
    <td align="right">0.118606E+09</td>
    <td align="right"> 62079024.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101292E+09</td>
    <td align="right">  1537841.46</td>
    <td align="right"> 99753680.68</td>
    <td align="right"> 92472707.56</td>
    <td align="right"> 70173635.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 74773357.74</td>
    <td align="right">    17210.62</td>
    <td align="right"> 74756147.12</td>
    <td align="right"> 59566361.86</td>
    <td align="right"> 90310606.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 48714074.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 48714074.83</td>
    <td align="right"> 23502102.55</td>
    <td align="right">0.116902E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 28105774.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 28105774.42</td>
    <td align="right">  4602476.39</td>
    <td align="right">0.134110E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19745406.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 19745406.68</td>
    <td align="right">   510771.42</td>
    <td align="right">0.167890E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.871327E+09</td>
    <td align="right"> 22752013.65</td>
    <td align="right">0.848575E+09</td>
    <td align="right">0.612405E+09</td>
    <td align="right">0.127281E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 19745406.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 19745406.68</td>
    <td align="right">   510771.42</td>
    <td align="right"> 62079024.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129793E+09</td>
    <td align="right">  7844788.98</td>
    <td align="right">0.121948E+09</td>
    <td align="right">0.118606E+09</td>
    <td align="right">0.167890E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27346877.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 27346877.90</td>
    <td align="right">  3538866.03</td>
    <td align="right">0.152667E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38688985.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 38688985.61</td>
    <td align="right">  9133286.63</td>
    <td align="right">0.127738E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58481292.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 58481292.54</td>
    <td align="right"> 25201094.01</td>
    <td align="right">0.115527E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 94568612.33</td>
    <td align="right">   412621.41</td>
    <td align="right"> 94155990.93</td>
    <td align="right"> 71455444.48</td>
    <td align="right"> 92224679.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121888E+09</td>
    <td align="right">  5845033.12</td>
    <td align="right">0.116042E+09</td>
    <td align="right"> 89579572.99</td>
    <td align="right"> 79761505.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129793E+09</td>
    <td align="right">  7844788.98</td>
    <td align="right">0.121948E+09</td>
    <td align="right">0.114233E+09</td>
    <td align="right"> 63477780.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127898E+09</td>
    <td align="right">  7088563.78</td>
    <td align="right">0.120809E+09</td>
    <td align="right">0.118605E+09</td>
    <td align="right"> 62079024.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101288E+09</td>
    <td align="right">  1537017.50</td>
    <td align="right"> 99751421.09</td>
    <td align="right"> 92469631.77</td>
    <td align="right"> 70176446.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 74772574.42</td>
    <td align="right">    17015.36</td>
    <td align="right"> 74755559.06</td>
    <td align="right"> 59566653.80</td>
    <td align="right"> 90312477.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 48714074.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 48714074.83</td>
    <td align="right"> 23502102.55</td>
    <td align="right">0.116902E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 28105774.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 28105774.42</td>
    <td align="right">  4602476.39</td>
    <td align="right">0.134110E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19745406.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 19745406.68</td>
    <td align="right">   510771.42</td>
    <td align="right">0.167890E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.871290E+09</td>
    <td align="right"> 22745040.16</td>
    <td align="right">0.848545E+09</td>
    <td align="right">0.612398E+09</td>
    <td align="right">0.127287E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 19745406.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 19745406.68</td>
    <td align="right">   510771.42</td>
    <td align="right"> 62079024.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129793E+09</td>
    <td align="right">  7844788.98</td>
    <td align="right">0.121948E+09</td>
    <td align="right">0.118605E+09</td>
    <td align="right">0.167890E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27346877.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 27346877.90</td>
    <td align="right">  3538866.03</td>
    <td align="right">0.152667E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38688985.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 38688985.61</td>
    <td align="right">  9133286.63</td>
    <td align="right">0.127738E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58481292.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 58481292.54</td>
    <td align="right"> 25201094.01</td>
    <td align="right">0.115527E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 94568612.33</td>
    <td align="right">   412621.41</td>
    <td align="right"> 94155990.93</td>
    <td align="right"> 71455444.48</td>
    <td align="right"> 92224679.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121888E+09</td>
    <td align="right">  5845033.12</td>
    <td align="right">0.116042E+09</td>
    <td align="right"> 89579572.99</td>
    <td align="right"> 79761505.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129793E+09</td>
    <td align="right">  7844788.98</td>
    <td align="right">0.121948E+09</td>
    <td align="right">0.114233E+09</td>
    <td align="right"> 63477780.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127898E+09</td>
    <td align="right">  7088563.78</td>
    <td align="right">0.120809E+09</td>
    <td align="right">0.118605E+09</td>
    <td align="right"> 62079024.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101288E+09</td>
    <td align="right">  1537025.40</td>
    <td align="right"> 99750986.30</td>
    <td align="right"> 92469631.77</td>
    <td align="right"> 70177062.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 74772037.20</td>
    <td align="right">    16849.94</td>
    <td align="right"> 74755187.26</td>
    <td align="right"> 59566946.36</td>
    <td align="right"> 90313923.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 48714074.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 48714074.83</td>
    <td align="right"> 23502102.55</td>
    <td align="right">0.116902E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 28105774.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 28105774.42</td>
    <td align="right">  4602476.39</td>
    <td align="right">0.134110E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19745406.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 19745406.68</td>
    <td align="right">   510771.42</td>
    <td align="right">0.167890E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.871289E+09</td>
    <td align="right"> 22744882.63</td>
    <td align="right">0.848544E+09</td>
    <td align="right">0.612398E+09</td>
    <td align="right">0.127287E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 19745406.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 19745406.68</td>
    <td align="right">   510771.42</td>
    <td align="right"> 62079024.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129793E+09</td>
    <td align="right">  7844788.98</td>
    <td align="right">0.121948E+09</td>
    <td align="right">0.118605E+09</td>
    <td align="right">0.167890E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27346877.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 27346877.90</td>
    <td align="right">  3538866.03</td>
    <td align="right">0.152667E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38688985.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 38688985.61</td>
    <td align="right">  9133286.63</td>
    <td align="right">0.127738E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58481292.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 58481292.54</td>
    <td align="right"> 25201094.01</td>
    <td align="right">0.115527E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 94608255.07</td>
    <td align="right">   416191.50</td>
    <td align="right"> 94192063.57</td>
    <td align="right"> 71485293.37</td>
    <td align="right"> 92190887.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121888E+09</td>
    <td align="right">  5845033.12</td>
    <td align="right">0.116042E+09</td>
    <td align="right"> 89579572.99</td>
    <td align="right"> 79761505.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129793E+09</td>
    <td align="right">  7844788.98</td>
    <td align="right">0.121948E+09</td>
    <td align="right">0.114233E+09</td>
    <td align="right"> 63477780.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127898E+09</td>
    <td align="right">  7088655.79</td>
    <td align="right">0.120809E+09</td>
    <td align="right">0.118606E+09</td>
    <td align="right"> 62079024.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101291E+09</td>
    <td align="right">  1537672.51</td>
    <td align="right"> 99752860.11</td>
    <td align="right"> 92474168.13</td>
    <td align="right"> 70176959.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 74771797.74</td>
    <td align="right">    16717.68</td>
    <td align="right"> 74755080.06</td>
    <td align="right"> 59567228.56</td>
    <td align="right"> 90314864.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 48714074.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 48714074.83</td>
    <td align="right"> 23502102.55</td>
    <td align="right">0.116902E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 28105774.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 28105774.42</td>
    <td align="right">  4602476.39</td>
    <td align="right">0.134110E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19745406.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 19745406.68</td>
    <td align="right">   510771.42</td>
    <td align="right">0.167890E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.871332E+09</td>
    <td align="right"> 22749059.59</td>
    <td align="right">0.848583E+09</td>
    <td align="right">0.612433E+09</td>
    <td align="right">0.127284E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 19745406.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 19745406.68</td>
    <td align="right">   510771.42</td>
    <td align="right"> 62079024.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129793E+09</td>
    <td align="right">  7844788.98</td>
    <td align="right">0.121948E+09</td>
    <td align="right">0.118606E+09</td>
    <td align="right">0.167890E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27349151.96</td>
    <td align="right">        0.00</td>
    <td align="right"> 27349151.96</td>
    <td align="right">  3539856.63</td>
    <td align="right">0.152667E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38692062.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 38692062.69</td>
    <td align="right">  9135485.16</td>
    <td align="right">0.127738E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58486881.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 58486881.42</td>
    <td align="right"> 25206603.44</td>
    <td align="right">0.115527E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 94700113.17</td>
    <td align="right">   425961.54</td>
    <td align="right"> 94274151.63</td>
    <td align="right"> 71557907.69</td>
    <td align="right"> 92117207.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122217E+09</td>
    <td align="right">  5945691.79</td>
    <td align="right">0.116271E+09</td>
    <td align="right"> 90151383.16</td>
    <td align="right"> 79740305.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130169E+09</td>
    <td align="right">  7990405.10</td>
    <td align="right">0.122179E+09</td>
    <td align="right">0.114932E+09</td>
    <td align="right"> 63476322.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128296E+09</td>
    <td align="right">  7229180.14</td>
    <td align="right">0.121067E+09</td>
    <td align="right">0.119336E+09</td>
    <td align="right"> 62077986.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101504E+09</td>
    <td align="right">  1584454.08</td>
    <td align="right"> 99919759.06</td>
    <td align="right"> 92817284.58</td>
    <td align="right"> 70150547.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 74772590.46</td>
    <td align="right">    16532.34</td>
    <td align="right"> 74756058.12</td>
    <td align="right"> 59571411.97</td>
    <td align="right"> 90321643.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 48717703.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 48717703.18</td>
    <td align="right"> 23505221.20</td>
    <td align="right">0.116903E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 28108126.55</td>
    <td align="right">        0.00</td>
    <td align="right"> 28108126.55</td>
    <td align="right">  4603633.30</td>
    <td align="right">0.134110E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19747097.73</td>
    <td align="right">        0.00</td>
    <td align="right"> 19747097.73</td>
    <td align="right">   511025.99</td>
    <td align="right">0.167891E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.872760E+09</td>
    <td align="right"> 23192224.99</td>
    <td align="right">0.849568E+09</td>
    <td align="right">0.614868E+09</td>
    <td align="right">0.127272E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 19747097.73</td>
    <td align="right">        0.00</td>
    <td align="right"> 19747097.73</td>
    <td align="right">   511025.99</td>
    <td align="right"> 62077986.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130169E+09</td>
    <td align="right">  7990405.10</td>
    <td align="right">0.122179E+09</td>
    <td align="right">0.119336E+09</td>
    <td align="right">0.167891E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 56091633.01</td>
    <td align="right"> 19175161.05</td>
    <td align="right"> 36916471.96</td>
    <td align="right"> 38402945.79</td>
    <td align="right">0.147488E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 89604487.22</td>
    <td align="right"> 38846183.43</td>
    <td align="right"> 50758303.79</td>
    <td align="right"> 77268928.64</td>
    <td align="right">0.126904E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 87224736.32</td>
    <td align="right"> 17501864.98</td>
    <td align="right"> 69722871.33</td>
    <td align="right"> 60659621.16</td>
    <td align="right">0.112306E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201385E+09</td>
    <td align="right"> 80675931.61</td>
    <td align="right">0.120709E+09</td>
    <td align="right">0.215189E+09</td>
    <td align="right"> 97674061.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242800E+09</td>
    <td align="right"> 98854118.18</td>
    <td align="right">0.143945E+09</td>
    <td align="right">0.253680E+09</td>
    <td align="right"> 90365900.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.252953E+09</td>
    <td align="right">0.104328E+09</td>
    <td align="right">0.148624E+09</td>
    <td align="right">0.281050E+09</td>
    <td align="right"> 72046416.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267040E+09</td>
    <td align="right">0.117741E+09</td>
    <td align="right">0.149299E+09</td>
    <td align="right">0.308627E+09</td>
    <td align="right"> 70752710.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225493E+09</td>
    <td align="right"> 97806140.86</td>
    <td align="right">0.127687E+09</td>
    <td align="right">0.263282E+09</td>
    <td align="right"> 78195729.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176693E+09</td>
    <td align="right"> 79733228.20</td>
    <td align="right"> 96959361.09</td>
    <td align="right">0.198743E+09</td>
    <td align="right"> 95402872.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 97458863.52</td>
    <td align="right"> 35909121.58</td>
    <td align="right"> 61549741.93</td>
    <td align="right"> 88726478.40</td>
    <td align="right">0.120168E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50997070.36</td>
    <td align="right"> 15397911.63</td>
    <td align="right"> 35599158.73</td>
    <td align="right"> 34103793.23</td>
    <td align="right">0.133654E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29681726.54</td>
    <td align="right">  6547035.42</td>
    <td align="right"> 23134691.12</td>
    <td align="right"> 12540732.90</td>
    <td align="right">0.165985E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177742E+10</td>
    <td align="right">0.712516E+09</td>
    <td align="right">0.106490E+10</td>
    <td align="right">0.183227E+10</td>
    <td align="right">0.131094E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29681726.54</td>
    <td align="right">  6547035.42</td>
    <td align="right"> 23134691.12</td>
    <td align="right"> 12540732.90</td>
    <td align="right"> 70752710.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267040E+09</td>
    <td align="right">0.117741E+09</td>
    <td align="right">0.149299E+09</td>
    <td align="right">0.308627E+09</td>
    <td align="right">0.165985E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 55890961.05</td>
    <td align="right"> 19109396.67</td>
    <td align="right"> 36781564.37</td>
    <td align="right"> 38138835.63</td>
    <td align="right">0.147592E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 89444001.37</td>
    <td align="right"> 38783442.66</td>
    <td align="right"> 50660558.71</td>
    <td align="right"> 76971157.31</td>
    <td align="right">0.126907E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 87193258.27</td>
    <td align="right"> 17497175.20</td>
    <td align="right"> 69696083.07</td>
    <td align="right"> 60611393.44</td>
    <td align="right">0.112306E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201379E+09</td>
    <td align="right"> 80675931.61</td>
    <td align="right">0.120703E+09</td>
    <td align="right">0.215183E+09</td>
    <td align="right"> 97673319.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242793E+09</td>
    <td align="right"> 98854118.18</td>
    <td align="right">0.143938E+09</td>
    <td align="right">0.253672E+09</td>
    <td align="right"> 90365451.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.252945E+09</td>
    <td align="right">0.104328E+09</td>
    <td align="right">0.148617E+09</td>
    <td align="right">0.281042E+09</td>
    <td align="right"> 72046030.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267034E+09</td>
    <td align="right">0.117741E+09</td>
    <td align="right">0.149292E+09</td>
    <td align="right">0.308619E+09</td>
    <td align="right"> 70752027.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225487E+09</td>
    <td align="right"> 97806074.11</td>
    <td align="right">0.127681E+09</td>
    <td align="right">0.263276E+09</td>
    <td align="right"> 78194529.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176670E+09</td>
    <td align="right"> 79723797.83</td>
    <td align="right"> 96945900.15</td>
    <td align="right">0.198702E+09</td>
    <td align="right"> 95401542.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 97339981.44</td>
    <td align="right"> 35866823.91</td>
    <td align="right"> 61473157.53</td>
    <td align="right"> 88510569.38</td>
    <td align="right">0.120168E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50795760.13</td>
    <td align="right"> 15324654.82</td>
    <td align="right"> 35471105.31</td>
    <td align="right"> 33746557.65</td>
    <td align="right">0.133673E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29524229.93</td>
    <td align="right">  6492711.03</td>
    <td align="right"> 23031518.90</td>
    <td align="right"> 12308118.59</td>
    <td align="right">0.166046E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177650E+10</td>
    <td align="right">0.712204E+09</td>
    <td align="right">0.106429E+10</td>
    <td align="right">0.183078E+10</td>
    <td align="right">0.131112E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29524229.93</td>
    <td align="right">  6492711.03</td>
    <td align="right"> 23031518.90</td>
    <td align="right"> 12308118.59</td>
    <td align="right"> 70752027.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267034E+09</td>
    <td align="right">0.117741E+09</td>
    <td align="right">0.149292E+09</td>
    <td align="right">0.308619E+09</td>
    <td align="right">0.166046E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 55890961.05</td>
    <td align="right"> 19109396.67</td>
    <td align="right"> 36781564.37</td>
    <td align="right"> 38138835.63</td>
    <td align="right">0.147592E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 89444001.37</td>
    <td align="right"> 38783442.66</td>
    <td align="right"> 50660558.71</td>
    <td align="right"> 76971157.31</td>
    <td align="right">0.126907E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 87193258.27</td>
    <td align="right"> 17497175.20</td>
    <td align="right"> 69696083.07</td>
    <td align="right"> 60611393.44</td>
    <td align="right">0.112306E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201379E+09</td>
    <td align="right"> 80675931.61</td>
    <td align="right">0.120703E+09</td>
    <td align="right">0.215183E+09</td>
    <td align="right"> 97673319.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242793E+09</td>
    <td align="right"> 98854118.18</td>
    <td align="right">0.143938E+09</td>
    <td align="right">0.253672E+09</td>
    <td align="right"> 90365451.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.252945E+09</td>
    <td align="right">0.104328E+09</td>
    <td align="right">0.148617E+09</td>
    <td align="right">0.281042E+09</td>
    <td align="right"> 72046030.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267034E+09</td>
    <td align="right">0.117741E+09</td>
    <td align="right">0.149292E+09</td>
    <td align="right">0.308619E+09</td>
    <td align="right"> 70752027.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225487E+09</td>
    <td align="right"> 97806074.11</td>
    <td align="right">0.127681E+09</td>
    <td align="right">0.263276E+09</td>
    <td align="right"> 78194529.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176670E+09</td>
    <td align="right"> 79723797.83</td>
    <td align="right"> 96945900.15</td>
    <td align="right">0.198702E+09</td>
    <td align="right"> 95401542.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 97339981.44</td>
    <td align="right"> 35866823.91</td>
    <td align="right"> 61473157.53</td>
    <td align="right"> 88510569.38</td>
    <td align="right">0.120168E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50795760.13</td>
    <td align="right"> 15324654.82</td>
    <td align="right"> 35471105.31</td>
    <td align="right"> 33746557.65</td>
    <td align="right">0.133673E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29524229.93</td>
    <td align="right">  6492711.03</td>
    <td align="right"> 23031518.90</td>
    <td align="right"> 12308118.59</td>
    <td align="right">0.166046E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177650E+10</td>
    <td align="right">0.712204E+09</td>
    <td align="right">0.106429E+10</td>
    <td align="right">0.183078E+10</td>
    <td align="right">0.131112E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29524229.93</td>
    <td align="right">  6492711.03</td>
    <td align="right"> 23031518.90</td>
    <td align="right"> 12308118.59</td>
    <td align="right"> 70752027.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267034E+09</td>
    <td align="right">0.117741E+09</td>
    <td align="right">0.149292E+09</td>
    <td align="right">0.308619E+09</td>
    <td align="right">0.166046E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 55893235.22</td>
    <td align="right"> 19109396.67</td>
    <td align="right"> 36783838.55</td>
    <td align="right"> 38140242.92</td>
    <td align="right">0.147592E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 89447078.61</td>
    <td align="right"> 38783442.66</td>
    <td align="right"> 50663635.95</td>
    <td align="right"> 76973686.28</td>
    <td align="right">0.126907E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 87198847.45</td>
    <td align="right"> 17497175.20</td>
    <td align="right"> 69701672.24</td>
    <td align="right"> 60617320.63</td>
    <td align="right">0.112306E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201385E+09</td>
    <td align="right"> 80675931.61</td>
    <td align="right">0.120709E+09</td>
    <td align="right">0.215189E+09</td>
    <td align="right"> 97674061.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242800E+09</td>
    <td align="right"> 98854118.18</td>
    <td align="right">0.143945E+09</td>
    <td align="right">0.253680E+09</td>
    <td align="right"> 90365900.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.252953E+09</td>
    <td align="right">0.104328E+09</td>
    <td align="right">0.148624E+09</td>
    <td align="right">0.281050E+09</td>
    <td align="right"> 72046416.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267040E+09</td>
    <td align="right">0.117741E+09</td>
    <td align="right">0.149299E+09</td>
    <td align="right">0.308627E+09</td>
    <td align="right"> 70752710.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225493E+09</td>
    <td align="right"> 97806074.11</td>
    <td align="right">0.127687E+09</td>
    <td align="right">0.263281E+09</td>
    <td align="right"> 78195729.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176674E+09</td>
    <td align="right"> 79723797.83</td>
    <td align="right"> 96950041.92</td>
    <td align="right">0.198706E+09</td>
    <td align="right"> 95402872.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 97343609.98</td>
    <td align="right"> 35866823.91</td>
    <td align="right"> 61476786.07</td>
    <td align="right"> 88513836.11</td>
    <td align="right">0.120168E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50798112.38</td>
    <td align="right"> 15324654.82</td>
    <td align="right"> 35473457.56</td>
    <td align="right"> 33747979.55</td>
    <td align="right">0.133673E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29525921.07</td>
    <td align="right">  6492711.03</td>
    <td align="right"> 23033210.05</td>
    <td align="right"> 12308677.76</td>
    <td align="right">0.166046E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177655E+10</td>
    <td align="right">0.712204E+09</td>
    <td align="right">0.106435E+10</td>
    <td align="right">0.183084E+10</td>
    <td align="right">0.131113E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29525921.07</td>
    <td align="right">  6492711.03</td>
    <td align="right"> 23033210.05</td>
    <td align="right"> 12308677.76</td>
    <td align="right"> 70752710.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267040E+09</td>
    <td align="right">0.117741E+09</td>
    <td align="right">0.149299E+09</td>
    <td align="right">0.308627E+09</td>
    <td align="right">0.166046E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      477.43</td>
    <td align="right">      393.97</td>
    <td align="right">      456.22</td>
    <td align="right">      298.68</td>
    <td align="right">      157.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      595.92</td>
    <td align="right">      387.72</td>
    <td align="right">      555.76</td>
    <td align="right">      343.86</td>
    <td align="right">      211.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      300.59</td>
    <td align="right">      314.80</td>
    <td align="right">      335.69</td>
    <td align="right">      101.44</td>
    <td align="right">      234.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      772.83</td>
    <td align="right">      294.16</td>
    <td align="right">      665.35</td>
    <td align="right">      295.73</td>
    <td align="right">      369.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      496.21</td>
    <td align="right">      256.92</td>
    <td align="right">      490.75</td>
    <td align="right">      132.20</td>
    <td align="right">      358.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      442.46</td>
    <td align="right">      203.63</td>
    <td align="right">      434.14</td>
    <td align="right">       69.92</td>
    <td align="right">      364.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      531.77</td>
    <td align="right">      195.51</td>
    <td align="right">      476.41</td>
    <td align="right">      115.24</td>
    <td align="right">      361.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      756.24</td>
    <td align="right">      221.17</td>
    <td align="right">      614.08</td>
    <td align="right">      261.85</td>
    <td align="right">      352.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1014.69</td>
    <td align="right">      285.73</td>
    <td align="right">      811.38</td>
    <td align="right">      480.37</td>
    <td align="right">      331.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      633.38</td>
    <td align="right">      341.45</td>
    <td align="right">      559.96</td>
    <td align="right">      332.09</td>
    <td align="right">      227.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      414.13</td>
    <td align="right">      379.85</td>
    <td align="right">      397.34</td>
    <td align="right">      245.07</td>
    <td align="right">      152.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      320.54</td>
    <td align="right">      444.30</td>
    <td align="right">      315.46</td>
    <td align="right">      204.58</td>
    <td align="right">      110.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      561.67</td>
    <td align="right">      309.50</td>
    <td align="right">      508.26</td>
    <td align="right">      238.87</td>
    <td align="right">      269.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      300.59</td>
    <td align="right">      195.51</td>
    <td align="right">      315.46</td>
    <td align="right">       69.92</td>
    <td align="right">      110.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1014.69</td>
    <td align="right">      444.30</td>
    <td align="right">      811.38</td>
    <td align="right">      480.37</td>
    <td align="right">      369.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.01</td>
    <td align="right">      215.23</td>
    <td align="right">       85.93</td>
    <td align="right">       35.69</td>
    <td align="right">       50.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       93.25</td>
    <td align="right">      201.98</td>
    <td align="right">      127.63</td>
    <td align="right">       48.63</td>
    <td align="right">       79.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       89.96</td>
    <td align="right">      164.14</td>
    <td align="right">      129.85</td>
    <td align="right">       26.50</td>
    <td align="right">      103.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      384.51</td>
    <td align="right">      142.57</td>
    <td align="right">      355.36</td>
    <td align="right">      168.93</td>
    <td align="right">      186.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      386.00</td>
    <td align="right">      127.56</td>
    <td align="right">      370.43</td>
    <td align="right">      162.32</td>
    <td align="right">      208.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      399.28</td>
    <td align="right">      103.41</td>
    <td align="right">      364.50</td>
    <td align="right">      145.95</td>
    <td align="right">      218.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      423.30</td>
    <td align="right">       98.63</td>
    <td align="right">      373.01</td>
    <td align="right">      158.29</td>
    <td align="right">      214.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      415.04</td>
    <td align="right">      108.85</td>
    <td align="right">      356.05</td>
    <td align="right">      170.60</td>
    <td align="right">      185.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      368.78</td>
    <td align="right">      139.03</td>
    <td align="right">      325.12</td>
    <td align="right">      174.65</td>
    <td align="right">      150.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      143.74</td>
    <td align="right">      173.87</td>
    <td align="right">      156.54</td>
    <td align="right">       66.46</td>
    <td align="right">       90.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       52.20</td>
    <td align="right">      199.75</td>
    <td align="right">       81.53</td>
    <td align="right">       28.79</td>
    <td align="right">       52.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.79</td>
    <td align="right">      238.44</td>
    <td align="right">       60.71</td>
    <td align="right">       23.39</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      237.81</td>
    <td align="right">      159.25</td>
    <td align="right">      232.54</td>
    <td align="right">      100.97</td>
    <td align="right">      131.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.79</td>
    <td align="right">       98.63</td>
    <td align="right">       60.71</td>
    <td align="right">       23.39</td>
    <td align="right">       37.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      423.30</td>
    <td align="right">      238.44</td>
    <td align="right">      373.01</td>
    <td align="right">      174.65</td>
    <td align="right">      218.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.93</td>
    <td align="right">      342.00</td>
    <td align="right">       61.26</td>
    <td align="right">        0.00</td>
    <td align="right">       61.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.65</td>
    <td align="right">      316.81</td>
    <td align="right">       95.96</td>
    <td align="right">        0.00</td>
    <td align="right">       95.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       56.46</td>
    <td align="right">      258.80</td>
    <td align="right">      131.01</td>
    <td align="right">        0.00</td>
    <td align="right">      131.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      165.47</td>
    <td align="right">      213.34</td>
    <td align="right">      219.03</td>
    <td align="right">        0.97</td>
    <td align="right">      218.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.07</td>
    <td align="right">      178.63</td>
    <td align="right">      273.29</td>
    <td align="right">       13.17</td>
    <td align="right">      260.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      264.92</td>
    <td align="right">      146.94</td>
    <td align="right">      300.71</td>
    <td align="right">       18.26</td>
    <td align="right">      282.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      266.21</td>
    <td align="right">      139.07</td>
    <td align="right">      286.79</td>
    <td align="right">       15.98</td>
    <td align="right">      270.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      207.37</td>
    <td align="right">      157.15</td>
    <td align="right">      227.05</td>
    <td align="right">        3.49</td>
    <td align="right">      223.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      137.89</td>
    <td align="right">      209.06</td>
    <td align="right">      173.09</td>
    <td align="right">        0.04</td>
    <td align="right">      173.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.65</td>
    <td align="right">      261.88</td>
    <td align="right">      109.13</td>
    <td align="right">        0.00</td>
    <td align="right">      109.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.65</td>
    <td align="right">      310.44</td>
    <td align="right">       65.06</td>
    <td align="right">        0.00</td>
    <td align="right">       65.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.14</td>
    <td align="right">      376.10</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      116.66</td>
    <td align="right">      242.15</td>
    <td align="right">      165.86</td>
    <td align="right">        4.36</td>
    <td align="right">      161.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.14</td>
    <td align="right">      139.07</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      266.21</td>
    <td align="right">      376.10</td>
    <td align="right">      300.71</td>
    <td align="right">       18.26</td>
    <td align="right">      282.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.05</td>
    <td align="right">      220.38</td>
    <td align="right">       83.54</td>
    <td align="right">       28.56</td>
    <td align="right">       54.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      127.39</td>
    <td align="right">      209.83</td>
    <td align="right">      147.96</td>
    <td align="right">       64.15</td>
    <td align="right">       83.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       90.54</td>
    <td align="right">      167.72</td>
    <td align="right">      130.23</td>
    <td align="right">       26.13</td>
    <td align="right">      104.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      332.08</td>
    <td align="right">      150.73</td>
    <td align="right">      310.77</td>
    <td align="right">      124.50</td>
    <td align="right">      186.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.85</td>
    <td align="right">      134.95</td>
    <td align="right">      362.60</td>
    <td align="right">      147.63</td>
    <td align="right">      214.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      433.71</td>
    <td align="right">      111.18</td>
    <td align="right">      390.35</td>
    <td align="right">      161.00</td>
    <td align="right">      229.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      460.91</td>
    <td align="right">      105.66</td>
    <td align="right">      398.80</td>
    <td align="right">      175.84</td>
    <td align="right">      222.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      393.19</td>
    <td align="right">      116.78</td>
    <td align="right">      336.75</td>
    <td align="right">      146.07</td>
    <td align="right">      190.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      306.66</td>
    <td align="right">      147.23</td>
    <td align="right">      272.65</td>
    <td align="right">      123.03</td>
    <td align="right">      149.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      132.27</td>
    <td align="right">      179.46</td>
    <td align="right">      145.42</td>
    <td align="right">       53.58</td>
    <td align="right">       91.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       52.22</td>
    <td align="right">      206.28</td>
    <td align="right">       78.47</td>
    <td align="right">       23.68</td>
    <td align="right">       54.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.46</td>
    <td align="right">      247.95</td>
    <td align="right">       44.15</td>
    <td align="right">        9.72</td>
    <td align="right">       34.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      232.26</td>
    <td align="right">      166.30</td>
    <td align="right">      225.36</td>
    <td align="right">       90.35</td>
    <td align="right">      135.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.46</td>
    <td align="right">      105.66</td>
    <td align="right">       44.15</td>
    <td align="right">        9.72</td>
    <td align="right">       34.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      460.91</td>
    <td align="right">      247.95</td>
    <td align="right">      398.80</td>
    <td align="right">      175.84</td>
    <td align="right">      229.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127875E+10</td>
    <td align="right">0.105520E+10</td>
    <td align="right">0.122194E+10</td>
    <td align="right">0.799974E+09</td>
    <td align="right">0.421969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144165E+10</td>
    <td align="right">0.937970E+09</td>
    <td align="right">0.134450E+10</td>
    <td align="right">0.831858E+09</td>
    <td align="right">0.512637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.805089E+09</td>
    <td align="right">0.843173E+09</td>
    <td align="right">0.899122E+09</td>
    <td align="right">0.271688E+09</td>
    <td align="right">0.627434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200317E+10</td>
    <td align="right">0.762464E+09</td>
    <td align="right">0.172458E+10</td>
    <td align="right">0.766532E+09</td>
    <td align="right">0.958052E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132904E+10</td>
    <td align="right">0.688139E+09</td>
    <td align="right">0.131443E+10</td>
    <td align="right">0.354087E+09</td>
    <td align="right">0.960345E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114686E+10</td>
    <td align="right">0.527803E+09</td>
    <td align="right">0.112529E+10</td>
    <td align="right">0.181244E+09</td>
    <td align="right">0.944049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142429E+10</td>
    <td align="right">0.523666E+09</td>
    <td align="right">0.127603E+10</td>
    <td align="right">0.308669E+09</td>
    <td align="right">0.967360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.202551E+10</td>
    <td align="right">0.592376E+09</td>
    <td align="right">0.164476E+10</td>
    <td align="right">0.701349E+09</td>
    <td align="right">0.943407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263009E+10</td>
    <td align="right">0.740623E+09</td>
    <td align="right">0.210309E+10</td>
    <td align="right">0.124511E+10</td>
    <td align="right">0.857976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.169645E+10</td>
    <td align="right">0.914538E+09</td>
    <td align="right">0.149980E+10</td>
    <td align="right">0.889473E+09</td>
    <td align="right">0.610328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107342E+10</td>
    <td align="right">0.984575E+09</td>
    <td align="right">0.102989E+10</td>
    <td align="right">0.635219E+09</td>
    <td align="right">0.394674E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.858523E+09</td>
    <td align="right">0.119002E+10</td>
    <td align="right">0.844926E+09</td>
    <td align="right">0.547943E+09</td>
    <td align="right">0.296984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177128E+11</td>
    <td align="right">0.976054E+10</td>
    <td align="right">0.160284E+11</td>
    <td align="right">0.753315E+10</td>
    <td align="right">0.849522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.805089E+09</td>
    <td align="right">0.523666E+09</td>
    <td align="right">0.844926E+09</td>
    <td align="right">0.181244E+09</td>
    <td align="right">0.296984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.263009E+10</td>
    <td align="right">0.119002E+10</td>
    <td align="right">0.210309E+10</td>
    <td align="right">0.124511E+10</td>
    <td align="right">0.967360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152708E+09</td>
    <td align="right">0.576460E+09</td>
    <td align="right">0.230167E+09</td>
    <td align="right"> 95598297.11</td>
    <td align="right">0.134568E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225596E+09</td>
    <td align="right">0.488634E+09</td>
    <td align="right">0.308765E+09</td>
    <td align="right">0.117637E+09</td>
    <td align="right">0.191128E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240936E+09</td>
    <td align="right">0.439627E+09</td>
    <td align="right">0.347794E+09</td>
    <td align="right"> 70983259.08</td>
    <td align="right">0.276811E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.996658E+09</td>
    <td align="right">0.369550E+09</td>
    <td align="right">0.921083E+09</td>
    <td align="right">0.437869E+09</td>
    <td align="right">0.483214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103385E+10</td>
    <td align="right">0.341661E+09</td>
    <td align="right">0.992148E+09</td>
    <td align="right">0.434771E+09</td>
    <td align="right">0.557377E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103494E+10</td>
    <td align="right">0.268044E+09</td>
    <td align="right">0.944775E+09</td>
    <td align="right">0.378314E+09</td>
    <td align="right">0.566461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113378E+10</td>
    <td align="right">0.264172E+09</td>
    <td align="right">0.999075E+09</td>
    <td align="right">0.423969E+09</td>
    <td align="right">0.575106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111165E+10</td>
    <td align="right">0.291556E+09</td>
    <td align="right">0.953643E+09</td>
    <td align="right">0.456926E+09</td>
    <td align="right">0.496717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.955888E+09</td>
    <td align="right">0.360355E+09</td>
    <td align="right">0.842722E+09</td>
    <td align="right">0.452701E+09</td>
    <td align="right">0.390020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.384983E+09</td>
    <td align="right">0.465687E+09</td>
    <td align="right">0.419281E+09</td>
    <td align="right">0.177999E+09</td>
    <td align="right">0.241282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135312E+09</td>
    <td align="right">0.517751E+09</td>
    <td align="right">0.211338E+09</td>
    <td align="right"> 74634367.00</td>
    <td align="right">0.136703E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 93180331.75</td>
    <td align="right">0.638635E+09</td>
    <td align="right">0.162605E+09</td>
    <td align="right"> 62650962.99</td>
    <td align="right"> 99953833.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.749948E+10</td>
    <td align="right">0.502213E+10</td>
    <td align="right">0.733339E+10</td>
    <td align="right">0.318405E+10</td>
    <td align="right">0.414934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 93180331.75</td>
    <td align="right">0.264172E+09</td>
    <td align="right">0.162605E+09</td>
    <td align="right"> 62650962.99</td>
    <td align="right"> 99953833.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113378E+10</td>
    <td align="right">0.638635E+09</td>
    <td align="right">0.999075E+09</td>
    <td align="right">0.456926E+09</td>
    <td align="right">0.575106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 21235177.45</td>
    <td align="right">0.916005E+09</td>
    <td align="right">0.164086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.164086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54804116.94</td>
    <td align="right">0.766429E+09</td>
    <td align="right">0.232140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.232140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151218E+09</td>
    <td align="right">0.693162E+09</td>
    <td align="right">0.350899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.350899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.428887E+09</td>
    <td align="right">0.552975E+09</td>
    <td align="right">0.567726E+09</td>
    <td align="right">  2520553.03</td>
    <td align="right">0.565206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.538533E+09</td>
    <td align="right">0.478440E+09</td>
    <td align="right">0.731967E+09</td>
    <td align="right"> 35284937.03</td>
    <td align="right">0.696682E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.686669E+09</td>
    <td align="right">0.380862E+09</td>
    <td align="right">0.779441E+09</td>
    <td align="right"> 47331306.88</td>
    <td align="right">0.732110E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.713005E+09</td>
    <td align="right">0.372472E+09</td>
    <td align="right">0.768136E+09</td>
    <td align="right"> 42792233.63</td>
    <td align="right">0.725343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.555416E+09</td>
    <td align="right">0.420910E+09</td>
    <td align="right">0.608143E+09</td>
    <td align="right">  9334688.48</td>
    <td align="right">0.598808E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.357409E+09</td>
    <td align="right">0.541889E+09</td>
    <td align="right">0.448637E+09</td>
    <td align="right">   101515.98</td>
    <td align="right">0.448536E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141019E+09</td>
    <td align="right">0.701415E+09</td>
    <td align="right">0.292292E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.292292E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27617172.23</td>
    <td align="right">0.804662E+09</td>
    <td align="right">0.168639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.168639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3065137.70</td>
    <td align="right">0.100734E+10</td>
    <td align="right">0.118476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.118476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.367888E+10</td>
    <td align="right">0.763656E+10</td>
    <td align="right">0.523058E+10</td>
    <td align="right">0.137365E+09</td>
    <td align="right">0.509322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3065137.70</td>
    <td align="right">0.372472E+09</td>
    <td align="right">0.118476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.118476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.713005E+09</td>
    <td align="right">0.100734E+10</td>
    <td align="right">0.779441E+09</td>
    <td align="right"> 47331306.88</td>
    <td align="right">0.732110E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152809E+09</td>
    <td align="right">0.590253E+09</td>
    <td align="right">0.223767E+09</td>
    <td align="right"> 76503351.07</td>
    <td align="right">0.147263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.308184E+09</td>
    <td align="right">0.507623E+09</td>
    <td align="right">0.357940E+09</td>
    <td align="right">0.155197E+09</td>
    <td align="right">0.202743E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242500E+09</td>
    <td align="right">0.449223E+09</td>
    <td align="right">0.348810E+09</td>
    <td align="right"> 69993390.59</td>
    <td align="right">0.278817E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.860744E+09</td>
    <td align="right">0.390695E+09</td>
    <td align="right">0.805527E+09</td>
    <td align="right">0.322704E+09</td>
    <td align="right">0.482823E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101471E+10</td>
    <td align="right">0.361463E+09</td>
    <td align="right">0.971184E+09</td>
    <td align="right">0.395416E+09</td>
    <td align="right">0.575768E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112418E+10</td>
    <td align="right">0.288185E+09</td>
    <td align="right">0.101180E+10</td>
    <td align="right">0.417313E+09</td>
    <td align="right">0.594483E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123449E+10</td>
    <td align="right">0.283009E+09</td>
    <td align="right">0.106815E+10</td>
    <td align="right">0.470966E+09</td>
    <td align="right">0.597183E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105311E+10</td>
    <td align="right">0.312781E+09</td>
    <td align="right">0.901960E+09</td>
    <td align="right">0.391224E+09</td>
    <td align="right">0.510735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.794854E+09</td>
    <td align="right">0.381609E+09</td>
    <td align="right">0.706706E+09</td>
    <td align="right">0.318905E+09</td>
    <td align="right">0.387801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.354261E+09</td>
    <td align="right">0.480671E+09</td>
    <td align="right">0.389482E+09</td>
    <td align="right">0.143510E+09</td>
    <td align="right">0.245973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135344E+09</td>
    <td align="right">0.534671E+09</td>
    <td align="right">0.203387E+09</td>
    <td align="right"> 61371876.08</td>
    <td align="right">0.142015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49441804.08</td>
    <td align="right">0.664098E+09</td>
    <td align="right">0.118256E+09</td>
    <td align="right"> 26025168.51</td>
    <td align="right"> 92230938.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.732464E+10</td>
    <td align="right">0.524428E+10</td>
    <td align="right">0.710696E+10</td>
    <td align="right">0.284913E+10</td>
    <td align="right">0.425783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 49441804.08</td>
    <td align="right">0.283009E+09</td>
    <td align="right">0.118256E+09</td>
    <td align="right"> 26025168.51</td>
    <td align="right"> 92230938.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123449E+10</td>
    <td align="right">0.664098E+09</td>
    <td align="right">0.106815E+10</td>
    <td align="right">0.470966E+09</td>
    <td align="right">0.597183E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.18</td>
    <td align="right">        3.23</td>
    <td align="right">        2.03</td>
    <td align="right">        1.05</td>
    <td align="right">        -4.0</td>
    <td align="right">       28.28</td>
    <td align="right">       62.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.25</td>
    <td align="right">        3.55</td>
    <td align="right">        2.74</td>
    <td align="right">        1.60</td>
    <td align="right">        -5.0</td>
    <td align="right">       43.80</td>
    <td align="right">       86.73</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.90</td>
    <td align="right">        4.45</td>
    <td align="right">        2.76</td>
    <td align="right">        1.18</td>
    <td align="right">        -1.9</td>
    <td align="right">       68.95</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.96</td>
    <td align="right">        6.24</td>
    <td align="right">        3.38</td>
    <td align="right">        1.56</td>
    <td align="right">        -0.7</td>
    <td align="right">       96.13</td>
    <td align="right">      186.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.99</td>
    <td align="right">        8.07</td>
    <td align="right">        6.28</td>
    <td align="right">        3.35</td>
    <td align="right">        -0.9</td>
    <td align="right">      110.92</td>
    <td align="right">      199.68</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.31</td>
    <td align="right">       11.27</td>
    <td align="right">        9.70</td>
    <td align="right">        3.33</td>
    <td align="right">        3.35</td>
    <td align="right">      121.69</td>
    <td align="right">      199.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.02</td>
    <td align="right">       12.39</td>
    <td align="right">       10.49</td>
    <td align="right">        3.21</td>
    <td align="right">        4.49</td>
    <td align="right">      111.91</td>
    <td align="right">      220.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.65</td>
    <td align="right">       12.75</td>
    <td align="right">       10.65</td>
    <td align="right">        2.92</td>
    <td align="right">        3.95</td>
    <td align="right">       91.47</td>
    <td align="right">      211.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       13.43</td>
    <td align="right">       11.01</td>
    <td align="right">        9.10</td>
    <td align="right">        2.64</td>
    <td align="right">        1.43</td>
    <td align="right">       68.72</td>
    <td align="right">      198.32</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.33</td>
    <td align="right">        8.03</td>
    <td align="right">        6.81</td>
    <td align="right">        1.97</td>
    <td align="right">        -1.0</td>
    <td align="right">       48.92</td>
    <td align="right">       91.86</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.66</td>
    <td align="right">        5.66</td>
    <td align="right">        4.54</td>
    <td align="right">        2.05</td>
    <td align="right">        -2.3</td>
    <td align="right">       30.27</td>
    <td align="right">       53.24</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.10</td>
    <td align="right">        3.14</td>
    <td align="right">        1.95</td>
    <td align="right">        2.36</td>
    <td align="right">        -5.1</td>
    <td align="right">       20.52</td>
    <td align="right">       40.74</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.26</td>
    <td align="right">        7.50</td>
    <td align="right">        5.89</td>
    <td align="right">        2.27</td>
    <td align="right">        -0.6</td>
    <td align="right">       70.25</td>
    <td align="right">      132.30</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.10</td>
    <td align="right">        3.14</td>
    <td align="right">        1.95</td>
    <td align="right">        1.05</td>
    <td align="right">        -5.1</td>
    <td align="right">       20.52</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       15.65</td>
    <td align="right">       12.75</td>
    <td align="right">       10.65</td>
    <td align="right">        3.35</td>
    <td align="right">        4.49</td>
    <td align="right">      121.69</td>
    <td align="right">      220.83</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.00</td>
    <td align="right">29-JAN-05:00</td>
    <td align="right">        9.37</td>
    <td align="right">        5.00</td>
    <td align="right">        3.60</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.00</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">        9.86</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        6.35</td>
    <td align="right">      138.00</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.00</td>
    <td align="right">25-MAR-12:00</td>
    <td align="right">       11.22</td>
    <td align="right">        9.00</td>
    <td align="right">        2.60</td>
    <td align="right">        7.35</td>
    <td align="right">      287.00</td>
    <td align="right">       93.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.00</td>
    <td align="right">30-APR-14:00</td>
    <td align="right">       13.13</td>
    <td align="right">        4.00</td>
    <td align="right">        1.50</td>
    <td align="right">        7.75</td>
    <td align="right">      167.50</td>
    <td align="right">      716.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.00</td>
    <td align="right">22-MAY-14:00</td>
    <td align="right">       16.08</td>
    <td align="right">       11.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.33</td>
    <td align="right">      159.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.00</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">       17.53</td>
    <td align="right">       12.00</td>
    <td align="right">        3.10</td>
    <td align="right">       12.41</td>
    <td align="right">      141.50</td>
    <td align="right">      652.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">22-JUL-17:00</td>
    <td align="right">       16.80</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.28</td>
    <td align="right">      122.00</td>
    <td align="right">      407.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.00</td>
    <td align="right">14-AUG-17:19</td>
    <td align="right">       14.18</td>
    <td align="right">        3.33</td>
    <td align="right">        2.60</td>
    <td align="right">       10.37</td>
    <td align="right">      133.00</td>
    <td align="right">      358.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">11-SEP-16:00</td>
    <td align="right">       16.22</td>
    <td align="right">       12.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.74</td>
    <td align="right">      108.00</td>
    <td align="right">      325.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">07-OCT-14:00</td>
    <td align="right">       10.10</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
    <td align="right">        2.22</td>
    <td align="right">      131.00</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.00</td>
    <td align="right">24-NOV-11:00</td>
    <td align="right">       12.01</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">        9.33</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">23-DEC-10:00</td>
    <td align="right">        7.64</td>
    <td align="right">        2.00</td>
    <td align="right">        7.70</td>
    <td align="right">        6.75</td>
    <td align="right">       70.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.64</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.53</td>
    <td align="right">       12.00</td>
    <td align="right">        7.70</td>
    <td align="right">       14.28</td>
    <td align="right">      287.00</td>
    <td align="right">      769.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -6.0</td>
    <td align="right">10-JAN-07:00</td>
    <td align="right">        -7.0</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -4.0</td>
    <td align="right">17-FEB-06:00</td>
    <td align="right">        -4.0</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -1.0</td>
    <td align="right">08-MAR-06:00</td>
    <td align="right">        -1.4</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.4</td>
    <td align="right">       17.50</td>
    <td align="right">      184.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">08-APR-04:00</td>
    <td align="right">        -0.9</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.00</td>
    <td align="right">06-MAY-04:00</td>
    <td align="right">        1.57</td>
    <td align="right">        1.00</td>
    <td align="right">        3.60</td>
    <td align="right">       -13.7</td>
    <td align="right">       12.50</td>
    <td align="right">      117.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">        5.05</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.00</td>
    <td align="right">05-JUL-04:00</td>
    <td align="right">        6.47</td>
    <td align="right">        6.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.8</td>
    <td align="right">       28.00</td>
    <td align="right">      155.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.00</td>
    <td align="right">20-AUG-04:00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.00</td>
    <td align="right">20-SEP-03:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.60</td>
    <td align="right">       -10.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.00</td>
    <td align="right">07-OCT-03:00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -2.0</td>
    <td align="right">29-NOV-01:00</td>
    <td align="right">        -2.0</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -3.0</td>
    <td align="right">29-DEC-20:00</td>
    <td align="right">        -4.5</td>
    <td align="right">        -7.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -20.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -6.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.0</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.45</td>
    <td align="right">        7.00</td>
    <td align="right">        3.60</td>
    <td align="right">        -6.6</td>
    <td align="right">       28.00</td>
    <td align="right">      184.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.44</td>
    <td align="right">29-JAN-04:00</td>
    <td align="right">       13.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.86</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">       11.00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        6.35</td>
    <td align="right">      138.00</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.00</td>
    <td align="right">19-MAR-11:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">      131.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.39</td>
    <td align="right">28-APR-07:00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.54</td>
    <td align="right">      119.50</td>
    <td align="right">      626.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.08</td>
    <td align="right">22-MAY-14:00</td>
    <td align="right">       24.00</td>
    <td align="right">       11.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.33</td>
    <td align="right">      159.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.93</td>
    <td align="right">25-JUN-17:00</td>
    <td align="right">       22.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">      136.50</td>
    <td align="right">      360.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.31</td>
    <td align="right">22-JUL-09:00</td>
    <td align="right">       26.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">      224.50</td>
    <td align="right">      619.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.06</td>
    <td align="right">14-AUG-12:00</td>
    <td align="right">       24.00</td>
    <td align="right">       13.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.91</td>
    <td align="right">      205.50</td>
    <td align="right">      669.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.54</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       14.00</td>
    <td align="right">        3.60</td>
    <td align="right">        8.54</td>
    <td align="right">      160.50</td>
    <td align="right">      483.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.58</td>
    <td align="right">17-OCT-14:00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.03</td>
    <td align="right">      144.00</td>
    <td align="right">       44.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.01</td>
    <td align="right">24-NOV-11:00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">        9.33</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.93</td>
    <td align="right">02-DEC-12:00</td>
    <td align="right">        9.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.01</td>
    <td align="right">      135.50</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       19.00</td>
    <td align="right">        4.60</td>
    <td align="right">       15.94</td>
    <td align="right">      224.50</td>
    <td align="right">      769.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.00</td>
    <td align="right">29-JAN-04:00</td>
    <td align="right">       13.00</td>
    <td align="right">       12.44</td>
    <td align="right">        0.00</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.00</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">       11.00</td>
    <td align="right">        9.86</td>
    <td align="right">        2.10</td>
    <td align="right">        6.35</td>
    <td align="right">      138.00</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.00</td>
    <td align="right">19-MAR-11:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">      131.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.00</td>
    <td align="right">28-APR-07:00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        5.54</td>
    <td align="right">      119.50</td>
    <td align="right">      626.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.00</td>
    <td align="right">23-MAY-07:00</td>
    <td align="right">       17.00</td>
    <td align="right">       13.95</td>
    <td align="right">        3.10</td>
    <td align="right">        5.13</td>
    <td align="right">      112.00</td>
    <td align="right">      719.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.00</td>
    <td align="right">25-JUN-17:00</td>
    <td align="right">       22.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">      136.50</td>
    <td align="right">      360.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.00</td>
    <td align="right">17-JUL-17:00</td>
    <td align="right">       18.00</td>
    <td align="right">       15.45</td>
    <td align="right">        3.60</td>
    <td align="right">        9.91</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.00</td>
    <td align="right">08-AUG-12:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.70</td>
    <td align="right">        1.50</td>
    <td align="right">       11.46</td>
    <td align="right">      154.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.00</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       16.54</td>
    <td align="right">        3.60</td>
    <td align="right">        8.54</td>
    <td align="right">      160.50</td>
    <td align="right">      483.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.00</td>
    <td align="right">17-OCT-18:00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.00</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.15</td>
    <td align="right">       93.00</td>
    <td align="right">      106.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.00</td>
    <td align="right">02-DEC-11:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.45</td>
    <td align="right">        3.10</td>
    <td align="right">        1.16</td>
    <td align="right">      144.50</td>
    <td align="right">      146.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       19.93</td>
    <td align="right">        3.60</td>
    <td align="right">       15.94</td>
    <td align="right">      160.50</td>
    <td align="right">      719.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.33</td>
    <td align="right">        8.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       14.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.33</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.26</td>
    <td align="right">       40.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.54</td>
    <td align="right">       47.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.82</td>
    <td align="right">       50.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.77</td>
    <td align="right">       51.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.12</td>
    <td align="right">       44.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.78</td>
    <td align="right">       34.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.84</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.55</td>
    <td align="right">        9.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.27</td>
    <td align="right">        6.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.57</td>
    <td align="right">       28.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.12</td>
    <td align="right">       51.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.619582E+09</td>
    <td align="right">-494745199.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-124836991.7</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.562705E+09</td>
    <td align="right">-450621523.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-112083276.3</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.664848E+09</td>
    <td align="right">-541712619.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-123135546.8</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.575462E+09</td>
    <td align="right">-462220851.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-113240932.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.609807E+09</td>
    <td align="right">-495252822.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-114554089.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.589478E+09</td>
    <td align="right">-480876610.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-108601579.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539285E+09</td>
    <td align="right">-427977170.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-111307856.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.599600E+09</td>
    <td align="right">-488489042.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-111110877.0</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.536681E+09</td>
    <td align="right">-428258987.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-108421512.4</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.575842E+09</td>
    <td align="right">-459203822.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-116638363.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.589733E+09</td>
    <td align="right">-472075164.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-117657415.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.586573E+09</td>
    <td align="right">-461812852.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-124759648.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.704959E+10</td>
    <td align="right">-0.566325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.138635E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.536681E+09</td>
    <td align="right">-541712619.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-124836991.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.664848E+09</td>
    <td align="right">-427977170.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-108421512.4</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      195.67</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      656.17</td>
    <td align="right">       23.88</td>
    <td align="right">       71.50</td>
    <td align="right">      134.83</td>
    <td align="right">     1226.03</td>
    <td align="right">       30.46</td>
    <td align="right">      160.83</td>
    <td align="right">      126.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-12:09</td>
    <td align="right">     1492.22</td>
    <td align="right">       25.84</td>
    <td align="right">       99.33</td>
    <td align="right">      166.50</td>
    <td align="right">     1583.64</td>
    <td align="right">       32.74</td>
    <td align="right">      215.17</td>
    <td align="right">      159.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.50</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-11:39</td>
    <td align="right">     1330.84</td>
    <td align="right">       26.63</td>
    <td align="right">      126.33</td>
    <td align="right">      211.17</td>
    <td align="right">      457.45</td>
    <td align="right">       22.62</td>
    <td align="right">      203.67</td>
    <td align="right">      131.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.67</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">      727.16</td>
    <td align="right">       18.68</td>
    <td align="right">        0.17</td>
    <td align="right">      273.83</td>
    <td align="right">      560.41</td>
    <td align="right">       23.05</td>
    <td align="right">      288.50</td>
    <td align="right">      225.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-08:39</td>
    <td align="right">      558.26</td>
    <td align="right">       18.22</td>
    <td align="right">        0.00</td>
    <td align="right">      294.50</td>
    <td align="right">      418.01</td>
    <td align="right">       22.57</td>
    <td align="right">      313.17</td>
    <td align="right">      222.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-07:00</td>
    <td align="right">      535.54</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">      292.67</td>
    <td align="right">      395.58</td>
    <td align="right">       22.88</td>
    <td align="right">      312.50</td>
    <td align="right">      213.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      429.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">      542.99</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">      305.83</td>
    <td align="right">      406.08</td>
    <td align="right">       22.66</td>
    <td align="right">      327.67</td>
    <td align="right">      225.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.33</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">      652.49</td>
    <td align="right">       18.35</td>
    <td align="right">        3.00</td>
    <td align="right">      290.00</td>
    <td align="right">      499.69</td>
    <td align="right">       22.70</td>
    <td align="right">      304.33</td>
    <td align="right">      235.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      337.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-08:39</td>
    <td align="right">      996.80</td>
    <td align="right">       19.65</td>
    <td align="right">       19.67</td>
    <td align="right">      259.83</td>
    <td align="right">      647.13</td>
    <td align="right">       23.27</td>
    <td align="right">      270.33</td>
    <td align="right">      227.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">     1807.53</td>
    <td align="right">       27.05</td>
