    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.726707E+10</td>
    <td align="right">0.146419E+10</td>
    <td align="right">      942.04</td>
    <td align="right">0.551640E+10</td>
    <td align="right">0.175067E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.237824E+10</td>
    <td align="right">0.476401E+09</td>
    <td align="right">      271.19</td>
    <td align="right">0.178439E+10</td>
    <td align="right">0.593851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5702.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4702.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2692.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1092.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 65607560.85</td>
    <td align="right"> 13785119.90</td>
    <td align="right">       20.48</td>
    <td align="right"> 52614018.32</td>
    <td align="right"> 12993542.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">18-APR-15:25</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2083.93</td>
    <td align="right">18-APR-15:25</td>
    <td align="right">     1600.15</td>
    <td align="right">18-APR-15:30</td>
    <td align="right">      486.79</td>
    <td align="right">18-APR-15:15</td>
    <td align="right">      438.97</td>
    <td align="right">18-APR-15:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220561E+09</td>
    <td align="right"> 46595402.73</td>
    <td align="right">       88.18</td>
    <td align="right">0.175152E+09</td>
    <td align="right"> 45408897.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">31-MAY-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     2298.53</td>
    <td align="right">31-MAY-15:53</td>
    <td align="right">     1968.65</td>
    <td align="right">31-MAY-15:57</td>
    <td align="right">      418.43</td>
    <td align="right">30-MAY-14:15</td>
    <td align="right">      495.58</td>
    <td align="right">31-MAY-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121649E+10</td>
    <td align="right">0.250893E+09</td>
    <td align="right">      224.65</td>
    <td align="right">0.982719E+09</td>
    <td align="right">0.233774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">     5254.02</td>
    <td align="right">26-JUN-05:01</td>
    <td align="right">     3965.23</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">     1932.55</td>
    <td align="right">26-JUN-05:04</td>
    <td align="right">      910.53</td>
    <td align="right">26-JUN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.170431E+10</td>
    <td align="right">0.344381E+09</td>
    <td align="right">      239.55</td>
    <td align="right">0.133548E+10</td>
    <td align="right">0.368832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     5298.38</td>
    <td align="right">27-JUL-05:03</td>
    <td align="right">     4508.22</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">     2259.32</td>
    <td align="right">27-JUL-05:03</td>
    <td align="right">      913.78</td>
    <td align="right">26-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192588E+10</td>
    <td align="right">0.392155E+09</td>
    <td align="right">      275.31</td>
    <td align="right">0.155372E+10</td>
    <td align="right">0.372154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     5345.20</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">     4799.63</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">     2377.97</td>
    <td align="right">04-AUG-05:05</td>
    <td align="right">      927.83</td>
    <td align="right">03-AUG-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.983595E+09</td>
    <td align="right">0.202811E+09</td>
    <td align="right">      196.07</td>
    <td align="right">0.884831E+09</td>
    <td align="right"> 98764150.42</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     5069.25</td>
    <td align="right">12-SEP-05:01</td>
    <td align="right">     4801.36</td>
    <td align="right">18-SEP-05:01</td>
    <td align="right">     1128.89</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">      893.68</td>
    <td align="right">12-SEP-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 85333543.50</td>
    <td align="right"> 17509835.40</td>
    <td align="right">       52.36</td>
    <td align="right"> 80104945.35</td>
    <td align="right">  5228598.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">20-OCT-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1447.13</td>
    <td align="right">20-OCT-16:00</td>
    <td align="right">     1418.82</td>
    <td align="right">20-OCT-15:58</td>
    <td align="right">      184.79</td>
    <td align="right">02-OCT-15:25</td>
    <td align="right">      289.29</td>
    <td align="right">20-OCT-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 14000671.07</td>
    <td align="right">  2884298.93</td>
    <td align="right">       13.08</td>
    <td align="right"> 12378826.77</td>
    <td align="right">  1621844.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">03-NOV-15:33</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      891.62</td>
    <td align="right">03-NOV-15:23</td>
    <td align="right">      850.23</td>
    <td align="right">03-NOV-15:37</td>
    <td align="right">       68.58</td>
    <td align="right">03-NOV-14:15</td>
    <td align="right">      181.32</td>
    <td align="right">03-NOV-15:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.621578E+10</td>
    <td align="right">0.127102E+10</td>
    <td align="right">     1109.68</td>
    <td align="right">0.507700E+10</td>
    <td align="right">0.113878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192588E+10</td>
    <td align="right">0.392155E+09</td>
    <td align="right">      275.31</td>
    <td align="right">0.155372E+10</td>
    <td align="right">0.372154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5345.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4801.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2377.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">      927.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.50</td>
    <td align="right">       66.01</td>
    <td align="right">       29.50</td>
    <td align="right">       88.58</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       32.40</td>
    <td align="right">       99.30</td>
    <td align="right">       77.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       88.09</td>
    <td align="right">       47.36</td>
    <td align="right">       40.73</td>
    <td align="right">       90.83</td>
    <td align="right">       54.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.50</td>
    <td align="right">       30.24</td>
    <td align="right">       39.25</td>
    <td align="right">       77.03</td>
    <td align="right">       38.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.08</td>
    <td align="right">        8.75</td>
    <td align="right">       42.33</td>
    <td align="right">       57.60</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.59</td>
    <td align="right">        3.66</td>
    <td align="right">       43.93</td>
    <td align="right">       57.70</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.73</td>
    <td align="right">        6.76</td>
    <td align="right">       43.97</td>
    <td align="right">       63.92</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.85</td>
    <td align="right">       18.90</td>
    <td align="right">       43.95</td>
    <td align="right">       83.59</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.10</td>
    <td align="right">       46.15</td>
    <td align="right">       41.95</td>
    <td align="right">      111.26</td>
    <td align="right">       35.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">       61.71</td>
    <td align="right">       35.28</td>
    <td align="right">      109.53</td>
    <td align="right">       48.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.09</td>
    <td align="right">       46.46</td>
    <td align="right">       26.64</td>
    <td align="right">       70.81</td>
    <td align="right">       66.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.52</td>
    <td align="right">       59.94</td>
    <td align="right">       18.58</td>
    <td align="right">       77.79</td>
    <td align="right">       91.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.20</td>
    <td align="right">       38.64</td>
    <td align="right">       36.56</td>
    <td align="right">       82.22</td>
    <td align="right">       48.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.59</td>
    <td align="right">        3.66</td>
    <td align="right">       18.58</td>
    <td align="right">       57.60</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       43.97</td>
    <td align="right">      111.26</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.50</td>
    <td align="right">       66.01</td>
    <td align="right">       29.49</td>
    <td align="right">       88.58</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       32.40</td>
    <td align="right">       99.29</td>
    <td align="right">       77.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       88.09</td>
    <td align="right">       47.36</td>
    <td align="right">       40.72</td>
    <td align="right">       90.83</td>
    <td align="right">       54.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.35</td>
    <td align="right">       30.18</td>
    <td align="right">       39.17</td>
    <td align="right">       76.81</td>
    <td align="right">       38.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.03</td>
    <td align="right">        8.73</td>
    <td align="right">       42.30</td>
    <td align="right">       57.50</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.58</td>
    <td align="right">        3.66</td>
    <td align="right">       43.92</td>
    <td align="right">       57.67</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.70</td>
    <td align="right">        6.75</td>
    <td align="right">       43.95</td>
    <td align="right">       63.86</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.71</td>
    <td align="right">       18.84</td>
    <td align="right">       43.87</td>
    <td align="right">       83.31</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.02</td>
    <td align="right">       46.12</td>
    <td align="right">       41.90</td>
    <td align="right">      111.13</td>
    <td align="right">       35.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">       61.71</td>
    <td align="right">       35.27</td>
    <td align="right">      109.53</td>
    <td align="right">       48.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.09</td>
    <td align="right">       46.46</td>
    <td align="right">       26.63</td>
    <td align="right">       70.81</td>
    <td align="right">       66.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.52</td>
    <td align="right">       59.94</td>
    <td align="right">       18.58</td>
    <td align="right">       77.79</td>
    <td align="right">       91.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.16</td>
    <td align="right">       38.62</td>
    <td align="right">       36.54</td>
    <td align="right">       82.15</td>
    <td align="right">       48.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.58</td>
    <td align="right">        3.66</td>
    <td align="right">       18.58</td>
    <td align="right">       57.50</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       43.95</td>
    <td align="right">      111.13</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.50</td>
    <td align="right">       66.01</td>
    <td align="right">       29.49</td>
    <td align="right">       88.58</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       32.40</td>
    <td align="right">       99.29</td>
    <td align="right">       77.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       88.09</td>
    <td align="right">       47.36</td>
    <td align="right">       40.72</td>
    <td align="right">       90.83</td>
    <td align="right">       54.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.35</td>
    <td align="right">       30.18</td>
    <td align="right">       39.17</td>
    <td align="right">       76.81</td>
    <td align="right">       38.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.03</td>
    <td align="right">        8.73</td>
    <td align="right">       42.30</td>
    <td align="right">       57.50</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.58</td>
    <td align="right">        3.66</td>
    <td align="right">       43.92</td>
    <td align="right">       57.67</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.70</td>
    <td align="right">        6.75</td>
    <td align="right">       43.95</td>
    <td align="right">       63.86</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.71</td>
    <td align="right">       18.84</td>
    <td align="right">       43.87</td>
    <td align="right">       83.31</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.01</td>
    <td align="right">       46.11</td>
    <td align="right">       41.90</td>
    <td align="right">      111.13</td>
    <td align="right">       35.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">       61.71</td>
    <td align="right">       35.27</td>
    <td align="right">      109.53</td>
    <td align="right">       48.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.09</td>
    <td align="right">       46.46</td>
    <td align="right">       26.63</td>
    <td align="right">       70.81</td>
    <td align="right">       66.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.52</td>
    <td align="right">       59.94</td>
    <td align="right">       18.58</td>
    <td align="right">       77.79</td>
    <td align="right">       91.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.16</td>
    <td align="right">       38.62</td>
    <td align="right">       36.54</td>
    <td align="right">       82.15</td>
    <td align="right">       48.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.58</td>
    <td align="right">        3.66</td>
    <td align="right">       18.58</td>
    <td align="right">       57.50</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       43.95</td>
    <td align="right">      111.13</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.50</td>
    <td align="right">       66.01</td>
    <td align="right">       29.49</td>
    <td align="right">       88.58</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       32.40</td>
    <td align="right">       99.29</td>
    <td align="right">       77.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       88.09</td>
    <td align="right">       47.36</td>
    <td align="right">       40.72</td>
    <td align="right">       90.83</td>
    <td align="right">       54.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.35</td>
    <td align="right">       30.18</td>
    <td align="right">       39.17</td>
    <td align="right">       76.81</td>
    <td align="right">       38.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.03</td>
    <td align="right">        8.73</td>
    <td align="right">       42.30</td>
    <td align="right">       57.50</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.58</td>
    <td align="right">        3.66</td>
    <td align="right">       43.92</td>
    <td align="right">       57.67</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.70</td>
    <td align="right">        6.75</td>
    <td align="right">       43.95</td>
    <td align="right">       63.86</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.71</td>
    <td align="right">       18.84</td>
    <td align="right">       43.87</td>
    <td align="right">       83.31</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.01</td>
    <td align="right">       46.11</td>
    <td align="right">       41.90</td>
    <td align="right">      111.13</td>
    <td align="right">       35.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">       61.71</td>
    <td align="right">       35.27</td>
    <td align="right">      109.53</td>
    <td align="right">       48.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.09</td>
    <td align="right">       46.46</td>
    <td align="right">       26.63</td>
    <td align="right">       70.81</td>
    <td align="right">       66.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.52</td>
    <td align="right">       59.94</td>
    <td align="right">       18.58</td>
    <td align="right">       77.79</td>
    <td align="right">       91.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.16</td>
    <td align="right">       38.62</td>
    <td align="right">       36.54</td>
    <td align="right">       82.15</td>
    <td align="right">       48.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.58</td>
    <td align="right">        3.66</td>
    <td align="right">       18.58</td>
    <td align="right">       57.50</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       43.95</td>
    <td align="right">      111.13</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.50</td>
    <td align="right">       66.01</td>
    <td align="right">       29.49</td>
    <td align="right">       88.58</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       32.40</td>
    <td align="right">       99.29</td>
    <td align="right">       77.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       88.09</td>
    <td align="right">       47.36</td>
    <td align="right">       40.72</td>
    <td align="right">       90.83</td>
    <td align="right">       54.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.35</td>
    <td align="right">       30.18</td>
    <td align="right">       39.17</td>
    <td align="right">       76.81</td>
    <td align="right">       38.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.03</td>
    <td align="right">        8.73</td>
    <td align="right">       42.30</td>
    <td align="right">       57.50</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.58</td>
    <td align="right">        3.66</td>
    <td align="right">       43.92</td>
    <td align="right">       57.67</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.70</td>
    <td align="right">        6.75</td>
    <td align="right">       43.95</td>
    <td align="right">       63.86</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.71</td>
    <td align="right">       18.84</td>
    <td align="right">       43.87</td>
    <td align="right">       83.31</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.02</td>
    <td align="right">       46.12</td>
    <td align="right">       41.90</td>
    <td align="right">      111.13</td>
    <td align="right">       35.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">       61.71</td>
    <td align="right">       35.27</td>
    <td align="right">      109.53</td>
    <td align="right">       48.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.09</td>
    <td align="right">       46.46</td>
    <td align="right">       26.63</td>
    <td align="right">       70.81</td>
    <td align="right">       66.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.52</td>
    <td align="right">       59.94</td>
    <td align="right">       18.58</td>
    <td align="right">       77.79</td>
    <td align="right">       91.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.16</td>
    <td align="right">       38.62</td>
    <td align="right">       36.54</td>
    <td align="right">       82.15</td>
    <td align="right">       48.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.58</td>
    <td align="right">        3.66</td>
    <td align="right">       18.58</td>
    <td align="right">       57.50</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       43.95</td>
    <td align="right">      111.13</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.50</td>
    <td align="right">       66.01</td>
    <td align="right">       29.50</td>
    <td align="right">       88.58</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       32.40</td>
    <td align="right">       99.30</td>
    <td align="right">       77.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       88.09</td>
    <td align="right">       47.36</td>
    <td align="right">       40.73</td>
    <td align="right">       90.83</td>
    <td align="right">       54.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.49</td>
    <td align="right">       30.24</td>
    <td align="right">       39.25</td>
    <td align="right">       76.98</td>
    <td align="right">       38.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.10</td>
    <td align="right">        8.75</td>
    <td align="right">       42.34</td>
    <td align="right">       57.63</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.59</td>
    <td align="right">        3.66</td>
    <td align="right">       43.93</td>
    <td align="right">       57.70</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.73</td>
    <td align="right">        6.76</td>
    <td align="right">       43.97</td>
    <td align="right">       63.93</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.84</td>
    <td align="right">       18.89</td>
    <td align="right">       43.94</td>
    <td align="right">       83.55</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.10</td>
    <td align="right">       46.15</td>
    <td align="right">       41.95</td>
    <td align="right">      111.22</td>
    <td align="right">       35.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       96.98</td>
    <td align="right">       61.71</td>
    <td align="right">       35.28</td>
    <td align="right">      109.53</td>
    <td align="right">       48.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       73.09</td>
    <td align="right">       46.46</td>
    <td align="right">       26.64</td>
    <td align="right">       70.81</td>
    <td align="right">       66.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.52</td>
    <td align="right">       59.94</td>
    <td align="right">       18.58</td>
    <td align="right">       77.79</td>
    <td align="right">       91.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.20</td>
    <td align="right">       38.64</td>
    <td align="right">       36.56</td>
    <td align="right">       82.21</td>
    <td align="right">       48.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.59</td>
    <td align="right">        3.66</td>
    <td align="right">       18.58</td>
    <td align="right">       57.63</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      102.23</td>
    <td align="right">       69.83</td>
    <td align="right">       43.97</td>
    <td align="right">      111.22</td>
    <td align="right">       97.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      134.46</td>
    <td align="right">       92.48</td>
    <td align="right">       41.98</td>
    <td align="right">      124.92</td>
    <td align="right">      135.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      144.00</td>
    <td align="right">       97.83</td>
    <td align="right">       46.18</td>
    <td align="right">      140.03</td>
    <td align="right">      107.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      124.69</td>
    <td align="right">       66.35</td>
    <td align="right">       58.34</td>
    <td align="right">      128.80</td>
    <td align="right">       75.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      110.84</td>
    <td align="right">       52.15</td>
    <td align="right">       58.69</td>
    <td align="right">      127.69</td>
    <td align="right">       53.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       83.18</td>
    <td align="right">       19.35</td>
    <td align="right">       63.83</td>
    <td align="right">       99.06</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.55</td>
    <td align="right">       11.17</td>
    <td align="right">       66.38</td>
    <td align="right">       98.37</td>
    <td align="right">       23.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       83.27</td>
    <td align="right">       16.75</td>
    <td align="right">       66.52</td>
    <td align="right">      109.13</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      101.21</td>
    <td align="right">       34.91</td>
    <td align="right">       66.30</td>
    <td align="right">      137.24</td>
    <td align="right">       28.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.75</td>
    <td align="right">       69.50</td>
    <td align="right">       61.25</td>
    <td align="right">      166.31</td>
    <td align="right">       49.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      136.83</td>
    <td align="right">       86.45</td>
    <td align="right">       50.37</td>
    <td align="right">      154.59</td>
    <td align="right">       67.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      103.18</td>
    <td align="right">       65.09</td>
    <td align="right">       38.09</td>
    <td align="right">      100.10</td>
    <td align="right">       92.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      110.44</td>
    <td align="right">       83.98</td>
    <td align="right">       26.45</td>
    <td align="right">      109.34</td>
    <td align="right">      127.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      111.50</td>
    <td align="right">       57.77</td>
    <td align="right">       53.73</td>
    <td align="right">      124.52</td>
    <td align="right">       67.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.55</td>
    <td align="right">       11.17</td>
    <td align="right">       26.45</td>
    <td align="right">       98.37</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      144.00</td>
    <td align="right">       97.83</td>
    <td align="right">       66.52</td>
    <td align="right">      166.31</td>
    <td align="right">      135.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.75</td>
    <td align="right">       13.38</td>
    <td align="right">       18.36</td>
    <td align="right">       14.81</td>
    <td align="right">      107.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       42.02</td>
    <td align="right">       18.82</td>
    <td align="right">       23.20</td>
    <td align="right">       25.74</td>
    <td align="right">       83.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       56.38</td>
    <td align="right">       22.70</td>
    <td align="right">       33.68</td>
    <td align="right">       46.37</td>
    <td align="right">       52.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.22</td>
    <td align="right">       30.41</td>
    <td align="right">       38.81</td>
    <td align="right">       71.05</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       86.22</td>
    <td align="right">       37.72</td>
    <td align="right">       48.49</td>
    <td align="right">      101.04</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.38</td>
    <td align="right">       40.93</td>
    <td align="right">       53.46</td>
    <td align="right">      119.17</td>
    <td align="right">       16.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       96.26</td>
    <td align="right">       44.37</td>
    <td align="right">       51.88</td>
    <td align="right">      123.03</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.22</td>
    <td align="right">       35.20</td>
    <td align="right">       46.02</td>
    <td align="right">      103.77</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.18</td>
    <td align="right">       34.87</td>
    <td align="right">       38.31</td>
    <td align="right">       85.73</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.69</td>
    <td align="right">       19.83</td>
    <td align="right">       26.86</td>
    <td align="right">       41.70</td>
    <td align="right">       45.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.42</td>
    <td align="right">        9.16</td>
    <td align="right">       18.26</td>
    <td align="right">       14.84</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.55</td>
    <td align="right">        9.45</td>
    <td align="right">       12.10</td>
    <td align="right">       10.36</td>
    <td align="right">       97.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       60.61</td>
    <td align="right">       26.44</td>
    <td align="right">       34.18</td>
    <td align="right">       63.34</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.55</td>
    <td align="right">        9.16</td>
    <td align="right">       12.10</td>
    <td align="right">       10.36</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       96.26</td>
    <td align="right">       44.37</td>
    <td align="right">       53.46</td>
    <td align="right">      123.03</td>
    <td align="right">      107.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.74</td>
    <td align="right">       13.38</td>
    <td align="right">       18.36</td>
    <td align="right">       14.81</td>
    <td align="right">      107.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       42.02</td>
    <td align="right">       18.82</td>
    <td align="right">       23.20</td>
    <td align="right">       25.74</td>
    <td align="right">       83.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       56.38</td>
    <td align="right">       22.70</td>
    <td align="right">       33.68</td>
    <td align="right">       46.37</td>
    <td align="right">       52.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.21</td>
    <td align="right">       30.41</td>
    <td align="right">       38.81</td>
    <td align="right">       71.05</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       86.21</td>
    <td align="right">       37.72</td>
    <td align="right">       48.49</td>
    <td align="right">      101.04</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.38</td>
    <td align="right">       40.93</td>
    <td align="right">       53.45</td>
    <td align="right">      119.17</td>
    <td align="right">       16.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       96.25</td>
    <td align="right">       44.37</td>
    <td align="right">       51.88</td>
    <td align="right">      123.02</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.22</td>
    <td align="right">       35.20</td>
    <td align="right">       46.02</td>
    <td align="right">      103.77</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.18</td>
    <td align="right">       34.87</td>
    <td align="right">       38.31</td>
    <td align="right">       85.73</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.69</td>
    <td align="right">       19.83</td>
    <td align="right">       26.86</td>
    <td align="right">       41.70</td>
    <td align="right">       45.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.42</td>
    <td align="right">        9.16</td>
    <td align="right">       18.26</td>
    <td align="right">       14.84</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.55</td>
    <td align="right">        9.45</td>
    <td align="right">       12.10</td>
    <td align="right">       10.36</td>
    <td align="right">       97.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       60.61</td>
    <td align="right">       26.44</td>
    <td align="right">       34.17</td>
    <td align="right">       63.33</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.55</td>
    <td align="right">        9.16</td>
    <td align="right">       12.10</td>
    <td align="right">       10.36</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       96.25</td>
    <td align="right">       44.37</td>
    <td align="right">       53.45</td>
    <td align="right">      123.02</td>
    <td align="right">      107.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.74</td>
    <td align="right">       13.38</td>
    <td align="right">       18.36</td>
    <td align="right">       14.81</td>
    <td align="right">      107.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       42.02</td>
    <td align="right">       18.82</td>
    <td align="right">       23.20</td>
    <td align="right">       25.74</td>
    <td align="right">       83.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       56.38</td>
    <td align="right">       22.70</td>
    <td align="right">       33.68</td>
    <td align="right">       46.37</td>
    <td align="right">       52.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.21</td>
    <td align="right">       30.41</td>
    <td align="right">       38.81</td>
    <td align="right">       71.05</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       86.21</td>
    <td align="right">       37.72</td>
    <td align="right">       48.49</td>
    <td align="right">      101.04</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.38</td>
    <td align="right">       40.93</td>
    <td align="right">       53.45</td>
    <td align="right">      119.17</td>
    <td align="right">       16.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       96.25</td>
    <td align="right">       44.37</td>
    <td align="right">       51.88</td>
    <td align="right">      123.02</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.22</td>
    <td align="right">       35.20</td>
    <td align="right">       46.02</td>
    <td align="right">      103.77</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.18</td>
    <td align="right">       34.87</td>
    <td align="right">       38.31</td>
    <td align="right">       85.73</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.69</td>
    <td align="right">       19.83</td>
    <td align="right">       26.86</td>
    <td align="right">       41.70</td>
    <td align="right">       45.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.42</td>
    <td align="right">        9.16</td>
    <td align="right">       18.26</td>
    <td align="right">       14.84</td>
    <td align="right">       68.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.55</td>
    <td align="right">        9.45</td>
    <td align="right">       12.10</td>
    <td align="right">       10.36</td>
    <td align="right">       97.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       60.61</td>
    <td align="right">       26.44</td>
    <td align="right">       34.17</td>
    <td align="right">       63.33</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.55</td>
    <td align="right">        9.16</td>
    <td align="right">       12.10</td>
    <td align="right">       10.36</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       96.25</td>
    <td align="right">       44.37</td>
    <td align="right">       53.45</td>
    <td align="right">      123.02</td>
    <td align="right">      107.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.86</td>
    <td align="right">       13.43</td>
    <td align="right">       18.43</td>
    <td align="right">       14.84</td>
    <td align="right">      107.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       42.08</td>
    <td align="right">       18.85</td>
    <td align="right">       23.24</td>
    <td align="right">       25.80</td>
    <td align="right">       83.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       56.38</td>
    <td align="right">       22.70</td>
    <td align="right">       33.68</td>
    <td align="right">       46.37</td>
    <td align="right">       52.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.22</td>
    <td align="right">       30.41</td>
    <td align="right">       38.81</td>
    <td align="right">       71.05</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       86.22</td>
    <td align="right">       37.72</td>
    <td align="right">       48.49</td>
    <td align="right">      101.04</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.38</td>
    <td align="right">       40.93</td>
    <td align="right">       53.46</td>
    <td align="right">      119.17</td>
    <td align="right">       16.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       96.26</td>
    <td align="right">       44.37</td>
    <td align="right">       51.88</td>
    <td align="right">      123.03</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.22</td>
    <td align="right">       35.20</td>
    <td align="right">       46.02</td>
    <td align="right">      103.77</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.19</td>
    <td align="right">       34.87</td>
    <td align="right">       38.32</td>
    <td align="right">       85.73</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.72</td>
    <td align="right">       19.84</td>
    <td align="right">       26.88</td>
    <td align="right">       41.77</td>
    <td align="right">       45.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.49</td>
    <td align="right">        9.19</td>
    <td align="right">       18.30</td>
    <td align="right">       14.90</td>
    <td align="right">       68.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.64</td>
    <td align="right">        9.50</td>
    <td align="right">       12.14</td>
    <td align="right">       10.40</td>
    <td align="right">       97.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       60.65</td>
    <td align="right">       26.45</td>
    <td align="right">       34.19</td>
    <td align="right">       63.36</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.64</td>
    <td align="right">        9.19</td>
    <td align="right">       12.14</td>
    <td align="right">       10.40</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       96.26</td>
    <td align="right">       44.37</td>
    <td align="right">       53.46</td>
    <td align="right">      123.03</td>
    <td align="right">      107.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.56</td>
    <td align="right">        0.00</td>
    <td align="right">       14.56</td>
    <td align="right">        0.06</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">       18.54</td>
    <td align="right">        1.50</td>
    <td align="right">       93.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.62</td>
    <td align="right">        0.00</td>
    <td align="right">       27.62</td>
    <td align="right">       10.77</td>
    <td align="right">       56.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.24</td>
    <td align="right">        0.16</td>
    <td align="right">       32.08</td>
    <td align="right">       22.41</td>
    <td align="right">       36.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.79</td>
    <td align="right">        1.55</td>
    <td align="right">       40.24</td>
    <td align="right">       42.24</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.96</td>
    <td align="right">        4.39</td>
    <td align="right">       44.57</td>
    <td align="right">       58.56</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.06</td>
    <td align="right">        2.97</td>
    <td align="right">       43.08</td>
    <td align="right">       56.10</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.55</td>
    <td align="right">        0.68</td>
    <td align="right">       37.87</td>
    <td align="right">       46.33</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.63</td>
    <td align="right">        0.01</td>
    <td align="right">       29.62</td>
    <td align="right">       27.86</td>
    <td align="right">       32.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">       10.80</td>
    <td align="right">       47.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">       15.12</td>
    <td align="right">        2.53</td>
    <td align="right">       72.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">      104.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.79</td>
    <td align="right">        0.82</td>
    <td align="right">       27.97</td>
    <td align="right">       23.40</td>
    <td align="right">       52.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.96</td>
    <td align="right">        4.39</td>
    <td align="right">       44.57</td>
    <td align="right">       58.56</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
    <td align="right">       14.55</td>
    <td align="right">        0.06</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">       18.54</td>
    <td align="right">        1.49</td>
    <td align="right">       93.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.61</td>
    <td align="right">        0.00</td>
    <td align="right">       27.61</td>
    <td align="right">       10.77</td>
    <td align="right">       56.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.20</td>
    <td align="right">        0.16</td>
    <td align="right">       32.05</td>
    <td align="right">       22.39</td>
    <td align="right">       36.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.68</td>
    <td align="right">        1.51</td>
    <td align="right">       40.17</td>
    <td align="right">       42.04</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.83</td>
    <td align="right">        4.34</td>
    <td align="right">       44.49</td>
    <td align="right">       58.32</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.91</td>
    <td align="right">        2.91</td>
    <td align="right">       42.99</td>
    <td align="right">       55.81</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.47</td>
    <td align="right">        0.65</td>
    <td align="right">       37.81</td>
    <td align="right">       46.20</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.63</td>
    <td align="right">        0.01</td>
    <td align="right">       29.62</td>
    <td align="right">       27.86</td>
    <td align="right">       32.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">       10.80</td>
    <td align="right">       47.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">       15.12</td>
    <td align="right">        2.53</td>
    <td align="right">       72.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">      104.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.74</td>
    <td align="right">        0.80</td>
    <td align="right">       27.94</td>
    <td align="right">       23.32</td>
    <td align="right">       52.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.83</td>
    <td align="right">        4.34</td>
    <td align="right">       44.49</td>
    <td align="right">       58.32</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
    <td align="right">       14.55</td>
    <td align="right">        0.06</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">       18.54</td>
    <td align="right">        1.49</td>
    <td align="right">       93.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.61</td>
    <td align="right">        0.00</td>
    <td align="right">       27.61</td>
    <td align="right">       10.77</td>
    <td align="right">       56.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.19</td>
    <td align="right">        0.15</td>
    <td align="right">       32.04</td>
    <td align="right">       22.38</td>
    <td align="right">       36.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.68</td>
    <td align="right">        1.51</td>
    <td align="right">       40.17</td>
    <td align="right">       42.04</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.83</td>
    <td align="right">        4.34</td>
    <td align="right">       44.49</td>
    <td align="right">       58.32</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.91</td>
    <td align="right">        2.91</td>
    <td align="right">       42.99</td>
    <td align="right">       55.81</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.47</td>
    <td align="right">        0.65</td>
    <td align="right">       37.81</td>
    <td align="right">       46.20</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.63</td>
    <td align="right">        0.01</td>
    <td align="right">       29.62</td>
    <td align="right">       27.86</td>
    <td align="right">       32.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">       10.80</td>
    <td align="right">       47.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">       15.12</td>
    <td align="right">        2.53</td>
    <td align="right">       72.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">      104.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.74</td>
    <td align="right">        0.80</td>
    <td align="right">       27.94</td>
    <td align="right">       23.32</td>
    <td align="right">       52.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.83</td>
    <td align="right">        4.34</td>
    <td align="right">       44.49</td>
    <td align="right">       58.32</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
    <td align="right">       14.55</td>
    <td align="right">        0.06</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">       18.54</td>
    <td align="right">        1.49</td>
    <td align="right">       93.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.61</td>
    <td align="right">        0.00</td>
    <td align="right">       27.61</td>
    <td align="right">       10.77</td>
    <td align="right">       56.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.19</td>
    <td align="right">        0.15</td>
    <td align="right">       32.04</td>
    <td align="right">       22.38</td>
    <td align="right">       36.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.68</td>
    <td align="right">        1.51</td>
    <td align="right">       40.17</td>
    <td align="right">       42.04</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.83</td>
    <td align="right">        4.34</td>
    <td align="right">       44.49</td>
    <td align="right">       58.32</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.91</td>
    <td align="right">        2.91</td>
    <td align="right">       42.99</td>
    <td align="right">       55.81</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.47</td>
    <td align="right">        0.65</td>
    <td align="right">       37.81</td>
    <td align="right">       46.20</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.63</td>
    <td align="right">        0.01</td>
    <td align="right">       29.62</td>
    <td align="right">       27.87</td>
    <td align="right">       32.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">       10.80</td>
    <td align="right">       47.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">       15.12</td>
    <td align="right">        2.53</td>
    <td align="right">       72.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">      104.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.74</td>
    <td align="right">        0.80</td>
    <td align="right">       27.94</td>
    <td align="right">       23.32</td>
    <td align="right">       52.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.83</td>
    <td align="right">        4.34</td>
    <td align="right">       44.49</td>
    <td align="right">       58.32</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
    <td align="right">       14.55</td>
    <td align="right">        0.06</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">       18.54</td>
    <td align="right">        1.49</td>
    <td align="right">       93.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.61</td>
    <td align="right">        0.00</td>
    <td align="right">       27.61</td>
    <td align="right">       10.77</td>
    <td align="right">       56.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.20</td>
    <td align="right">        0.16</td>
    <td align="right">       32.05</td>
    <td align="right">       22.39</td>
    <td align="right">       36.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.68</td>
    <td align="right">        1.51</td>
    <td align="right">       40.17</td>
    <td align="right">       42.04</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.83</td>
    <td align="right">        4.34</td>
    <td align="right">       44.49</td>
    <td align="right">       58.32</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.91</td>
    <td align="right">        2.91</td>
    <td align="right">       42.99</td>
    <td align="right">       55.81</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.47</td>
    <td align="right">        0.65</td>
    <td align="right">       37.81</td>
    <td align="right">       46.20</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.63</td>
    <td align="right">        0.01</td>
    <td align="right">       29.62</td>
    <td align="right">       27.87</td>
    <td align="right">       32.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">       10.80</td>
    <td align="right">       47.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">       15.12</td>
    <td align="right">        2.53</td>
    <td align="right">       72.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">      104.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.74</td>
    <td align="right">        0.80</td>
    <td align="right">       27.94</td>
    <td align="right">       23.32</td>
    <td align="right">       52.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.83</td>
    <td align="right">        4.34</td>
    <td align="right">       44.49</td>
    <td align="right">       58.32</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.56</td>
    <td align="right">        0.00</td>
    <td align="right">       14.56</td>
    <td align="right">        0.06</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">       18.54</td>
    <td align="right">        1.50</td>
    <td align="right">       93.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.62</td>
    <td align="right">        0.00</td>
    <td align="right">       27.62</td>
    <td align="right">       10.77</td>
    <td align="right">       56.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.23</td>
    <td align="right">        0.16</td>
    <td align="right">       32.07</td>
    <td align="right">       22.42</td>
    <td align="right">       36.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.78</td>
    <td align="right">        1.55</td>
    <td align="right">       40.23</td>
    <td align="right">       42.23</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.97</td>
    <td align="right">        4.39</td>
    <td align="right">       44.57</td>
    <td align="right">       58.57</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.06</td>
    <td align="right">        2.98</td>
    <td align="right">       43.08</td>
    <td align="right">       56.11</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.55</td>
    <td align="right">        0.68</td>
    <td align="right">       37.87</td>
    <td align="right">       46.36</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.63</td>
    <td align="right">        0.01</td>
    <td align="right">       29.62</td>
    <td align="right">       27.87</td>
    <td align="right">       32.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">       10.80</td>
    <td align="right">       47.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">       15.12</td>
    <td align="right">        2.53</td>
    <td align="right">       72.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">      104.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.79</td>
    <td align="right">        0.82</td>
    <td align="right">       27.97</td>
    <td align="right">       23.40</td>
    <td align="right">       52.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.92</td>
    <td align="right">        0.05</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       48.97</td>
    <td align="right">        4.39</td>
    <td align="right">       44.57</td>
    <td align="right">       58.57</td>
    <td align="right">      119.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.60</td>
    <td align="right">       13.11</td>
    <td align="right">       18.50</td>
    <td align="right">       15.54</td>
    <td align="right">      110.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.36</td>
    <td align="right">       23.26</td>
    <td align="right">       23.10</td>
    <td align="right">       32.21</td>
    <td align="right">       86.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.18</td>
    <td align="right">       20.45</td>
    <td align="right">       33.73</td>
    <td align="right">       43.77</td>
    <td align="right">       54.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       79.16</td>
    <td align="right">       39.27</td>
    <td align="right">       39.89</td>
    <td align="right">       85.35</td>
    <td align="right">       37.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       78.58</td>
    <td align="right">       31.28</td>
    <td align="right">       47.30</td>
    <td align="right">       92.39</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       92.44</td>
    <td align="right">       40.00</td>
    <td align="right">       52.43</td>
    <td align="right">      117.32</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.44</td>
    <td align="right">       47.25</td>
    <td align="right">       52.18</td>
    <td align="right">      128.31</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.34</td>
    <td align="right">       40.28</td>
    <td align="right">       47.06</td>
    <td align="right">      113.12</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.40</td>
    <td align="right">       34.20</td>
    <td align="right">       37.20</td>
    <td align="right">       84.17</td>
    <td align="right">       34.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.94</td>
    <td align="right">       22.59</td>
    <td align="right">       27.35</td>
    <td align="right">       47.17</td>
    <td align="right">       48.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.86</td>
    <td align="right">       11.36</td>
    <td align="right">       18.50</td>
    <td align="right">       19.08</td>
    <td align="right">       70.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.30</td>
    <td align="right">       11.23</td>
    <td align="right">       12.08</td>
    <td align="right">       13.64</td>
    <td align="right">       99.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       62.03</td>
    <td align="right">       27.86</td>
    <td align="right">       34.17</td>
    <td align="right">       66.17</td>
    <td align="right">       51.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.30</td>
    <td align="right">       11.23</td>
    <td align="right">       12.08</td>
    <td align="right">       13.64</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.44</td>
    <td align="right">       47.25</td>
    <td align="right">       52.43</td>
    <td align="right">      128.31</td>
    <td align="right">      110.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.49</td>
    <td align="right">       13.06</td>
    <td align="right">       18.43</td>
    <td align="right">       15.50</td>
    <td align="right">      110.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.30</td>
    <td align="right">       23.23</td>
    <td align="right">       23.07</td>
    <td align="right">       32.16</td>
    <td align="right">       86.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.18</td>
    <td align="right">       20.45</td>
    <td align="right">       33.73</td>
    <td align="right">       43.76</td>
    <td align="right">       54.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       79.16</td>
    <td align="right">       39.27</td>
    <td align="right">       39.89</td>
    <td align="right">       85.35</td>
    <td align="right">       37.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       78.58</td>
    <td align="right">       31.28</td>
    <td align="right">       47.30</td>
    <td align="right">       92.39</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       92.44</td>
    <td align="right">       40.00</td>
    <td align="right">       52.43</td>
    <td align="right">      117.32</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.43</td>
    <td align="right">       47.25</td>
    <td align="right">       52.18</td>
    <td align="right">      128.30</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.34</td>
    <td align="right">       40.28</td>
    <td align="right">       47.05</td>
    <td align="right">      113.12</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.40</td>
    <td align="right">       34.20</td>
    <td align="right">       37.20</td>
    <td align="right">       84.16</td>
    <td align="right">       34.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.91</td>
    <td align="right">       22.57</td>
    <td align="right">       27.34</td>
    <td align="right">       47.10</td>
    <td align="right">       48.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.79</td>
    <td align="right">       11.33</td>
    <td align="right">       18.45</td>
    <td align="right">       19.01</td>
    <td align="right">       70.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.21</td>
    <td align="right">       11.18</td>
    <td align="right">       12.04</td>
    <td align="right">       13.59</td>
    <td align="right">       99.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.99</td>
    <td align="right">       27.84</td>
    <td align="right">       34.15</td>
    <td align="right">       66.14</td>
    <td align="right">       51.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.21</td>
    <td align="right">       11.18</td>
    <td align="right">       12.04</td>
    <td align="right">       13.59</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.43</td>
    <td align="right">       47.25</td>
    <td align="right">       52.43</td>
    <td align="right">      128.30</td>
    <td align="right">      110.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.49</td>
    <td align="right">       13.06</td>
    <td align="right">       18.43</td>
    <td align="right">       15.50</td>
    <td align="right">      110.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.30</td>
    <td align="right">       23.23</td>
    <td align="right">       23.07</td>
    <td align="right">       32.16</td>
    <td align="right">       86.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.18</td>
    <td align="right">       20.45</td>
    <td align="right">       33.73</td>
    <td align="right">       43.76</td>
    <td align="right">       54.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       79.16</td>
    <td align="right">       39.27</td>
    <td align="right">       39.89</td>
    <td align="right">       85.35</td>
    <td align="right">       37.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       78.58</td>
    <td align="right">       31.28</td>
    <td align="right">       47.30</td>
    <td align="right">       92.39</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       92.44</td>
    <td align="right">       40.00</td>
    <td align="right">       52.43</td>
    <td align="right">      117.32</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.43</td>
    <td align="right">       47.25</td>
    <td align="right">       52.18</td>
    <td align="right">      128.30</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.34</td>
    <td align="right">       40.28</td>
    <td align="right">       47.05</td>
    <td align="right">      113.12</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.40</td>
    <td align="right">       34.20</td>
    <td align="right">       37.20</td>
    <td align="right">       84.16</td>
    <td align="right">       34.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.91</td>
    <td align="right">       22.57</td>
    <td align="right">       27.34</td>
    <td align="right">       47.10</td>
    <td align="right">       48.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.79</td>
    <td align="right">       11.33</td>
    <td align="right">       18.45</td>
    <td align="right">       19.01</td>
    <td align="right">       70.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.21</td>
    <td align="right">       11.18</td>
    <td align="right">       12.04</td>
    <td align="right">       13.59</td>
    <td align="right">       99.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.99</td>
    <td align="right">       27.84</td>
    <td align="right">       34.15</td>
    <td align="right">       66.14</td>
    <td align="right">       51.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.21</td>
    <td align="right">       11.18</td>
    <td align="right">       12.04</td>
    <td align="right">       13.59</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.43</td>
    <td align="right">       47.25</td>
    <td align="right">       52.43</td>
    <td align="right">      128.30</td>
    <td align="right">      110.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.49</td>
    <td align="right">       13.06</td>
    <td align="right">       18.43</td>
    <td align="right">       15.50</td>
    <td align="right">      110.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.30</td>
    <td align="right">       23.23</td>
    <td align="right">       23.07</td>
    <td align="right">       32.16</td>
    <td align="right">       86.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.18</td>
    <td align="right">       20.45</td>
    <td align="right">       33.73</td>
    <td align="right">       43.76</td>
    <td align="right">       54.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       79.16</td>
    <td align="right">       39.27</td>
    <td align="right">       39.89</td>
    <td align="right">       85.35</td>
    <td align="right">       37.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       78.58</td>
    <td align="right">       31.28</td>
    <td align="right">       47.30</td>
    <td align="right">       92.39</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       92.44</td>
    <td align="right">       40.00</td>
    <td align="right">       52.43</td>
    <td align="right">      117.32</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.44</td>
    <td align="right">       47.25</td>
    <td align="right">       52.18</td>
    <td align="right">      128.31</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.34</td>
    <td align="right">       40.28</td>
    <td align="right">       47.06</td>
    <td align="right">      113.12</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.40</td>
    <td align="right">       34.20</td>
    <td align="right">       37.20</td>
    <td align="right">       84.16</td>
    <td align="right">       34.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.91</td>
    <td align="right">       22.57</td>
    <td align="right">       27.34</td>
    <td align="right">       47.10</td>
    <td align="right">       48.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.79</td>
    <td align="right">       11.33</td>
    <td align="right">       18.45</td>
    <td align="right">       19.01</td>
    <td align="right">       70.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.21</td>
    <td align="right">       11.18</td>
    <td align="right">       12.04</td>
    <td align="right">       13.59</td>
    <td align="right">       99.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       62.00</td>
    <td align="right">       27.84</td>
    <td align="right">       34.15</td>
    <td align="right">       66.14</td>
    <td align="right">       51.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.21</td>
    <td align="right">       11.18</td>
    <td align="right">       12.04</td>
    <td align="right">       13.59</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.44</td>
    <td align="right">       47.25</td>
    <td align="right">       52.43</td>
    <td align="right">      128.31</td>
    <td align="right">      110.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255800E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right"> 79000351.62</td>
    <td align="right">0.237254E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247318E+09</td>
    <td align="right">0.168926E+09</td>
    <td align="right"> 78391866.66</td>
    <td align="right">0.240216E+09</td>
    <td align="right">0.187902E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235932E+09</td>
    <td align="right">0.126850E+09</td>
    <td align="right">0.109082E+09</td>
    <td align="right">0.243273E+09</td>
    <td align="right">0.145837E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180142E+09</td>
    <td align="right"> 78393390.09</td>
    <td align="right">0.101748E+09</td>
    <td align="right">0.199659E+09</td>
    <td align="right"> 99680425.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136815E+09</td>
    <td align="right"> 23430900.63</td>
    <td align="right">0.113384E+09</td>
    <td align="right">0.154278E+09</td>
    <td align="right"> 61685754.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123358E+09</td>
    <td align="right">  9491347.47</td>
    <td align="right">0.113866E+09</td>
    <td align="right">0.149549E+09</td>
    <td align="right"> 44350694.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135877E+09</td>
    <td align="right"> 18107517.13</td>
    <td align="right">0.117770E+09</td>
    <td align="right">0.171209E+09</td>
    <td align="right"> 43681778.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168345E+09</td>
    <td align="right"> 50619504.36</td>
    <td align="right">0.117725E+09</td>
    <td align="right">0.223880E+09</td>
    <td align="right"> 55098116.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228348E+09</td>
    <td align="right">0.119619E+09</td>
    <td align="right">0.108729E+09</td>
    <td align="right">0.288388E+09</td>
    <td align="right"> 90899532.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259755E+09</td>
    <td align="right">0.165273E+09</td>
    <td align="right"> 94482122.19</td>
    <td align="right">0.293367E+09</td>
    <td align="right">0.129686E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189457E+09</td>
    <td align="right">0.120418E+09</td>
    <td align="right"> 69039428.49</td>
    <td align="right">0.183535E+09</td>
    <td align="right">0.173114E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210317E+09</td>
    <td align="right">0.160554E+09</td>
    <td align="right"> 49762273.14</td>
    <td align="right">0.208363E+09</td>
    <td align="right">0.245130E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237146E+10</td>
    <td align="right">0.121848E+10</td>
    <td align="right">0.115298E+10</td>
    <td align="right">0.259297E+10</td>
    <td align="right">0.153832E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123358E+09</td>
    <td align="right">  9491347.47</td>
    <td align="right"> 49762273.14</td>
    <td align="right">0.149549E+09</td>
    <td align="right"> 43681778.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259755E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right">0.117770E+09</td>
    <td align="right">0.293367E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255797E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right"> 78997530.69</td>
    <td align="right">0.237252E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247315E+09</td>
    <td align="right">0.168926E+09</td>
    <td align="right"> 78388868.94</td>
    <td align="right">0.240213E+09</td>
    <td align="right">0.187901E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235927E+09</td>
    <td align="right">0.126850E+09</td>
    <td align="right">0.109077E+09</td>
    <td align="right">0.243267E+09</td>
    <td align="right">0.145837E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179759E+09</td>
    <td align="right"> 78224871.76</td>
    <td align="right">0.101534E+09</td>
    <td align="right">0.199080E+09</td>
    <td align="right"> 99843812.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136670E+09</td>
    <td align="right"> 23378810.69</td>
    <td align="right">0.113291E+09</td>
    <td align="right">0.154011E+09</td>
    <td align="right"> 61685169.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123324E+09</td>
    <td align="right">  9483965.43</td>
    <td align="right">0.113840E+09</td>
    <td align="right">0.149492E+09</td>
    <td align="right"> 44350132.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135795E+09</td>
    <td align="right"> 18077934.06</td>
    <td align="right">0.117717E+09</td>
    <td align="right">0.171053E+09</td>
    <td align="right"> 43680759.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167957E+09</td>
    <td align="right"> 50464424.93</td>
    <td align="right">0.117493E+09</td>
    <td align="right">0.223142E+09</td>
    <td align="right"> 55097241.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228145E+09</td>
    <td align="right">0.119532E+09</td>
    <td align="right">0.108613E+09</td>
    <td align="right">0.288061E+09</td>
    <td align="right"> 90956996.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259751E+09</td>
    <td align="right">0.165273E+09</td>
    <td align="right"> 94478054.94</td>
    <td align="right">0.293363E+09</td>
    <td align="right">0.129685E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189454E+09</td>
    <td align="right">0.120418E+09</td>
    <td align="right"> 69036232.12</td>
    <td align="right">0.183532E+09</td>
    <td align="right">0.173113E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210315E+09</td>
    <td align="right">0.160554E+09</td>
    <td align="right"> 49760464.54</td>
    <td align="right">0.208362E+09</td>
    <td align="right">0.245130E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237021E+10</td>
    <td align="right">0.121798E+10</td>
    <td align="right">0.115223E+10</td>
    <td align="right">0.259083E+10</td>
    <td align="right">0.153853E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123324E+09</td>
    <td align="right">  9483965.43</td>
    <td align="right"> 49760464.54</td>
    <td align="right">0.149492E+09</td>
    <td align="right"> 43680759.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259751E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right">0.117717E+09</td>
    <td align="right">0.293363E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255797E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right"> 78997530.69</td>
    <td align="right">0.237252E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247315E+09</td>
    <td align="right">0.168926E+09</td>
    <td align="right"> 78388868.94</td>
    <td align="right">0.240213E+09</td>
    <td align="right">0.187901E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235927E+09</td>
    <td align="right">0.126850E+09</td>
    <td align="right">0.109077E+09</td>
    <td align="right">0.243267E+09</td>
    <td align="right">0.145837E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179757E+09</td>
    <td align="right"> 78224597.63</td>
    <td align="right">0.101533E+09</td>
    <td align="right">0.199079E+09</td>
    <td align="right"> 99845479.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136670E+09</td>
    <td align="right"> 23378810.69</td>
    <td align="right">0.113291E+09</td>
    <td align="right">0.154011E+09</td>
    <td align="right"> 61685169.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123324E+09</td>
    <td align="right">  9483965.43</td>
    <td align="right">0.113840E+09</td>
    <td align="right">0.149492E+09</td>
    <td align="right"> 44350132.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135795E+09</td>
    <td align="right"> 18077934.06</td>
    <td align="right">0.117717E+09</td>
    <td align="right">0.171053E+09</td>
    <td align="right"> 43680759.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167956E+09</td>
    <td align="right"> 50463691.72</td>
    <td align="right">0.117493E+09</td>
    <td align="right">0.223140E+09</td>
    <td align="right"> 55097230.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228124E+09</td>
    <td align="right">0.119527E+09</td>
    <td align="right">0.108596E+09</td>
    <td align="right">0.288043E+09</td>
    <td align="right"> 90977173.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259751E+09</td>
    <td align="right">0.165273E+09</td>
    <td align="right"> 94478054.94</td>
    <td align="right">0.293363E+09</td>
    <td align="right">0.129685E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189454E+09</td>
    <td align="right">0.120418E+09</td>
    <td align="right"> 69036232.12</td>
    <td align="right">0.183532E+09</td>
    <td align="right">0.173113E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210315E+09</td>
    <td align="right">0.160554E+09</td>
    <td align="right"> 49760464.54</td>
    <td align="right">0.208362E+09</td>
    <td align="right">0.245130E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237019E+10</td>
    <td align="right">0.121798E+10</td>
    <td align="right">0.115221E+10</td>
    <td align="right">0.259081E+10</td>
    <td align="right">0.153855E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123324E+09</td>
    <td align="right">  9483965.43</td>
    <td align="right"> 49760464.54</td>
    <td align="right">0.149492E+09</td>
    <td align="right"> 43680759.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259751E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right">0.117717E+09</td>
    <td align="right">0.293363E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255797E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right"> 78997530.69</td>
    <td align="right">0.237252E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247315E+09</td>
    <td align="right">0.168926E+09</td>
    <td align="right"> 78388868.94</td>
    <td align="right">0.240213E+09</td>
    <td align="right">0.187901E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235927E+09</td>
    <td align="right">0.126850E+09</td>
    <td align="right">0.109077E+09</td>
    <td align="right">0.243267E+09</td>
    <td align="right">0.145837E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179757E+09</td>
    <td align="right"> 78224597.63</td>
    <td align="right">0.101533E+09</td>
    <td align="right">0.199079E+09</td>
    <td align="right"> 99845479.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136670E+09</td>
    <td align="right"> 23378810.69</td>
    <td align="right">0.113291E+09</td>
    <td align="right">0.154011E+09</td>
    <td align="right"> 61685169.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123324E+09</td>
    <td align="right">  9483965.43</td>
    <td align="right">0.113840E+09</td>
    <td align="right">0.149492E+09</td>
    <td align="right"> 44350132.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135795E+09</td>
    <td align="right"> 18077934.06</td>
    <td align="right">0.117717E+09</td>
    <td align="right">0.171053E+09</td>
    <td align="right"> 43680759.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167956E+09</td>
    <td align="right"> 50463621.28</td>
    <td align="right">0.117493E+09</td>
    <td align="right">0.223139E+09</td>
    <td align="right"> 55097090.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228124E+09</td>
    <td align="right">0.119527E+09</td>
    <td align="right">0.108597E+09</td>
    <td align="right">0.288041E+09</td>
    <td align="right"> 90975334.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259751E+09</td>
    <td align="right">0.165273E+09</td>
    <td align="right"> 94478054.94</td>
    <td align="right">0.293363E+09</td>
    <td align="right">0.129685E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189454E+09</td>
    <td align="right">0.120418E+09</td>
    <td align="right"> 69036232.12</td>
    <td align="right">0.183532E+09</td>
    <td align="right">0.173113E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210315E+09</td>
    <td align="right">0.160554E+09</td>
    <td align="right"> 49760464.54</td>
    <td align="right">0.208362E+09</td>
    <td align="right">0.245130E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237019E+10</td>
    <td align="right">0.121798E+10</td>
    <td align="right">0.115221E+10</td>
    <td align="right">0.259080E+10</td>
    <td align="right">0.153855E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123324E+09</td>
    <td align="right">  9483965.43</td>
    <td align="right"> 49760464.54</td>
    <td align="right">0.149492E+09</td>
    <td align="right"> 43680759.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259751E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right">0.117717E+09</td>
    <td align="right">0.293363E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255797E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right"> 78997530.69</td>
    <td align="right">0.237252E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247315E+09</td>
    <td align="right">0.168926E+09</td>
    <td align="right"> 78388868.94</td>
    <td align="right">0.240213E+09</td>
    <td align="right">0.187901E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235927E+09</td>
    <td align="right">0.126850E+09</td>
    <td align="right">0.109077E+09</td>
    <td align="right">0.243267E+09</td>
    <td align="right">0.145837E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179759E+09</td>
    <td align="right"> 78224834.85</td>
    <td align="right">0.101534E+09</td>
    <td align="right">0.199079E+09</td>
    <td align="right"> 99843107.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136670E+09</td>
    <td align="right"> 23378810.69</td>
    <td align="right">0.113291E+09</td>
    <td align="right">0.154011E+09</td>
    <td align="right"> 61685169.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123324E+09</td>
    <td align="right">  9483965.43</td>
    <td align="right">0.113840E+09</td>
    <td align="right">0.149492E+09</td>
    <td align="right"> 44350132.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135795E+09</td>
    <td align="right"> 18077934.06</td>
    <td align="right">0.117717E+09</td>
    <td align="right">0.171053E+09</td>
    <td align="right"> 43680759.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167957E+09</td>
    <td align="right"> 50463942.84</td>
    <td align="right">0.117493E+09</td>
    <td align="right">0.223139E+09</td>
    <td align="right"> 55096178.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228146E+09</td>
    <td align="right">0.119531E+09</td>
    <td align="right">0.108615E+09</td>
    <td align="right">0.288042E+09</td>
    <td align="right"> 90938748.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259751E+09</td>
    <td align="right">0.165273E+09</td>
    <td align="right"> 94478054.94</td>
    <td align="right">0.293363E+09</td>
    <td align="right">0.129685E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189454E+09</td>
    <td align="right">0.120418E+09</td>
    <td align="right"> 69036232.12</td>
    <td align="right">0.183532E+09</td>
    <td align="right">0.173113E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210315E+09</td>
    <td align="right">0.160554E+09</td>
    <td align="right"> 49760464.54</td>
    <td align="right">0.208362E+09</td>
    <td align="right">0.245130E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237021E+10</td>
    <td align="right">0.121798E+10</td>
    <td align="right">0.115223E+10</td>
    <td align="right">0.259081E+10</td>
    <td align="right">0.153851E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123324E+09</td>
    <td align="right">  9483965.43</td>
    <td align="right"> 49760464.54</td>
    <td align="right">0.149492E+09</td>
    <td align="right"> 43680759.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259751E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right">0.117717E+09</td>
    <td align="right">0.293363E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255800E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right"> 79000351.48</td>
    <td align="right">0.237254E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247318E+09</td>
    <td align="right">0.168926E+09</td>
    <td align="right"> 78391866.50</td>
    <td align="right">0.240216E+09</td>
    <td align="right">0.187902E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235932E+09</td>
    <td align="right">0.126850E+09</td>
    <td align="right">0.109082E+09</td>
    <td align="right">0.243273E+09</td>
    <td align="right">0.145837E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180112E+09</td>
    <td align="right"> 78369719.19</td>
    <td align="right">0.101742E+09</td>
    <td align="right">0.199527E+09</td>
    <td align="right"> 99615945.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136854E+09</td>
    <td align="right"> 23445665.10</td>
    <td align="right">0.113409E+09</td>
    <td align="right">0.154351E+09</td>
    <td align="right"> 61684505.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123358E+09</td>
    <td align="right">  9492010.75</td>
    <td align="right">0.113866E+09</td>
    <td align="right">0.149551E+09</td>
    <td align="right"> 44350681.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135882E+09</td>
    <td align="right"> 18111933.65</td>
    <td align="right">0.117770E+09</td>
    <td align="right">0.171217E+09</td>
    <td align="right"> 43681771.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168299E+09</td>
    <td align="right"> 50605041.04</td>
    <td align="right">0.117694E+09</td>
    <td align="right">0.223791E+09</td>
    <td align="right"> 55095952.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228347E+09</td>
    <td align="right">0.119612E+09</td>
    <td align="right">0.108735E+09</td>
    <td align="right">0.288283E+09</td>
    <td align="right"> 90806357.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259755E+09</td>
    <td align="right">0.165273E+09</td>
    <td align="right"> 94482121.98</td>
    <td align="right">0.293367E+09</td>
    <td align="right">0.129686E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189457E+09</td>
    <td align="right">0.120418E+09</td>
    <td align="right"> 69039428.33</td>
    <td align="right">0.183535E+09</td>
    <td align="right">0.173114E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210317E+09</td>
    <td align="right">0.160554E+09</td>
    <td align="right"> 49762273.05</td>
    <td align="right">0.208363E+09</td>
    <td align="right">0.245130E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237143E+10</td>
    <td align="right">0.121846E+10</td>
    <td align="right">0.115297E+10</td>
    <td align="right">0.259273E+10</td>
    <td align="right">0.153816E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123358E+09</td>
    <td align="right">  9492010.75</td>
    <td align="right"> 49762273.05</td>
    <td align="right">0.149551E+09</td>
    <td align="right"> 43681771.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259755E+09</td>
    <td align="right">0.176799E+09</td>
    <td align="right">0.117770E+09</td>
    <td align="right">0.293367E+09</td>
    <td align="right">0.261252E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.360149E+09</td>
    <td align="right">0.247698E+09</td>
    <td align="right">0.112451E+09</td>
    <td align="right">0.334576E+09</td>
    <td align="right">0.362791E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.348377E+09</td>
    <td align="right">0.236668E+09</td>
    <td align="right">0.111709E+09</td>
    <td align="right">0.338754E+09</td>
    <td align="right">0.261008E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333983E+09</td>
    <td align="right">0.177718E+09</td>
    <td align="right">0.156264E+09</td>
    <td align="right">0.344975E+09</td>
    <td align="right">0.202414E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287310E+09</td>
    <td align="right">0.135181E+09</td>
    <td align="right">0.152129E+09</td>
    <td align="right">0.330983E+09</td>
    <td align="right">0.138006E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.222797E+09</td>
    <td align="right"> 51837138.71</td>
    <td align="right">0.170959E+09</td>
    <td align="right">0.265321E+09</td>
    <td align="right"> 86183538.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201007E+09</td>
    <td align="right"> 28950381.17</td>
    <td align="right">0.172056E+09</td>
    <td align="right">0.254982E+09</td>
    <td align="right"> 62134918.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223018E+09</td>
    <td align="right"> 44852396.33</td>
    <td align="right">0.178166E+09</td>
    <td align="right">0.292285E+09</td>
    <td align="right"> 61523614.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271091E+09</td>
    <td align="right"> 93511856.76</td>
    <td align="right">0.177579E+09</td>
    <td align="right">0.367594E+09</td>
    <td align="right"> 77272864.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338896E+09</td>
    <td align="right">0.180141E+09</td>
    <td align="right">0.158755E+09</td>
    <td align="right">0.431074E+09</td>
    <td align="right">0.127068E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.366473E+09</td>
    <td align="right">0.231550E+09</td>
    <td align="right">0.134923E+09</td>
    <td align="right">0.414062E+09</td>
    <td align="right">0.181005E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267438E+09</td>
    <td align="right">0.168707E+09</td>
    <td align="right"> 98730816.12</td>
    <td align="right">0.259454E+09</td>
    <td align="right">0.240569E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295791E+09</td>
    <td align="right">0.224939E+09</td>
    <td align="right"> 70852462.78</td>
    <td align="right">0.292856E+09</td>
    <td align="right">0.340564E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351633E+10</td>
    <td align="right">0.182175E+10</td>
    <td align="right">0.169457E+10</td>
    <td align="right">0.392691E+10</td>
    <td align="right">0.214054E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201007E+09</td>
    <td align="right"> 28950381.17</td>
    <td align="right"> 70852462.78</td>
    <td align="right">0.254982E+09</td>
    <td align="right"> 61523614.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.366473E+09</td>
    <td align="right">0.247698E+09</td>
    <td align="right">0.178166E+09</td>
    <td align="right">0.431074E+09</td>
    <td align="right">0.362791E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 85025824.45</td>
    <td align="right"> 35838624.64</td>
    <td align="right"> 49187199.81</td>
    <td align="right"> 39656137.64</td>
    <td align="right">0.288820E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101655E+09</td>
    <td align="right"> 45521612.40</td>
    <td align="right"> 56133877.92</td>
    <td align="right"> 62273421.91</td>
    <td align="right">0.202187E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151010E+09</td>
    <td align="right"> 60804415.77</td>
    <td align="right"> 90205339.54</td>
    <td align="right">0.124193E+09</td>
    <td align="right">0.140132E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179406E+09</td>
    <td align="right"> 78810831.64</td>
    <td align="right">0.100595E+09</td>
    <td align="right">0.184170E+09</td>
    <td align="right"> 91233156.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230919E+09</td>
    <td align="right">0.101039E+09</td>
    <td align="right">0.129880E+09</td>
    <td align="right">0.270632E+09</td>
    <td align="right"> 57796524.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244638E+09</td>
    <td align="right">0.106082E+09</td>
    <td align="right">0.138556E+09</td>
    <td align="right">0.308885E+09</td>
    <td align="right"> 42864138.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.257813E+09</td>
    <td align="right">0.118846E+09</td>
    <td align="right">0.138967E+09</td>
    <td align="right">0.329511E+09</td>
    <td align="right"> 42248921.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217546E+09</td>
    <td align="right"> 94292219.77</td>
    <td align="right">0.123253E+09</td>
    <td align="right">0.277934E+09</td>
    <td align="right"> 51062668.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189690E+09</td>
    <td align="right"> 90380983.27</td>
    <td align="right"> 99309110.22</td>
    <td align="right">0.222207E+09</td>
    <td align="right"> 84709873.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125051E+09</td>
    <td align="right"> 53104588.33</td>
    <td align="right"> 71946721.20</td>
    <td align="right">0.111691E+09</td>
    <td align="right">0.122978E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71075248.55</td>
    <td align="right"> 23735747.44</td>
    <td align="right"> 47339501.11</td>
    <td align="right"> 38457994.90</td>
    <td align="right">0.177910E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 57724782.74</td>
    <td align="right"> 25316635.50</td>
    <td align="right"> 32408147.24</td>
    <td align="right"> 27760348.74</td>
    <td align="right">0.260845E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191155E+10</td>
    <td align="right">0.833773E+09</td>
    <td align="right">0.107778E+10</td>
    <td align="right">0.199737E+10</td>
    <td align="right">0.156279E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57724782.74</td>
    <td align="right"> 23735747.44</td>
    <td align="right"> 32408147.24</td>
    <td align="right"> 27760348.74</td>
    <td align="right"> 42248921.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.257813E+09</td>
    <td align="right">0.118846E+09</td>
    <td align="right">0.138967E+09</td>
    <td align="right">0.329511E+09</td>
    <td align="right">0.288820E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 85023003.66</td>
    <td align="right"> 35838624.64</td>
    <td align="right"> 49184379.02</td>
    <td align="right"> 39655374.11</td>
    <td align="right">0.288821E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101652E+09</td>
    <td align="right"> 45521612.40</td>
    <td align="right"> 56130880.36</td>
    <td align="right"> 62271951.66</td>
    <td align="right">0.202188E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151004E+09</td>
    <td align="right"> 60804415.77</td>
    <td align="right"> 90199860.48</td>
    <td align="right">0.124188E+09</td>
    <td align="right">0.140132E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179401E+09</td>
    <td align="right"> 78810831.64</td>
    <td align="right">0.100590E+09</td>
    <td align="right">0.184165E+09</td>
    <td align="right"> 91233486.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230913E+09</td>
    <td align="right">0.101039E+09</td>
    <td align="right">0.129874E+09</td>
    <td align="right">0.270624E+09</td>
    <td align="right"> 57795798.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244632E+09</td>
    <td align="right">0.106082E+09</td>
    <td align="right">0.138550E+09</td>
    <td align="right">0.308878E+09</td>
    <td align="right"> 42863408.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.257807E+09</td>
    <td align="right">0.118846E+09</td>
    <td align="right">0.138961E+09</td>
    <td align="right">0.329504E+09</td>
    <td align="right"> 42247781.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217539E+09</td>
    <td align="right"> 94292219.77</td>
    <td align="right">0.123247E+09</td>
    <td align="right">0.277927E+09</td>
    <td align="right"> 51061662.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189686E+09</td>
    <td align="right"> 90380983.27</td>
    <td align="right"> 99304593.51</td>
    <td align="right">0.222202E+09</td>
    <td align="right"> 84708685.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125047E+09</td>
    <td align="right"> 53104588.33</td>
    <td align="right"> 71942654.17</td>
    <td align="right">0.111687E+09</td>
    <td align="right">0.122977E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71072052.34</td>
    <td align="right"> 23735747.44</td>
    <td align="right"> 47336304.91</td>
    <td align="right"> 38456070.71</td>
    <td align="right">0.177910E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 57722974.24</td>
    <td align="right"> 25316635.50</td>
    <td align="right"> 32406338.73</td>
    <td align="right"> 27760067.46</td>
    <td align="right">0.260845E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191150E+10</td>
    <td align="right">0.833773E+09</td>
    <td align="right">0.107773E+10</td>
    <td align="right">0.199732E+10</td>
    <td align="right">0.156278E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57722974.24</td>
    <td align="right"> 23735747.44</td>
    <td align="right"> 32406338.73</td>
    <td align="right"> 27760067.46</td>
    <td align="right"> 42247781.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.257807E+09</td>
    <td align="right">0.118846E+09</td>
    <td align="right">0.138961E+09</td>
    <td align="right">0.329504E+09</td>
    <td align="right">0.288821E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 85023003.66</td>
    <td align="right"> 35838624.64</td>
    <td align="right"> 49184379.02</td>
    <td align="right"> 39655374.11</td>
    <td align="right">0.288821E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101652E+09</td>
    <td align="right"> 45521612.40</td>
    <td align="right"> 56130880.36</td>
    <td align="right"> 62271951.66</td>
    <td align="right">0.202188E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151004E+09</td>
    <td align="right"> 60804415.77</td>
    <td align="right"> 90199860.48</td>
    <td align="right">0.124188E+09</td>
    <td align="right">0.140132E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179401E+09</td>
    <td align="right"> 78810831.64</td>
    <td align="right">0.100590E+09</td>
    <td align="right">0.184165E+09</td>
    <td align="right"> 91233486.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230913E+09</td>
    <td align="right">0.101039E+09</td>
    <td align="right">0.129874E+09</td>
    <td align="right">0.270624E+09</td>
    <td align="right"> 57795798.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244632E+09</td>
    <td align="right">0.106082E+09</td>
    <td align="right">0.138550E+09</td>
    <td align="right">0.308878E+09</td>
    <td align="right"> 42863408.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.257807E+09</td>
    <td align="right">0.118846E+09</td>
    <td align="right">0.138961E+09</td>
    <td align="right">0.329504E+09</td>
    <td align="right"> 42247781.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217539E+09</td>
    <td align="right"> 94292219.77</td>
    <td align="right">0.123247E+09</td>
    <td align="right">0.277927E+09</td>
    <td align="right"> 51061662.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189686E+09</td>
    <td align="right"> 90380983.27</td>
    <td align="right"> 99304593.51</td>
    <td align="right">0.222202E+09</td>
    <td align="right"> 84708685.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125047E+09</td>
    <td align="right"> 53104588.33</td>
    <td align="right"> 71942654.17</td>
    <td align="right">0.111687E+09</td>
    <td align="right">0.122977E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71072052.34</td>
    <td align="right"> 23735747.44</td>
    <td align="right"> 47336304.91</td>
    <td align="right"> 38456070.71</td>
    <td align="right">0.177910E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 57722974.24</td>
    <td align="right"> 25316635.50</td>
    <td align="right"> 32406338.73</td>
    <td align="right"> 27760067.46</td>
    <td align="right">0.260845E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191150E+10</td>
    <td align="right">0.833773E+09</td>
    <td align="right">0.107773E+10</td>
    <td align="right">0.199732E+10</td>
    <td align="right">0.156278E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57722974.24</td>
    <td align="right"> 23735747.44</td>
    <td align="right"> 32406338.73</td>
    <td align="right"> 27760067.46</td>
    <td align="right"> 42247781.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.257807E+09</td>
    <td align="right">0.118846E+09</td>
    <td align="right">0.138961E+09</td>
    <td align="right">0.329504E+09</td>
    <td align="right">0.288821E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 85337668.25</td>
    <td align="right"> 35969268.49</td>
    <td align="right"> 49368399.75</td>
    <td align="right"> 39751176.59</td>
    <td align="right">0.288315E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101802E+09</td>
    <td align="right"> 45591479.77</td>
    <td align="right"> 56210872.62</td>
    <td align="right"> 62425125.13</td>
    <td align="right">0.202050E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151018E+09</td>
    <td align="right"> 60807650.84</td>
    <td align="right"> 90210202.06</td>
    <td align="right">0.124207E+09</td>
    <td align="right">0.140131E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179406E+09</td>
    <td align="right"> 78810831.64</td>
    <td align="right">0.100595E+09</td>
    <td align="right">0.184170E+09</td>
    <td align="right"> 91233156.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230919E+09</td>
    <td align="right">0.101039E+09</td>
    <td align="right">0.129880E+09</td>
    <td align="right">0.270632E+09</td>
    <td align="right"> 57796524.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244638E+09</td>
    <td align="right">0.106082E+09</td>
    <td align="right">0.138556E+09</td>
    <td align="right">0.308885E+09</td>
    <td align="right"> 42864138.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.257813E+09</td>
    <td align="right">0.118846E+09</td>
    <td align="right">0.138967E+09</td>
    <td align="right">0.329511E+09</td>
    <td align="right"> 42248921.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217546E+09</td>
    <td align="right"> 94292219.77</td>
    <td align="right">0.123253E+09</td>
    <td align="right">0.277934E+09</td>
    <td align="right"> 51062668.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189697E+09</td>
    <td align="right"> 90383276.55</td>
    <td align="right"> 99314196.94</td>
    <td align="right">0.222220E+09</td>
    <td align="right"> 84709873.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125143E+09</td>
    <td align="right"> 53150887.81</td>
    <td align="right"> 71991932.45</td>
    <td align="right">0.111873E+09</td>
    <td align="right">0.122978E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 71252179.76</td>
    <td align="right"> 23810057.49</td>
    <td align="right"> 47442122.27</td>
    <td align="right"> 38632575.03</td>
    <td align="right">0.177747E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 57955241.92</td>
    <td align="right"> 25440915.93</td>
    <td align="right"> 32514325.99</td>
    <td align="right"> 27854345.39</td>
    <td align="right">0.260462E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191253E+10</td>
    <td align="right">0.834224E+09</td>
    <td align="right">0.107830E+10</td>
    <td align="right">0.199810E+10</td>
    <td align="right">0.156160E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57955241.92</td>
    <td align="right"> 23810057.49</td>
    <td align="right"> 32514325.99</td>
    <td align="right"> 27854345.39</td>
    <td align="right"> 42248921.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.257813E+09</td>
    <td align="right">0.118846E+09</td>
    <td align="right">0.138967E+09</td>
    <td align="right">0.329511E+09</td>
    <td align="right">0.288315E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38985926.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 38985926.26</td>
    <td align="right">   171926.99</td>
    <td align="right">0.318804E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44854165.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 44854165.42</td>
    <td align="right">  3617499.43</td>
    <td align="right">0.226502E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73966907.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 73966907.70</td>
    <td align="right"> 28848205.93</td>
    <td align="right">0.152535E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 83553474.80</td>
    <td align="right">   414502.82</td>
    <td align="right"> 83138971.98</td>
    <td align="right"> 58085277.82</td>
    <td align="right"> 94169384.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111935E+09</td>
    <td align="right">  4157058.16</td>
    <td align="right">0.107778E+09</td>
    <td align="right">0.113129E+09</td>
    <td align="right"> 55158444.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126909E+09</td>
    <td align="right"> 11380953.78</td>
    <td align="right">0.115528E+09</td>
    <td align="right">0.151795E+09</td>
    <td align="right"> 40943255.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123360E+09</td>
    <td align="right">  7965356.59</td>
    <td align="right">0.115394E+09</td>
    <td align="right">0.150257E+09</td>
    <td align="right"> 40110891.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103262E+09</td>
    <td align="right">  1821802.76</td>
    <td align="right">0.101441E+09</td>
    <td align="right">0.124103E+09</td>
    <td align="right"> 49439003.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76804074.00</td>
    <td align="right">    19206.38</td>
    <td align="right"> 76784867.62</td>
    <td align="right"> 72222521.48</td>
    <td align="right"> 84819823.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58482640.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 58482640.68</td>
    <td align="right"> 28937869.77</td>
    <td align="right">0.126783E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39187878.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 39187878.76</td>
    <td align="right">  6558130.17</td>
    <td align="right">0.189076E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26569607.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 26569607.14</td>
    <td align="right">   135322.45</td>
    <td align="right">0.280973E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.907870E+09</td>
    <td align="right"> 25758880.49</td>
    <td align="right">0.882112E+09</td>
    <td align="right">0.737861E+09</td>
    <td align="right">0.165931E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26569607.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 26569607.14</td>
    <td align="right">   135322.45</td>
    <td align="right"> 40110891.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126909E+09</td>
    <td align="right"> 11380953.78</td>
    <td align="right">0.115528E+09</td>
    <td align="right">0.151795E+09</td>
    <td align="right">0.318804E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38983105.32</td>
    <td align="right">        0.00</td>
    <td align="right"> 38983105.32</td>
    <td align="right">   171770.87</td>
    <td align="right">0.318805E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44851167.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 44851167.70</td>
    <td align="right">  3616672.86</td>
    <td align="right">0.226503E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73961428.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 73961428.35</td>
    <td align="right"> 28843514.20</td>
    <td align="right">0.152536E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 83470859.04</td>
    <td align="right">   402069.87</td>
    <td align="right"> 83068789.16</td>
    <td align="right"> 58030706.76</td>
    <td align="right"> 94251021.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111623E+09</td>
    <td align="right">  4042128.18</td>
    <td align="right">0.107581E+09</td>
    <td align="right">0.112599E+09</td>
    <td align="right"> 55215391.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126579E+09</td>
    <td align="right"> 11250497.48</td>
    <td align="right">0.115329E+09</td>
    <td align="right">0.151173E+09</td>
    <td align="right"> 40943467.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122955E+09</td>
    <td align="right">  7799349.96</td>
    <td align="right">0.115155E+09</td>
    <td align="right">0.149482E+09</td>
    <td align="right"> 40110021.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103029E+09</td>
    <td align="right">  1750782.27</td>
    <td align="right">0.101278E+09</td>
    <td align="right">0.123734E+09</td>
    <td align="right"> 49502262.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76798352.04</td>
    <td align="right">    19194.91</td>
    <td align="right"> 76779157.13</td>
    <td align="right"> 72218080.85</td>
    <td align="right"> 84820618.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58478573.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 58478573.44</td>
    <td align="right"> 28934029.53</td>
    <td align="right">0.126783E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39184682.39</td>
    <td align="right">        0.00</td>
    <td align="right"> 39184682.39</td>
    <td align="right">  6556599.99</td>
    <td align="right">0.189077E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26567798.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 26567798.54</td>
    <td align="right">   135275.93</td>
    <td align="right">0.280973E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.906482E+09</td>
    <td align="right"> 25264022.67</td>
    <td align="right">0.881218E+09</td>
    <td align="right">0.735494E+09</td>
    <td align="right">0.165952E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26567798.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 26567798.54</td>
    <td align="right">   135275.93</td>
    <td align="right"> 40110021.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126579E+09</td>
    <td align="right"> 11250497.48</td>
    <td align="right">0.115329E+09</td>
    <td align="right">0.151173E+09</td>
    <td align="right">0.318805E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38983105.32</td>
    <td align="right">        0.00</td>
    <td align="right"> 38983105.32</td>
    <td align="right">   171770.87</td>
    <td align="right">0.318805E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44851167.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 44851167.70</td>
    <td align="right">  3616672.86</td>
    <td align="right">0.226503E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73961428.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 73961428.35</td>
    <td align="right"> 28843514.20</td>
    <td align="right">0.152536E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 83441587.10</td>
    <td align="right">   397981.77</td>
    <td align="right"> 83043605.33</td>
    <td align="right"> 58011627.84</td>
    <td align="right"> 94281164.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111623E+09</td>
    <td align="right">  4042128.18</td>
    <td align="right">0.107581E+09</td>
    <td align="right">0.112599E+09</td>
    <td align="right"> 55215391.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126579E+09</td>
    <td align="right"> 11250497.48</td>
    <td align="right">0.115329E+09</td>
    <td align="right">0.151173E+09</td>
    <td align="right"> 40943467.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122954E+09</td>
    <td align="right">  7799285.08</td>
    <td align="right">0.115155E+09</td>
    <td align="right">0.149482E+09</td>
    <td align="right"> 40110021.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103026E+09</td>
    <td align="right">  1750106.71</td>
    <td align="right">0.101276E+09</td>
    <td align="right">0.123733E+09</td>
    <td align="right"> 49506493.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76791790.39</td>
    <td align="right">    19027.07</td>
    <td align="right"> 76772763.32</td>
    <td align="right"> 72221688.38</td>
    <td align="right"> 84834068.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58478573.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 58478573.44</td>
    <td align="right"> 28934029.53</td>
    <td align="right">0.126783E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39184682.39</td>
    <td align="right">        0.00</td>
    <td align="right"> 39184682.39</td>
    <td align="right">  6556599.99</td>
    <td align="right">0.189077E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26567798.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 26567798.54</td>
    <td align="right">   135275.93</td>
    <td align="right">0.280973E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.906443E+09</td>
    <td align="right"> 25259026.29</td>
    <td align="right">0.881184E+09</td>
    <td align="right">0.735477E+09</td>
    <td align="right">0.165957E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26567798.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 26567798.54</td>
    <td align="right">   135275.93</td>
    <td align="right"> 40110021.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126579E+09</td>
    <td align="right"> 11250497.48</td>
    <td align="right">0.115329E+09</td>
    <td align="right">0.151173E+09</td>
    <td align="right">0.318805E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38983105.32</td>
    <td align="right">        0.00</td>
    <td align="right"> 38983105.32</td>
    <td align="right">   171770.87</td>
    <td align="right">0.318805E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44851167.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 44851167.70</td>
    <td align="right">  3616672.86</td>
    <td align="right">0.226503E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73961428.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 73961428.35</td>
    <td align="right"> 28843514.20</td>
    <td align="right">0.152536E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 83441587.10</td>
    <td align="right">   397981.77</td>
    <td align="right"> 83043605.33</td>
    <td align="right"> 58011627.84</td>
    <td align="right"> 94281164.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111623E+09</td>
    <td align="right">  4042128.18</td>
    <td align="right">0.107581E+09</td>
    <td align="right">0.112599E+09</td>
    <td align="right"> 55215391.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126579E+09</td>
    <td align="right"> 11250497.48</td>
    <td align="right">0.115329E+09</td>
    <td align="right">0.151173E+09</td>
    <td align="right"> 40943467.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122954E+09</td>
    <td align="right">  7799285.08</td>
    <td align="right">0.115155E+09</td>
    <td align="right">0.149482E+09</td>
    <td align="right"> 40110021.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103026E+09</td>
    <td align="right">  1750165.93</td>
    <td align="right">0.101276E+09</td>
    <td align="right">0.123737E+09</td>
    <td align="right"> 49509603.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76789653.04</td>
    <td align="right">    19208.69</td>
    <td align="right"> 76770444.35</td>
    <td align="right"> 72229257.34</td>
    <td align="right"> 84844443.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58478573.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 58478573.44</td>
    <td align="right"> 28934029.53</td>
    <td align="right">0.126783E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39184682.39</td>
    <td align="right">        0.00</td>
    <td align="right"> 39184682.39</td>
    <td align="right">  6556599.99</td>
    <td align="right">0.189077E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26567798.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 26567798.54</td>
    <td align="right">   135275.93</td>
    <td align="right">0.280973E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.906441E+09</td>
    <td align="right"> 25259267.13</td>
    <td align="right">0.881182E+09</td>
    <td align="right">0.735489E+09</td>
    <td align="right">0.165958E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26567798.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 26567798.54</td>
    <td align="right">   135275.93</td>
    <td align="right"> 40110021.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126579E+09</td>
    <td align="right"> 11250497.48</td>
    <td align="right">0.115329E+09</td>
    <td align="right">0.151173E+09</td>
    <td align="right">0.318805E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38983105.32</td>
    <td align="right">        0.00</td>
    <td align="right"> 38983105.32</td>
    <td align="right">   171770.87</td>
    <td align="right">0.318805E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44851167.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 44851167.70</td>
    <td align="right">  3616672.86</td>
    <td align="right">0.226503E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73961428.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 73961428.35</td>
    <td align="right"> 28843514.20</td>
    <td align="right">0.152536E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 83470433.12</td>
    <td align="right">   403006.28</td>
    <td align="right"> 83067426.84</td>
    <td align="right"> 58036760.46</td>
    <td align="right"> 94256438.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111623E+09</td>
    <td align="right">  4042128.18</td>
    <td align="right">0.107581E+09</td>
    <td align="right">0.112599E+09</td>
    <td align="right"> 55215391.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126579E+09</td>
    <td align="right"> 11250497.48</td>
    <td align="right">0.115329E+09</td>
    <td align="right">0.151173E+09</td>
    <td align="right"> 40943467.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122954E+09</td>
    <td align="right">  7799295.17</td>
    <td align="right">0.115155E+09</td>
    <td align="right">0.149482E+09</td>
    <td align="right"> 40110021.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103028E+09</td>
    <td align="right">  1750655.97</td>
    <td align="right">0.101278E+09</td>
    <td align="right">0.123742E+09</td>
    <td align="right"> 49511802.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76789829.30</td>
    <td align="right">    19468.59</td>
    <td align="right"> 76770360.71</td>
    <td align="right"> 72235864.81</td>
    <td align="right"> 84850386.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58478573.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 58478573.44</td>
    <td align="right"> 28934029.53</td>
    <td align="right">0.126783E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39184682.39</td>
    <td align="right">        0.00</td>
    <td align="right"> 39184682.39</td>
    <td align="right">  6556599.99</td>
    <td align="right">0.189077E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26567798.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 26567798.54</td>
    <td align="right">   135275.93</td>
    <td align="right">0.280973E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.906472E+09</td>
    <td align="right"> 25265051.66</td>
    <td align="right">0.881207E+09</td>
    <td align="right">0.735526E+09</td>
    <td align="right">0.165956E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26567798.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 26567798.54</td>
    <td align="right">   135275.93</td>
    <td align="right"> 40110021.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126579E+09</td>
    <td align="right"> 11250497.48</td>
    <td align="right">0.115329E+09</td>
    <td align="right">0.151173E+09</td>
    <td align="right">0.318805E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38985926.11</td>
    <td align="right">        0.00</td>
    <td align="right"> 38985926.11</td>
    <td align="right">   171926.98</td>
    <td align="right">0.318804E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44854165.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 44854165.26</td>
    <td align="right">  3617499.39</td>
    <td align="right">0.226502E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73966907.41</td>
    <td align="right">        0.00</td>
    <td align="right"> 73966907.41</td>
    <td align="right"> 28848205.69</td>
    <td align="right">0.152535E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 83545674.57</td>
    <td align="right">   417662.28</td>
    <td align="right"> 83128012.29</td>
    <td align="right"> 58109548.07</td>
    <td align="right"> 94200645.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111900E+09</td>
    <td align="right">  4142610.24</td>
    <td align="right">0.107757E+09</td>
    <td align="right">0.113109E+09</td>
    <td align="right"> 55209882.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126919E+09</td>
    <td align="right"> 11388684.58</td>
    <td align="right">0.115531E+09</td>
    <td align="right">0.151813E+09</td>
    <td align="right"> 40943149.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123367E+09</td>
    <td align="right">  7970235.92</td>
    <td align="right">0.115397E+09</td>
    <td align="right">0.150275E+09</td>
    <td align="right"> 40111141.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103262E+09</td>
    <td align="right">  1826213.79</td>
    <td align="right">0.101435E+09</td>
    <td align="right">0.124177E+09</td>
    <td align="right"> 49513253.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76793249.91</td>
    <td align="right">    19452.60</td>
    <td align="right"> 76773797.31</td>
    <td align="right"> 72241292.23</td>
    <td align="right"> 84853977.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58482640.47</td>
    <td align="right">        0.00</td>
    <td align="right"> 58482640.47</td>
    <td align="right"> 28937869.57</td>
    <td align="right">0.126783E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39187878.60</td>
    <td align="right">        0.00</td>
    <td align="right"> 39187878.60</td>
    <td align="right">  6558130.09</td>
    <td align="right">0.189076E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26569607.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 26569607.04</td>
    <td align="right">   135322.45</td>
    <td align="right">0.280973E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.907834E+09</td>
    <td align="right"> 25764859.40</td>
    <td align="right">0.882069E+09</td>
    <td align="right">0.737994E+09</td>
    <td align="right">0.165950E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26569607.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 26569607.04</td>
    <td align="right">   135322.45</td>
    <td align="right"> 40111141.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126919E+09</td>
    <td align="right"> 11388684.58</td>
    <td align="right">0.115531E+09</td>
    <td align="right">0.151813E+09</td>
    <td align="right">0.318804E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84641004.88</td>
    <td align="right"> 35101439.35</td>
    <td align="right"> 49539565.53</td>
    <td align="right"> 41624967.26</td>
    <td align="right">0.295798E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112151E+09</td>
    <td align="right"> 56262170.88</td>
    <td align="right"> 55888361.14</td>
    <td align="right"> 77927424.44</td>
    <td align="right">0.209711E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145122E+09</td>
    <td align="right"> 54771533.70</td>
    <td align="right"> 90350933.34</td>
    <td align="right">0.117222E+09</td>
    <td align="right">0.145881E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205193E+09</td>
    <td align="right">0.101795E+09</td>
    <td align="right">0.103398E+09</td>
    <td align="right">0.221230E+09</td>
    <td align="right"> 96676395.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210463E+09</td>
    <td align="right"> 83775555.77</td>
    <td align="right">0.126688E+09</td>
    <td align="right">0.247462E+09</td>
    <td align="right"> 61300875.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239598E+09</td>
    <td align="right">0.103692E+09</td>
    <td align="right">0.135906E+09</td>
    <td align="right">0.304105E+09</td>
    <td align="right"> 46687723.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.266331E+09</td>
    <td align="right">0.126567E+09</td>
    <td align="right">0.139764E+09</td>
    <td align="right">0.343656E+09</td>
    <td align="right"> 47029747.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233928E+09</td>
    <td align="right">0.107894E+09</td>
    <td align="right">0.126034E+09</td>
    <td align="right">0.302989E+09</td>
    <td align="right"> 55966595.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185070E+09</td>
    <td align="right"> 88645361.68</td>
    <td align="right"> 96424822.33</td>
    <td align="right">0.218158E+09</td>
    <td align="right"> 88819453.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133769E+09</td>
    <td align="right"> 60501536.58</td>
    <td align="right"> 73267175.20</td>
    <td align="right">0.126329E+09</td>
    <td align="right">0.128585E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 77395161.28</td>
    <td align="right"> 29452964.32</td>
    <td align="right"> 47942196.96</td>
    <td align="right"> 49454880.59</td>
    <td align="right">0.182532E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 62413780.78</td>
    <td align="right"> 30066815.46</td>
    <td align="right"> 32346965.31</td>
    <td align="right"> 36522473.76</td>
    <td align="right">0.266765E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195608E+10</td>
    <td align="right">0.878526E+09</td>
    <td align="right">0.107755E+10</td>
    <td align="right">0.208668E+10</td>
    <td align="right">0.162575E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62413780.78</td>
    <td align="right"> 29452964.32</td>
    <td align="right"> 32346965.31</td>
    <td align="right"> 36522473.76</td>
    <td align="right"> 46687723.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266331E+09</td>
    <td align="right">0.126567E+09</td>
    <td align="right">0.139764E+09</td>
    <td align="right">0.343656E+09</td>
    <td align="right">0.295798E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84340717.35</td>
    <td align="right"> 34976383.23</td>
    <td align="right"> 49364334.13</td>
    <td align="right"> 41504027.44</td>
    <td align="right">0.296247E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112001E+09</td>
    <td align="right"> 56188551.26</td>
    <td align="right"> 55812567.94</td>
    <td align="right"> 77804798.34</td>
    <td align="right">0.209879E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145107E+09</td>
    <td align="right"> 54767612.02</td>
    <td align="right"> 90339564.86</td>
    <td align="right">0.117201E+09</td>
    <td align="right">0.145883E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205188E+09</td>
    <td align="right">0.101795E+09</td>
    <td align="right">0.103393E+09</td>
    <td align="right">0.221226E+09</td>
    <td align="right"> 96677046.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210457E+09</td>
    <td align="right"> 83775555.77</td>
    <td align="right">0.126681E+09</td>
    <td align="right">0.247454E+09</td>
    <td align="right"> 61300219.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239592E+09</td>
    <td align="right">0.103692E+09</td>
    <td align="right">0.135900E+09</td>
    <td align="right">0.304098E+09</td>
    <td align="right"> 46687154.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.266325E+09</td>
    <td align="right">0.126567E+09</td>
    <td align="right">0.139758E+09</td>
    <td align="right">0.343649E+09</td>
    <td align="right"> 47028766.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233922E+09</td>
    <td align="right">0.107894E+09</td>
    <td align="right">0.126028E+09</td>
    <td align="right">0.302982E+09</td>
    <td align="right"> 55965691.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185062E+09</td>
    <td align="right"> 88643823.56</td>
    <td align="right"> 96418594.18</td>
    <td align="right">0.218147E+09</td>
    <td align="right"> 88818519.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133675E+09</td>
    <td align="right"> 60457658.84</td>
    <td align="right"> 73217221.23</td>
    <td align="right">0.126149E+09</td>
    <td align="right">0.128584E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 77204952.63</td>
    <td align="right"> 29375047.86</td>
    <td align="right"> 47829904.76</td>
    <td align="right"> 49266874.76</td>
    <td align="right">0.182701E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 62174341.90</td>
    <td align="right"> 29936322.48</td>
    <td align="right"> 32238019.42</td>
    <td align="right"> 36412126.63</td>
    <td align="right">0.267146E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195505E+10</td>
    <td align="right">0.878069E+09</td>
    <td align="right">0.107698E+10</td>
    <td align="right">0.208589E+10</td>
    <td align="right">0.162692E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62174341.90</td>
    <td align="right"> 29375047.86</td>
    <td align="right"> 32238019.42</td>
    <td align="right"> 36412126.63</td>
    <td align="right"> 46687154.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266325E+09</td>
    <td align="right">0.126567E+09</td>
    <td align="right">0.139758E+09</td>
    <td align="right">0.343649E+09</td>
    <td align="right">0.296247E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84340717.35</td>
    <td align="right"> 34976383.23</td>
    <td align="right"> 49364334.13</td>
    <td align="right"> 41504027.44</td>
    <td align="right">0.296247E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112001E+09</td>
    <td align="right"> 56188551.26</td>
    <td align="right"> 55812567.94</td>
    <td align="right"> 77804798.34</td>
    <td align="right">0.209879E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145107E+09</td>
    <td align="right"> 54767612.02</td>
    <td align="right"> 90339564.86</td>
    <td align="right">0.117201E+09</td>
    <td align="right">0.145883E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205188E+09</td>
    <td align="right">0.101795E+09</td>
    <td align="right">0.103393E+09</td>
    <td align="right">0.221226E+09</td>
    <td align="right"> 96677046.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210457E+09</td>
    <td align="right"> 83775555.77</td>
    <td align="right">0.126681E+09</td>
    <td align="right">0.247454E+09</td>
    <td align="right"> 61300219.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239592E+09</td>
    <td align="right">0.103692E+09</td>
    <td align="right">0.135900E+09</td>
    <td align="right">0.304098E+09</td>
    <td align="right"> 46687154.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.266325E+09</td>
    <td align="right">0.126567E+09</td>
    <td align="right">0.139758E+09</td>
    <td align="right">0.343649E+09</td>
    <td align="right"> 47028766.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233922E+09</td>
    <td align="right">0.107894E+09</td>
    <td align="right">0.126028E+09</td>
    <td align="right">0.302982E+09</td>
    <td align="right"> 55965691.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185062E+09</td>
    <td align="right"> 88643823.56</td>
    <td align="right"> 96418594.18</td>
    <td align="right">0.218147E+09</td>
    <td align="right"> 88818519.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133675E+09</td>
    <td align="right"> 60457658.84</td>
    <td align="right"> 73217221.23</td>
    <td align="right">0.126149E+09</td>
    <td align="right">0.128584E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 77204952.63</td>
    <td align="right"> 29375047.86</td>
    <td align="right"> 47829904.76</td>
    <td align="right"> 49266874.76</td>
    <td align="right">0.182701E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 62174341.90</td>
    <td align="right"> 29936322.48</td>
    <td align="right"> 32238019.42</td>
    <td align="right"> 36412126.63</td>
    <td align="right">0.267146E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195505E+10</td>
    <td align="right">0.878069E+09</td>
    <td align="right">0.107698E+10</td>
    <td align="right">0.208589E+10</td>
    <td align="right">0.162692E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62174341.90</td>
    <td align="right"> 29375047.86</td>
    <td align="right"> 32238019.42</td>
    <td align="right"> 36412126.63</td>
    <td align="right"> 46687154.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266325E+09</td>
    <td align="right">0.126567E+09</td>
    <td align="right">0.139758E+09</td>
    <td align="right">0.343649E+09</td>
    <td align="right">0.296247E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84343538.29</td>
    <td align="right"> 34976383.23</td>
    <td align="right"> 49367155.06</td>
    <td align="right"> 41504856.08</td>
    <td align="right">0.296246E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112004E+09</td>
    <td align="right"> 56188551.26</td>
    <td align="right"> 55815565.66</td>
    <td align="right"> 77806143.86</td>
    <td align="right">0.209879E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145113E+09</td>
    <td align="right"> 54767612.02</td>
    <td align="right"> 90345044.20</td>
    <td align="right">0.117206E+09</td>
    <td align="right">0.145882E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205193E+09</td>
    <td align="right">0.101795E+09</td>
    <td align="right">0.103398E+09</td>
    <td align="right">0.221230E+09</td>
    <td align="right"> 96676395.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210463E+09</td>
    <td align="right"> 83775555.77</td>
    <td align="right">0.126688E+09</td>
    <td align="right">0.247462E+09</td>
    <td align="right"> 61300875.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239598E+09</td>
    <td align="right">0.103692E+09</td>
    <td align="right">0.135906E+09</td>
    <td align="right">0.304105E+09</td>
    <td align="right"> 46687723.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.266331E+09</td>
    <td align="right">0.126567E+09</td>
    <td align="right">0.139764E+09</td>
    <td align="right">0.343656E+09</td>
    <td align="right"> 47029747.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233928E+09</td>
    <td align="right">0.107894E+09</td>
    <td align="right">0.126034E+09</td>
    <td align="right">0.302989E+09</td>
    <td align="right"> 55966595.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185067E+09</td>
    <td align="right"> 88643823.56</td>
    <td align="right"> 96423111.12</td>
    <td align="right">0.218152E+09</td>
    <td align="right"> 88819453.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133679E+09</td>
    <td align="right"> 60457658.84</td>
    <td align="right"> 73221288.48</td>
    <td align="right">0.126153E+09</td>
    <td align="right">0.128585E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 77208149.00</td>
    <td align="right"> 29375047.86</td>
    <td align="right"> 47833101.13</td>
    <td align="right"> 49268780.48</td>
    <td align="right">0.182701E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 62176150.50</td>
    <td align="right"> 29936322.48</td>
    <td align="right"> 32239828.02</td>
    <td align="right"> 36412382.05</td>
    <td align="right">0.267146E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195510E+10</td>
    <td align="right">0.878069E+09</td>
    <td align="right">0.107704E+10</td>
    <td align="right">0.208594E+10</td>
    <td align="right">0.162692E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62176150.50</td>
    <td align="right"> 29375047.86</td>
    <td align="right"> 32239828.02</td>
    <td align="right"> 36412382.05</td>
    <td align="right"> 46687723.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266331E+09</td>
    <td align="right">0.126567E+09</td>
    <td align="right">0.139764E+09</td>
    <td align="right">0.343656E+09</td>
    <td align="right">0.296246E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      656.39</td>
    <td align="right">      720.69</td>
    <td align="right">      707.49</td>
    <td align="right">      488.54</td>
    <td align="right">      218.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      735.79</td>
    <td align="right">      573.91</td>
    <td align="right">      757.39</td>
    <td align="right">      516.79</td>
    <td align="right">      240.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      673.75</td>
    <td align="right">      402.26</td>
    <td align="right">      653.21</td>
    <td align="right">      350.51</td>
    <td align="right">      302.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      588.87</td>
    <td align="right">      284.16</td>
    <td align="right">      527.24</td>
    <td align="right">      233.35</td>
    <td align="right">      293.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      444.29</td>
    <td align="right">      170.36</td>
    <td align="right">      389.47</td>
    <td align="right">       71.77</td>
    <td align="right">      317.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      444.46</td>
    <td align="right">      126.63</td>
    <td align="right">      363.05</td>
    <td align="right">       33.13</td>
    <td align="right">      329.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      492.43</td>
    <td align="right">      120.82</td>
    <td align="right">      387.53</td>
    <td align="right">       57.27</td>
    <td align="right">      330.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      637.63</td>
    <td align="right">      152.27</td>
    <td align="right">      477.73</td>
    <td align="right">      148.07</td>
    <td align="right">      329.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      833.29</td>
    <td align="right">      259.48</td>
    <td align="right">      659.00</td>
    <td align="right">      346.25</td>
    <td align="right">      312.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      811.77</td>
    <td align="right">      358.09</td>
    <td align="right">      718.71</td>
    <td align="right">      456.69</td>
    <td align="right">      262.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      524.94</td>
    <td align="right">      493.53</td>
    <td align="right">      541.73</td>
    <td align="right">      343.83</td>
    <td align="right">      197.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      576.10</td>
    <td align="right">      676.28</td>
    <td align="right">      581.57</td>
    <td align="right">      443.65</td>
    <td align="right">      137.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      617.57</td>
    <td align="right">      360.57</td>
    <td align="right">      562.53</td>
    <td align="right">      289.53</td>
    <td align="right">      273.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      444.29</td>
    <td align="right">      120.82</td>
    <td align="right">      363.05</td>
    <td align="right">       33.13</td>
    <td align="right">      137.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      833.29</td>
    <td align="right">      720.69</td>
    <td align="right">      757.39</td>
    <td align="right">      516.79</td>
    <td align="right">      330.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       59.25</td>
    <td align="right">      431.13</td>
    <td align="right">      127.09</td>
    <td align="right">       53.57</td>
    <td align="right">       73.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      103.02</td>
    <td align="right">      334.25</td>
    <td align="right">      168.14</td>
    <td align="right">       75.30</td>
    <td align="right">       92.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      185.47</td>
    <td align="right">      209.28</td>
    <td align="right">      225.52</td>
    <td align="right">       90.81</td>
    <td align="right">      134.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      284.21</td>
    <td align="right">      140.79</td>
    <td align="right">      276.86</td>
    <td align="right">      121.62</td>
    <td align="right">      155.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      404.16</td>
    <td align="right">       86.31</td>
    <td align="right">      344.86</td>
    <td align="right">      150.89</td>
    <td align="right">      193.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      476.67</td>
    <td align="right">       66.15</td>
    <td align="right">      377.52</td>
    <td align="right">      163.71</td>
    <td align="right">      213.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      492.10</td>
    <td align="right">       63.09</td>
    <td align="right">      385.02</td>
    <td align="right">      177.49</td>
    <td align="right">      207.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      415.07</td>
    <td align="right">       76.26</td>
    <td align="right">      324.88</td>
    <td align="right">      140.82</td>
    <td align="right">      184.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.91</td>
    <td align="right">      130.72</td>
    <td align="right">      292.73</td>
    <td align="right">      139.48</td>
    <td align="right">      153.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      166.87</td>
    <td align="right">      183.66</td>
    <td align="right">      186.79</td>
    <td align="right">       79.33</td>
    <td align="right">      107.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.41</td>
    <td align="right">      274.49</td>
    <td align="right">      109.75</td>
    <td align="right">       36.66</td>
    <td align="right">       73.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.49</td>
    <td align="right">      389.41</td>
    <td align="right">       86.29</td>
    <td align="right">       37.85</td>
    <td align="right">       48.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      253.36</td>
    <td align="right">      198.18</td>
    <td align="right">      242.49</td>
    <td align="right">      105.77</td>
    <td align="right">      136.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.49</td>
    <td align="right">       63.09</td>
    <td align="right">       86.29</td>
    <td align="right">       36.66</td>
    <td align="right">       48.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      492.10</td>
    <td align="right">      431.13</td>
    <td align="right">      385.02</td>
    <td align="right">      177.49</td>
    <td align="right">      213.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.38</td>
    <td align="right">      714.17</td>
    <td align="right">       87.33</td>
    <td align="right">        0.00</td>
    <td align="right">       87.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.97</td>
    <td align="right">      561.76</td>
    <td align="right">      111.24</td>
    <td align="right">        0.00</td>
    <td align="right">      111.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       64.62</td>
    <td align="right">      341.70</td>
    <td align="right">      165.69</td>
    <td align="right">        0.00</td>
    <td align="right">      165.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      134.37</td>
    <td align="right">      218.14</td>
    <td align="right">      193.26</td>
    <td align="right">        0.94</td>
    <td align="right">      192.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      252.63</td>
    <td align="right">      123.67</td>
    <td align="right">      250.27</td>
    <td align="right">        9.14</td>
    <td align="right">      241.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      350.42</td>
    <td align="right">       94.78</td>
    <td align="right">      293.27</td>
    <td align="right">       26.15</td>
    <td align="right">      267.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      335.45</td>
    <td align="right">       89.85</td>
    <td align="right">      275.74</td>
    <td align="right">       17.60</td>
    <td align="right">      258.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      277.48</td>
    <td align="right">      110.87</td>
    <td align="right">      230.97</td>
    <td align="right">        3.98</td>
    <td align="right">      227.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      167.19</td>
    <td align="right">      196.38</td>
    <td align="right">      177.77</td>
    <td align="right">        0.04</td>
    <td align="right">      177.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.82</td>
    <td align="right">      284.01</td>
    <td align="right">      131.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.18</td>
    <td align="right">      437.68</td>
    <td align="right">       90.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.30</td>
    <td align="right">      629.42</td>
    <td align="right">       59.52</td>
    <td align="right">        0.00</td>
    <td align="right">       59.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      140.09</td>
    <td align="right">      315.73</td>
    <td align="right">      172.55</td>
    <td align="right">        4.84</td>
    <td align="right">      167.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.30</td>
    <td align="right">       89.85</td>
    <td align="right">       59.52</td>
    <td align="right">        0.00</td>
    <td align="right">       59.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      350.42</td>
    <td align="right">      714.17</td>
    <td align="right">      293.27</td>
    <td align="right">       26.15</td>
    <td align="right">      267.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.02</td>
    <td align="right">      442.25</td>
    <td align="right">      126.07</td>
    <td align="right">       52.28</td>
    <td align="right">       73.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      128.69</td>
    <td align="right">      346.95</td>
    <td align="right">      185.25</td>
    <td align="right">       92.93</td>
    <td align="right">       92.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      175.04</td>
    <td align="right">      217.86</td>
    <td align="right">      216.72</td>
    <td align="right">       81.79</td>
    <td align="right">      134.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      341.40</td>
    <td align="right">      149.19</td>
    <td align="right">      316.65</td>
    <td align="right">      157.09</td>
    <td align="right">      159.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.56</td>
    <td align="right">       91.55</td>
    <td align="right">      314.31</td>
    <td align="right">      125.11</td>
    <td align="right">      189.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      469.29</td>
    <td align="right">       72.05</td>
    <td align="right">      369.75</td>
    <td align="right">      160.02</td>
    <td align="right">      209.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      513.22</td>
    <td align="right">       70.23</td>
    <td align="right">      397.74</td>
    <td align="right">      189.02</td>
    <td align="right">      208.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      452.49</td>
    <td align="right">       83.58</td>
    <td align="right">      349.35</td>
    <td align="right">      161.13</td>
    <td align="right">      188.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      336.65</td>
    <td align="right">      137.07</td>
    <td align="right">      285.59</td>
    <td align="right">      136.80</td>
    <td align="right">      148.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      188.46</td>
    <td align="right">      192.03</td>
    <td align="right">      199.67</td>
    <td align="right">       90.31</td>
    <td align="right">      109.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.10</td>
    <td align="right">      281.88</td>
    <td align="right">      119.22</td>
    <td align="right">       45.36</td>
    <td align="right">       73.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       54.41</td>
    <td align="right">      398.81</td>
    <td align="right">       92.94</td>
    <td align="right">       44.76</td>
    <td align="right">       48.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      264.60</td>
    <td align="right">      206.32</td>
    <td align="right">      248.01</td>
    <td align="right">      111.39</td>
    <td align="right">      136.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.41</td>
    <td align="right">       70.23</td>
    <td align="right">       92.94</td>
    <td align="right">       44.76</td>
    <td align="right">       48.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.22</td>
    <td align="right">      442.25</td>
    <td align="right">      397.74</td>
    <td align="right">      189.02</td>
    <td align="right">      209.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175808E+10</td>
    <td align="right">0.193029E+10</td>
    <td align="right">0.189494E+10</td>
    <td align="right">0.130850E+10</td>
    <td align="right">0.586441E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178002E+10</td>
    <td align="right">0.138840E+10</td>
    <td align="right">0.183227E+10</td>
    <td align="right">0.125022E+10</td>
    <td align="right">0.582048E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180457E+10</td>
    <td align="right">0.107742E+10</td>
    <td align="right">0.174956E+10</td>
    <td align="right">0.938818E+09</td>
    <td align="right">0.810737E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152635E+10</td>
    <td align="right">0.736543E+09</td>
    <td align="right">0.136660E+10</td>
    <td align="right">0.604843E+09</td>
    <td align="right">0.761755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118998E+10</td>
    <td align="right">0.456282E+09</td>
    <td align="right">0.104315E+10</td>
    <td align="right">0.192229E+09</td>
    <td align="right">0.850918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115203E+10</td>
    <td align="right">0.328217E+09</td>
    <td align="right">0.941019E+09</td>
    <td align="right"> 85869601.11</td>
    <td align="right">0.855149E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131892E+10</td>
    <td align="right">0.323605E+09</td>
    <td align="right">0.103796E+10</td>
    <td align="right">0.153384E+09</td>
    <td align="right">0.884573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170782E+10</td>
    <td align="right">0.407850E+09</td>
    <td align="right">0.127956E+10</td>
    <td align="right">0.396592E+09</td>
    <td align="right">0.882969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215988E+10</td>
    <td align="right">0.672572E+09</td>
    <td align="right">0.170813E+10</td>
    <td align="right">0.897489E+09</td>
    <td align="right">0.810641E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217424E+10</td>
    <td align="right">0.959106E+09</td>
    <td align="right">0.192499E+10</td>
    <td align="right">0.122319E+10</td>
    <td align="right">0.701799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136063E+10</td>
    <td align="right">0.127923E+10</td>
    <td align="right">0.140417E+10</td>
    <td align="right">0.891215E+09</td>
    <td align="right">0.512955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.154303E+10</td>
    <td align="right">0.181134E+10</td>
    <td align="right">0.155768E+10</td>
    <td align="right">0.118826E+10</td>
    <td align="right">0.369419E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194756E+11</td>
    <td align="right">0.113709E+11</td>
    <td align="right">0.177400E+11</td>
    <td align="right">0.913061E+10</td>
    <td align="right">0.860940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115203E+10</td>
    <td align="right">0.323605E+09</td>
    <td align="right">0.941019E+09</td>
    <td align="right"> 85869601.11</td>
    <td align="right">0.369419E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217424E+10</td>
    <td align="right">0.193029E+10</td>
    <td align="right">0.192499E+10</td>
    <td align="right">0.130850E+10</td>
    <td align="right">0.884573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158694E+09</td>
    <td align="right">0.115475E+10</td>
    <td align="right">0.340410E+09</td>
    <td align="right">0.143485E+09</td>
    <td align="right">0.196924E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249237E+09</td>
    <td align="right">0.808608E+09</td>
    <td align="right">0.406763E+09</td>
    <td align="right">0.182156E+09</td>
    <td align="right">0.224607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.496776E+09</td>
    <td align="right">0.560527E+09</td>
    <td align="right">0.604036E+09</td>
    <td align="right">0.243221E+09</td>
    <td align="right">0.360815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.736670E+09</td>
    <td align="right">0.364933E+09</td>
    <td align="right">0.717613E+09</td>
    <td align="right">0.315243E+09</td>
    <td align="right">0.402370E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108251E+10</td>
    <td align="right">0.231185E+09</td>
    <td align="right">0.923664E+09</td>
    <td align="right">0.404156E+09</td>
    <td align="right">0.519508E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123553E+10</td>
    <td align="right">0.171455E+09</td>
    <td align="right">0.978541E+09</td>
    <td align="right">0.424330E+09</td>
    <td align="right">0.554211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131803E+10</td>
    <td align="right">0.168993E+09</td>
    <td align="right">0.103124E+10</td>
    <td align="right">0.475384E+09</td>
    <td align="right">0.555855E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111172E+10</td>
    <td align="right">0.204249E+09</td>
    <td align="right">0.870170E+09</td>
    <td align="right">0.377169E+09</td>
    <td align="right">0.493001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.888830E+09</td>
    <td align="right">0.338837E+09</td>
    <td align="right">0.758759E+09</td>
    <td align="right">0.361526E+09</td>
    <td align="right">0.397232E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.446937E+09</td>
    <td align="right">0.491909E+09</td>
    <td align="right">0.500289E+09</td>
    <td align="right">0.212465E+09</td>
    <td align="right">0.287824E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154001E+09</td>
    <td align="right">0.711475E+09</td>
    <td align="right">0.284472E+09</td>
    <td align="right"> 95017299.80</td>
    <td align="right">0.189454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111125E+09</td>
    <td align="right">0.104299E+10</td>
    <td align="right">0.231126E+09</td>
    <td align="right">0.101391E+09</td>
    <td align="right">0.129735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.799006E+10</td>
    <td align="right">0.624991E+10</td>
    <td align="right">0.764708E+10</td>
    <td align="right">0.333554E+10</td>
    <td align="right">0.431154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111125E+09</td>
    <td align="right">0.168993E+09</td>
    <td align="right">0.231126E+09</td>
    <td align="right"> 95017299.80</td>
    <td align="right">0.129735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131803E+10</td>
    <td align="right">0.115475E+10</td>
    <td align="right">0.103124E+10</td>
    <td align="right">0.475384E+09</td>
    <td align="right">0.555855E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1030937.44</td>
    <td align="right">0.191283E+10</td>
    <td align="right">0.233904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 21701690.24</td>
    <td align="right">0.135902E+10</td>
    <td align="right">0.269113E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269113E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173070E+09</td>
    <td align="right">0.915214E+09</td>
    <td align="right">0.443780E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.443780E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348274E+09</td>
    <td align="right">0.565429E+09</td>
    <td align="right">0.500924E+09</td>
    <td align="right">  2433204.79</td>
    <td align="right">0.498490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.676631E+09</td>
    <td align="right">0.331228E+09</td>
    <td align="right">0.670328E+09</td>
    <td align="right"> 24468181.12</td>
    <td align="right">0.645860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.908298E+09</td>
    <td align="right">0.245660E+09</td>
    <td align="right">0.760145E+09</td>
    <td align="right"> 67771628.26</td>
    <td align="right">0.692373E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.898460E+09</td>
    <td align="right">0.240662E+09</td>
    <td align="right">0.738544E+09</td>
    <td align="right"> 47132807.81</td>
    <td align="right">0.691411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.743209E+09</td>
    <td align="right">0.296965E+09</td>
    <td align="right">0.618633E+09</td>
    <td align="right"> 10649727.43</td>
    <td align="right">0.607984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.433368E+09</td>
    <td align="right">0.509023E+09</td>
    <td align="right">0.460767E+09</td>
    <td align="right">   115558.24</td>
    <td align="right">0.460651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173612E+09</td>
    <td align="right">0.760697E+09</td>
    <td align="right">0.350880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.350880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39342660.24</td>
    <td align="right">0.113446E+10</td>
    <td align="right">0.235114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   811748.64</td>
    <td align="right">0.168584E+10</td>
    <td align="right">0.159410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.159410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441781E+10</td>
    <td align="right">0.995702E+10</td>
    <td align="right">0.544154E+10</td>
    <td align="right">0.152571E+09</td>
    <td align="right">0.528897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   811748.64</td>
    <td align="right">0.240662E+09</td>
    <td align="right">0.159410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.159410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.908298E+09</td>
    <td align="right">0.191283E+10</td>
    <td align="right">0.760145E+09</td>
    <td align="right"> 67771628.26</td>
    <td align="right">0.692373E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166119E+09</td>
    <td align="right">0.118452E+10</td>
    <td align="right">0.337666E+09</td>
    <td align="right">0.140031E+09</td>
    <td align="right">0.197635E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311337E+09</td>
    <td align="right">0.839343E+09</td>
    <td align="right">0.448157E+09</td>
    <td align="right">0.224828E+09</td>
    <td align="right">0.223329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.468831E+09</td>
    <td align="right">0.583529E+09</td>
    <td align="right">0.580449E+09</td>
    <td align="right">0.219074E+09</td>
    <td align="right">0.361375E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.884912E+09</td>
    <td align="right">0.386707E+09</td>
    <td align="right">0.820764E+09</td>
    <td align="right">0.407180E+09</td>
    <td align="right">0.413584E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.989831E+09</td>
    <td align="right">0.245202E+09</td>
    <td align="right">0.841840E+09</td>
    <td align="right">0.335102E+09</td>
    <td align="right">0.506738E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121640E+10</td>
    <td align="right">0.186750E+09</td>
    <td align="right">0.958380E+09</td>
    <td align="right">0.414769E+09</td>
    <td align="right">0.543611E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137461E+10</td>
    <td align="right">0.188117E+09</td>
    <td align="right">0.106531E+10</td>
    <td align="right">0.506268E+09</td>
    <td align="right">0.559045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121194E+10</td>
    <td align="right">0.223865E+09</td>
    <td align="right">0.935699E+09</td>
    <td align="right">0.431575E+09</td>
    <td align="right">0.504124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.872605E+09</td>
    <td align="right">0.355276E+09</td>
    <td align="right">0.740262E+09</td>
    <td align="right">0.354577E+09</td>
    <td align="right">0.385685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.504780E+09</td>
    <td align="right">0.514339E+09</td>
    <td align="right">0.534797E+09</td>
    <td align="right">0.241875E+09</td>
    <td align="right">0.292923E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197247E+09</td>
    <td align="right">0.730625E+09</td>
    <td align="right">0.309013E+09</td>
    <td align="right">0.117578E+09</td>
    <td align="right">0.191435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145742E+09</td>
    <td align="right">0.106819E+10</td>
    <td align="right">0.248939E+09</td>
    <td align="right">0.119876E+09</td>
    <td align="right">0.129063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.834436E+10</td>
    <td align="right">0.650646E+10</td>
    <td align="right">0.782128E+10</td>
    <td align="right">0.351273E+10</td>
    <td align="right">0.430855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145742E+09</td>
    <td align="right">0.186750E+09</td>
    <td align="right">0.248939E+09</td>
    <td align="right">0.117578E+09</td>
    <td align="right">0.129063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137461E+10</td>
    <td align="right">0.118452E+10</td>
    <td align="right">0.106531E+10</td>
    <td align="right">0.506268E+09</td>
    <td align="right">0.559045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -12.6</td>
    <td align="right">       -13.1</td>
    <td align="right">       -15.2</td>
    <td align="right">        6.10</td>
    <td align="right">       -26.1</td>
    <td align="right">       37.55</td>
    <td align="right">      107.22</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -7.7</td>
    <td align="right">        -8.6</td>
    <td align="right">       -10.9</td>
    <td align="right">        6.39</td>
    <td align="right">       -21.3</td>
    <td align="right">       45.57</td>
    <td align="right">      135.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        -1.4</td>
    <td align="right">        -4.2</td>
    <td align="right">        6.99</td>
    <td align="right">       -10.6</td>
    <td align="right">       74.69</td>
    <td align="right">      127.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.02</td>
    <td align="right">        4.40</td>
    <td align="right">        1.63</td>
    <td align="right">        6.38</td>
    <td align="right">        -3.6</td>
    <td align="right">       77.59</td>
    <td align="right">      184.47</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.19</td>
    <td align="right">       11.30</td>
    <td align="right">        8.94</td>
    <td align="right">        5.14</td>
    <td align="right">        4.70</td>
    <td align="right">      102.33</td>
    <td align="right">      182.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.16</td>
    <td align="right">       15.71</td>
    <td align="right">       13.79</td>
    <td align="right">        4.87</td>
    <td align="right">        8.84</td>
    <td align="right">      110.26</td>
    <td align="right">      213.51</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.92</td>
    <td align="right">       17.87</td>
    <td align="right">       16.31</td>
    <td align="right">        4.22</td>
    <td align="right">        9.95</td>
    <td align="right">      102.99</td>
    <td align="right">      231.93</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.05</td>
    <td align="right">       17.00</td>
    <td align="right">       15.28</td>
    <td align="right">        4.97</td>
    <td align="right">       11.01</td>
    <td align="right">       95.97</td>
    <td align="right">      190.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.39</td>
    <td align="right">       11.24</td>
    <td align="right">        8.10</td>
    <td align="right">        4.97</td>
    <td align="right">        3.18</td>
    <td align="right">       72.67</td>
    <td align="right">      177.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.43</td>
    <td align="right">        4.69</td>
    <td align="right">        1.56</td>
    <td align="right">        5.55</td>
    <td align="right">        -3.9</td>
    <td align="right">       55.50</td>
    <td align="right">      131.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -0.0</td>
    <td align="right">        -1.5</td>
    <td align="right">        -3.9</td>
    <td align="right">        6.30</td>
    <td align="right">       -10.9</td>
    <td align="right">       41.35</td>
    <td align="right">       79.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -7.6</td>
    <td align="right">        -8.4</td>
    <td align="right">       -10.6</td>
    <td align="right">        6.09</td>
    <td align="right">       -20.0</td>
    <td align="right">       22.97</td>
    <td align="right">       92.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.46</td>
    <td align="right">        4.16</td>
    <td align="right">        1.81</td>
    <td align="right">        5.66</td>
    <td align="right">        -4.8</td>
    <td align="right">       70.09</td>
    <td align="right">      154.52</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -12.6</td>
    <td align="right">       -13.1</td>
    <td align="right">       -15.2</td>
    <td align="right">        4.22</td>
    <td align="right">       -26.1</td>
    <td align="right">       22.97</td>
    <td align="right">       79.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.92</td>
    <td align="right">       17.87</td>
    <td align="right">       16.31</td>
    <td align="right">        6.99</td>
    <td align="right">       11.01</td>
    <td align="right">      110.26</td>
    <td align="right">      231.93</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.10</td>
    <td align="right">17-JAN-23:19</td>
    <td align="right">        3.74</td>
    <td align="right">        0.93</td>
    <td align="right">       10.63</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.30</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        5.62</td>
    <td align="right">        2.80</td>
    <td align="right">        5.20</td>
    <td align="right">        -7.3</td>
    <td align="right">       71.00</td>
    <td align="right">      794.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.90</td>
    <td align="right">19-MAR-15:00</td>
    <td align="right">       13.93</td>
    <td align="right">       10.60</td>
    <td align="right">        8.80</td>
    <td align="right">        7.95</td>
    <td align="right">      139.50</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.00</td>
    <td align="right">15-APR-15:20</td>
    <td align="right">       19.12</td>
    <td align="right">       13.53</td>
    <td align="right">       12.70</td>
    <td align="right">       15.70</td>
    <td align="right">      115.83</td>
    <td align="right">      790.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       19.70</td>
    <td align="right">       14.40</td>
    <td align="right">        6.20</td>
    <td align="right">       19.52</td>
    <td align="right">      251.00</td>
    <td align="right">      580.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.30</td>
    <td align="right">11-JUN-14:00</td>
    <td align="right">       24.81</td>
    <td align="right">       21.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      458.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">26-JUL-15:20</td>
    <td align="right">       25.67</td>
    <td align="right">       24.23</td>
    <td align="right">        5.13</td>
    <td align="right">       20.98</td>
    <td align="right">      260.33</td>
    <td align="right">      436.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.90</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">       25.31</td>
    <td align="right">       22.20</td>
    <td align="right">        4.60</td>
    <td align="right">       23.82</td>
    <td align="right">      194.50</td>
    <td align="right">      612.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.20</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       21.19</td>
    <td align="right">       16.10</td>
    <td align="right">        6.20</td>
    <td align="right">       18.28</td>
    <td align="right">      135.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.30</td>
    <td align="right">20-OCT-14:00</td>
    <td align="right">       13.36</td>
    <td align="right">        5.60</td>
    <td align="right">        7.20</td>
    <td align="right">        7.35</td>
    <td align="right">       55.00</td>
    <td align="right">      745.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       10.47</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">        0.51</td>
    <td align="right">       82.00</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.20</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">        3.94</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       75.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.74</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.67</td>
    <td align="right">       24.23</td>
    <td align="right">       12.70</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      794.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -31.1</td>
    <td align="right">31-JAN-03:00</td>
    <td align="right">       -31.3</td>
    <td align="right">       -34.4</td>
    <td align="right">        4.60</td>
    <td align="right">       -46.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -36.7</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">       -36.8</td>
    <td align="right">       -40.2</td>
    <td align="right">        3.10</td>
    <td align="right">       -59.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -17.2</td>
    <td align="right">06-MAR-00:00</td>
    <td align="right">       -17.6</td>
    <td align="right">       -20.0</td>
    <td align="right">        5.20</td>
    <td align="right">       -36.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -7.2</td>
    <td align="right">03-APR-05:19</td>
    <td align="right">        -8.0</td>
    <td align="right">        -9.8</td>
    <td align="right">        7.37</td>
    <td align="right">       -15.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.60</td>
    <td align="right">03-MAY-02:00</td>
    <td align="right">        -0.1</td>
    <td align="right">        -1.1</td>
    <td align="right">        1.50</td>
    <td align="right">       -15.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.8</td>
    <td align="right">       30.50</td>
    <td align="right">      132.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.00</td>
    <td align="right">23-JUL-03:00</td>
    <td align="right">        9.66</td>
    <td align="right">        9.40</td>
    <td align="right">        2.60</td>
    <td align="right">        -4.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.30</td>
    <td align="right">07-AUG-03:00</td>
    <td align="right">        7.41</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -1.1</td>
    <td align="right">30-SEP-00:00</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.4</td>
    <td align="right">        4.10</td>
    <td align="right">       -17.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -3.3</td>
    <td align="right">23-OCT-05:00</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.1</td>
    <td align="right">        3.60</td>
    <td align="right">       -19.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -28.9</td>
    <td align="right">26-NOV-06:00</td>
    <td align="right">       -29.0</td>
    <td align="right">       -30.6</td>
    <td align="right">        1.50</td>
    <td align="right">       -50.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -22.8</td>
    <td align="right">09-DEC-00:20</td>
    <td align="right">       -23.0</td>
    <td align="right">       -25.0</td>
    <td align="right">       13.40</td>
    <td align="right">       -37.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -36.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -36.8</td>
    <td align="right">       -40.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -59.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.66</td>
    <td align="right">        9.40</td>
    <td align="right">       13.40</td>
    <td align="right">        -3.2</td>
    <td align="right">       30.50</td>
    <td align="right">      132.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.60</td>
    <td align="right">18-JAN-00:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.60</td>
    <td align="right">        7.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.88</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.30</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">       54.50</td>
    <td align="right">      665.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.93</td>
    <td align="right">19-MAR-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.60</td>
    <td align="right">        8.80</td>
    <td align="right">        7.95</td>
    <td align="right">      139.50</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.94</td>
    <td align="right">18-APR-11:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.80</td>
    <td align="right">       13.90</td>
    <td align="right">       17.57</td>
    <td align="right">      334.00</td>
    <td align="right">      447.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.93</td>
    <td align="right">29-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.30</td>
    <td align="right">        6.20</td>
    <td align="right">       20.75</td>
    <td align="right">      379.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.81</td>
    <td align="right">11-JUN-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       21.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      458.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.15</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       27.80</td>
    <td align="right">       25.60</td>
    <td align="right">        3.10</td>
    <td align="right">       19.35</td>
    <td align="right">       33.50</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.64</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       25.00</td>
    <td align="right">        4.60</td>
    <td align="right">       25.66</td>
    <td align="right">      235.00</td>
    <td align="right">      593.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.19</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       16.10</td>
    <td align="right">        6.20</td>
    <td align="right">       18.28</td>
    <td align="right">      135.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.84</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       12.80</td>
    <td align="right">        3.60</td>
    <td align="right">       12.41</td>
    <td align="right">      202.00</td>
    <td align="right">      164.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.04</td>
    <td align="right">09-NOV-04:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.94</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       75.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       25.60</td>
    <td align="right">       13.90</td>
    <td align="right">       25.66</td>
    <td align="right">      379.00</td>
    <td align="right">      769.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.60</td>
    <td align="right">18-JAN-00:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.60</td>
    <td align="right">        7.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.30</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.88</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">       54.50</td>
    <td align="right">      665.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.10</td>
    <td align="right">26-MAR-05:00</td>
    <td align="right">       13.30</td>
    <td align="right">       12.04</td>
    <td align="right">        8.20</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.30</td>
    <td align="right">18-APR-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       20.52</td>
    <td align="right">       14.40</td>
    <td align="right">       15.57</td>
    <td align="right">      196.00</td>
    <td align="right">      741.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.30</td>
    <td align="right">29-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.93</td>
    <td align="right">        6.20</td>
    <td align="right">       20.75</td>
    <td align="right">      379.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.20</td>
    <td align="right">13-JUN-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.35</td>
    <td align="right">        8.80</td>
    <td align="right">       16.85</td>
    <td align="right">      273.50</td>
    <td align="right">      600.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.60</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       27.80</td>
    <td align="right">       26.15</td>
    <td align="right">        3.10</td>
    <td align="right">       19.35</td>
    <td align="right">       33.50</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.00</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       26.64</td>
    <td align="right">        4.60</td>
    <td align="right">       25.66</td>
    <td align="right">      235.00</td>
    <td align="right">      593.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.30</td>
    <td align="right">12-SEP-02:00</td>
    <td align="right">       18.90</td>
    <td align="right">       18.46</td>
    <td align="right">        5.70</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.80</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       17.40</td>
    <td align="right">       14.50</td>
    <td align="right">        3.40</td>
    <td align="right">       11.65</td>
    <td align="right">      249.50</td>
    <td align="right">      141.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.70</td>
    <td align="right">08-NOV-10:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.62</td>
    <td align="right">        7.20</td>
    <td align="right">        9.91</td>
    <td align="right">      158.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-11:00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.79</td>
    <td align="right">        7.20</td>
    <td align="right">        -8.3</td>
    <td align="right">      115.50</td>
    <td align="right">      562.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        2.79</td>
    <td align="right">        3.10</td>
    <td align="right">        -8.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       26.64</td>
    <td align="right">       14.40</td>
    <td align="right">       25.66</td>
    <td align="right">      379.00</td>
    <td align="right">      741.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.29</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.18</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.75</td>
    <td align="right">       28.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.88</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.06</td>
    <td align="right">       44.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.40</td>
    <td align="right">       51.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.02</td>
    <td align="right">       51.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.22</td>
    <td align="right">       43.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.63</td>
    <td align="right">       34.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.44</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.25</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.92</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.71</td>
    <td align="right">       31.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.18</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.22</td>
    <td align="right">       51.61</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.684745E+09</td>
    <td align="right">-556068719.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-128676640.2</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.628420E+09</td>
    <td align="right">-513300139.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-115119560.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.739865E+09</td>
    <td align="right">-614968127.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-124897313.7</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.632279E+09</td>
    <td align="right">-514332640.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-117946584.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.648204E+09</td>
    <td align="right">-533014029.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-115190059.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603269E+09</td>
    <td align="right">-495638730.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107629893.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.534218E+09</td>
    <td align="right">-425109108.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109108494.4</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.585914E+09</td>
    <td align="right">-476371149.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109542849.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.527097E+09</td>
    <td align="right">-420185304.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106911833.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.579926E+09</td>
    <td align="right">-463374142.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-116552123.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613447E+09</td>
    <td align="right">-495341055.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-118105458.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.630884E+09</td>
    <td align="right">-503589356.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-127295133.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.740827E+10</td>
    <td align="right">-0.601129E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.139698E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.527097E+09</td>
    <td align="right">-614968127.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-128676640.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.739865E+09</td>
    <td align="right">-420185304.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106911833.3</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     1437.05</td>
    <td align="right">       26.82</td>
    <td align="right">      102.33</td>
    <td align="right">      185.83</td>
    <td align="right">     2114.17</td>
    <td align="right">       31.24</td>
    <td align="right">      187.83</td>
    <td align="right">      168.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2010.99</td>
    <td align="right">       26.32</td>
    <td align="right">      103.83</td>
    <td align="right">      203.00</td>
    <td align="right">      804.87</td>
    <td align="right">       27.32</td>
    <td align="right">      231.17</td>
    <td align="right">      188.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-08:50</td>
    <td align="right">     2178.12</td>
    <td align="right">       23.74</td>
    <td align="right">      126.67</td>
    <td align="right">      268.17</td>
    <td align="right">      569.25</td>
    <td align="right">       22.99</td>
    <td align="right">      252.83</td>
    <td align="right">      205.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">03-APR-08:30</td>
    <td align="right">      651.32</td>
    <td align="right">       18.33</td>
    <td align="right">        0.83</td>
    <td align="right">      213.17</td>
    <td align="right">      505.05</td>
    <td align="right">       22.65</td>
    <td align="right">      226.50</td>
    <td align="right">      173.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">      471.04</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">      273.50</td>
    <td align="right">      349.01</td>
    <td align="right">       22.04</td>
    <td align="right">      290.83</td>
    <td align="right">      198.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">      482.87</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">      269.83</td>
    <td align="right">      356.81</td>
    <td align="right">       22.29</td>
    <td align="right">      292.33</td>
    <td align="right">      190.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-07:40</td>
    <td align="right">      505.70</td>
    <td align="right">       18.29</td>
    <td align="right">        0.17</td>
    <td align="right">      284.67</td>
    <td align="right">      375.04</td>
    <td align="right">       22.64</td>
    <td align="right">      307.33</td>
    <td align="right">      198.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:49</td>
    <td align="right">      565.41</td>
    <td align="right">       18.24</td>
    <td align="right">        0.17</td>
    <td align="right">      287.33</td>
    <td align="right">      424.03</td>
    <td align="right">       22.57</td>
    <td align="right">      304.17</td>
