    <td align="right">17-OCT-05:01</td>
    <td align="right">     1520.20</td>
    <td align="right">06-OCT-05:02</td>
    <td align="right">      872.05</td>
    <td align="right">16-OCT-10:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.314249E+09</td>
    <td align="right"> 67244857.79</td>
    <td align="right">      136.95</td>
    <td align="right">0.276634E+09</td>
    <td align="right"> 37615359.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">10-NOV-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1438.66</td>
    <td align="right">10-NOV-13:10</td>
    <td align="right">     1191.37</td>
    <td align="right">28-NOV-13:55</td>
    <td align="right">      311.77</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">      297.96</td>
    <td align="right">10-NOV-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161632E+09</td>
    <td align="right"> 35095833.49</td>
    <td align="right">       80.77</td>
    <td align="right">0.155052E+09</td>
    <td align="right">  6579543.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">05-DEC-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1263.01</td>
    <td align="right">05-DEC-14:55</td>
    <td align="right">     1263.01</td>
    <td align="right">05-DEC-14:55</td>
    <td align="right">      221.63</td>
    <td align="right">07-DEC-15:50</td>
    <td align="right">      281.09</td>
    <td align="right">05-DEC-14:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.910190E+10</td>
    <td align="right">0.189920E+10</td>
    <td align="right">     1836.42</td>
    <td align="right">0.732661E+10</td>
    <td align="right">0.177529E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 72396767.87</td>
    <td align="right"> 15634446.21</td>
    <td align="right">       39.29</td>
    <td align="right"> 64656546.90</td>
    <td align="right">  6579543.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1046.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1046.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      202.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      232.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187673E+10</td>
    <td align="right">0.385430E+09</td>
    <td align="right">      262.17</td>
    <td align="right">0.142332E+10</td>
    <td align="right">0.453408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4512.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4104.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1635.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">      872.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281770E+09</td>
    <td align="right"> 60526726.23</td>
    <td align="right">      123.50</td>
    <td align="right">0.253987E+09</td>
    <td align="right"> 27783689.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">18-JAN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1549.77</td>
    <td align="right">18-JAN-15:30</td>
    <td align="right">     1449.22</td>
    <td align="right">18-JAN-15:25</td>
    <td align="right">      234.11</td>
    <td align="right">20-JAN-15:25</td>
    <td align="right">      326.59</td>
    <td align="right">18-JAN-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219722E+09</td>
    <td align="right"> 46915735.82</td>
    <td align="right">      104.78</td>
    <td align="right">0.197850E+09</td>
    <td align="right"> 21872484.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">01-FEB-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1567.15</td>
    <td align="right">01-FEB-16:30</td>
    <td align="right">     1401.76</td>
    <td align="right">03-FEB-15:58</td>
    <td align="right">      246.40</td>
    <td align="right">01-FEB-16:30</td>
    <td align="right">      323.51</td>
    <td align="right">01-FEB-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248445E+09</td>
    <td align="right"> 52649313.32</td>
    <td align="right">      105.47</td>
    <td align="right">0.209202E+09</td>
    <td align="right"> 39243264.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">23-MAR-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2132.67</td>
    <td align="right">23-MAR-15:53</td>
    <td align="right">     1753.74</td>
    <td align="right">23-MAR-15:55</td>
    <td align="right">      379.07</td>
    <td align="right">23-MAR-15:53</td>
    <td align="right">      430.46</td>
    <td align="right">23-MAR-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.602043E+09</td>
    <td align="right">0.126809E+09</td>
    <td align="right">      173.84</td>
    <td align="right">0.515482E+09</td>
    <td align="right"> 86561087.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
    <td align="right">26-APR-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2371.54</td>
    <td align="right">26-APR-15:53</td>
    <td align="right">     2096.36</td>
    <td align="right">26-APR-15:55</td>
    <td align="right">      303.38</td>
    <td align="right">11-APR-15:33</td>
    <td align="right">      480.39</td>
    <td align="right">26-APR-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.709664E+09</td>
    <td align="right">0.149309E+09</td>
    <td align="right">      207.61</td>
    <td align="right">0.621687E+09</td>
    <td align="right"> 87976732.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">03-MAY-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     2218.65</td>
    <td align="right">03-MAY-15:53</td>
    <td align="right">     2003.84</td>
    <td align="right">03-MAY-15:55</td>
    <td align="right">      272.42</td>
    <td align="right">02-MAY-15:32</td>
    <td align="right">      446.86</td>
    <td align="right">03-MAY-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104343E+10</td>
    <td align="right">0.218064E+09</td>
    <td align="right">      239.42</td>
    <td align="right">0.868216E+09</td>
    <td align="right">0.175210E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     3720.69</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">     3030.86</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">      861.34</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">      708.53</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142932E+10</td>
    <td align="right">0.297629E+09</td>
    <td align="right">      238.07</td>
    <td align="right">0.115826E+10</td>
    <td align="right">0.271057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4498.46</td>
    <td align="right">31-JUL-05:02</td>
    <td align="right">     3653.62</td>
    <td align="right">10-JUL-05:02</td>
    <td align="right">     1392.87</td>
    <td align="right">31-JUL-05:02</td>
    <td align="right">      829.03</td>
    <td align="right">31-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163766E+10</td>
    <td align="right">0.340708E+09</td>
    <td align="right">      274.16</td>
    <td align="right">0.130970E+10</td>
    <td align="right">0.327961E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     4498.51</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">     3375.35</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">     1417.11</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">      829.03</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111378E+10</td>
    <td align="right">0.234418E+09</td>
    <td align="right">      232.50</td>
    <td align="right">0.921556E+09</td>
    <td align="right">0.192220E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">29-SEP-15:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     3052.17</td>
    <td align="right">29-SEP-15:48</td>
    <td align="right">     3052.17</td>
    <td align="right">29-SEP-15:48</td>
    <td align="right">      702.27</td>
    <td align="right">11-SEP-05:02</td>
    <td align="right">      721.79</td>
    <td align="right">29-SEP-15:35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111489E+10</td>
    <td align="right">0.239382E+09</td>
    <td align="right">      229.71</td>
    <td align="right">0.989088E+09</td>
    <td align="right">0.125801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     4493.48</td>
    <td align="right">05-OCT-05:02</td>
    <td align="right">     4154.65</td>
    <td align="right">17-OCT-05:01</td>
    <td align="right">     1337.77</td>
    <td align="right">05-OCT-05:02</td>
    <td align="right">      828.50</td>
    <td align="right">05-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.496239E+09</td>
    <td align="right">0.105353E+09</td>
    <td align="right">      182.57</td>
    <td align="right">0.449789E+09</td>
    <td align="right"> 46449997.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">10-NOV-15:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1779.16</td>
    <td align="right">10-NOV-15:23</td>
    <td align="right">     1474.12</td>
    <td align="right">10-NOV-15:25</td>
    <td align="right">      305.66</td>
    <td align="right">10-NOV-15:13</td>
    <td align="right">      364.14</td>
    <td align="right">10-NOV-15:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.319091E+09</td>
    <td align="right"> 68583787.54</td>
    <td align="right">      138.26</td>
    <td align="right">0.306690E+09</td>
    <td align="right"> 12400792.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">19-DEC-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1598.39</td>
    <td align="right">07-DEC-15:40</td>
    <td align="right">     1532.73</td>
    <td align="right">05-DEC-15:30</td>
    <td align="right">      234.57</td>
    <td align="right">07-DEC-15:40</td>
    <td align="right">      331.57</td>
    <td align="right">05-DEC-15:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.921605E+10</td>
    <td align="right">0.194035E+10</td>
    <td align="right">     2249.89</td>
    <td align="right">0.780151E+10</td>
    <td align="right">0.141454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219722E+09</td>
    <td align="right"> 46915735.82</td>
    <td align="right">      104.78</td>
    <td align="right">0.197850E+09</td>
    <td align="right"> 12400792.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1549.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1401.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">      234.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      323.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163766E+10</td>
    <td align="right">0.340708E+09</td>
    <td align="right">      274.16</td>
    <td align="right">0.130970E+10</td>
    <td align="right">0.327961E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4498.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4154.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1417.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      829.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.65</td>
    <td align="right">       60.29</td>
    <td align="right">       21.36</td>
    <td align="right">      121.71</td>
    <td align="right">       44.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.77</td>
    <td align="right">       39.79</td>
    <td align="right">       23.98</td>
    <td align="right">       90.75</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.89</td>
    <td align="right">       21.38</td>
    <td align="right">       24.50</td>
    <td align="right">       63.27</td>
    <td align="right">       39.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.76</td>
    <td align="right">        6.95</td>
    <td align="right">       22.81</td>
    <td align="right">       38.49</td>
    <td align="right">       32.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">       22.97</td>
    <td align="right">       22.80</td>
    <td align="right">       29.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.76</td>
    <td align="right">        0.00</td>
    <td align="right">       22.76</td>
    <td align="right">       25.25</td>
    <td align="right">       22.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.45</td>
    <td align="right">        0.07</td>
    <td align="right">       22.38</td>
    <td align="right">       26.97</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.15</td>
    <td align="right">        2.91</td>
    <td align="right">       21.24</td>
    <td align="right">       32.35</td>
    <td align="right">       22.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.09</td>
    <td align="right">       18.63</td>
    <td align="right">       22.46</td>
    <td align="right">       63.42</td>
    <td align="right">       27.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       62.53</td>
    <td align="right">       41.94</td>
    <td align="right">       20.59</td>
    <td align="right">      100.14</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.07</td>
    <td align="right">       55.55</td>
    <td align="right">       22.53</td>
    <td align="right">      115.62</td>
    <td align="right">       41.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       20.51</td>
    <td align="right">      130.42</td>
    <td align="right">       45.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.47</td>
    <td align="right">       26.15</td>
    <td align="right">       22.32</td>
    <td align="right">       69.18</td>
    <td align="right">       32.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.51</td>
    <td align="right">       22.80</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       24.50</td>
    <td align="right">      130.42</td>
    <td align="right">       45.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.65</td>
    <td align="right">       60.29</td>
    <td align="right">       21.36</td>
    <td align="right">      121.71</td>
    <td align="right">       44.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.77</td>
    <td align="right">       39.79</td>
    <td align="right">       23.98</td>
    <td align="right">       90.75</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.87</td>
    <td align="right">       21.37</td>
    <td align="right">       24.50</td>
    <td align="right">       63.25</td>
    <td align="right">       39.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.61</td>
    <td align="right">        6.88</td>
    <td align="right">       22.72</td>
    <td align="right">       38.14</td>
    <td align="right">       32.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">       22.97</td>
    <td align="right">       22.80</td>
    <td align="right">       29.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.76</td>
    <td align="right">        0.00</td>
    <td align="right">       22.76</td>
    <td align="right">       25.25</td>
    <td align="right">       22.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.45</td>
    <td align="right">        0.07</td>
    <td align="right">       22.38</td>
    <td align="right">       26.97</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.11</td>
    <td align="right">        2.90</td>
    <td align="right">       21.22</td>
    <td align="right">       32.26</td>
    <td align="right">       22.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.96</td>
    <td align="right">       18.58</td>
    <td align="right">       22.38</td>
    <td align="right">       63.18</td>
    <td align="right">       27.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       62.53</td>
    <td align="right">       41.94</td>
    <td align="right">       20.59</td>
    <td align="right">      100.14</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.07</td>
    <td align="right">       55.55</td>
    <td align="right">       22.53</td>
    <td align="right">      115.62</td>
    <td align="right">       41.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       20.51</td>
    <td align="right">      130.42</td>
    <td align="right">       45.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.44</td>
    <td align="right">       26.14</td>
    <td align="right">       22.31</td>
    <td align="right">       69.12</td>
    <td align="right">       32.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.51</td>
    <td align="right">       22.80</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       24.50</td>
    <td align="right">      130.42</td>
    <td align="right">       45.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.65</td>
    <td align="right">       60.29</td>
    <td align="right">       21.36</td>
    <td align="right">      121.71</td>
    <td align="right">       44.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.77</td>
    <td align="right">       39.79</td>
    <td align="right">       23.98</td>
    <td align="right">       90.75</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.87</td>
    <td align="right">       21.37</td>
    <td align="right">       24.50</td>
    <td align="right">       63.25</td>
    <td align="right">       39.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.61</td>
    <td align="right">        6.88</td>
    <td align="right">       22.72</td>
    <td align="right">       38.14</td>
    <td align="right">       32.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">       22.97</td>
    <td align="right">       22.80</td>
    <td align="right">       29.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.76</td>
    <td align="right">        0.00</td>
    <td align="right">       22.76</td>
    <td align="right">       25.25</td>
    <td align="right">       22.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.45</td>
    <td align="right">        0.07</td>
    <td align="right">       22.38</td>
    <td align="right">       26.97</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.11</td>
    <td align="right">        2.90</td>
    <td align="right">       21.22</td>
    <td align="right">       32.26</td>
    <td align="right">       22.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.95</td>
    <td align="right">       18.58</td>
    <td align="right">       22.37</td>
    <td align="right">       63.18</td>
    <td align="right">       27.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       62.53</td>
    <td align="right">       41.94</td>
    <td align="right">       20.59</td>
    <td align="right">      100.14</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.07</td>
    <td align="right">       55.55</td>
    <td align="right">       22.53</td>
    <td align="right">      115.62</td>
    <td align="right">       41.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       20.51</td>
    <td align="right">      130.42</td>
    <td align="right">       45.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.44</td>
    <td align="right">       26.14</td>
    <td align="right">       22.31</td>
    <td align="right">       69.12</td>
    <td align="right">       32.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.51</td>
    <td align="right">       22.80</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       24.50</td>
    <td align="right">      130.42</td>
    <td align="right">       45.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.65</td>
    <td align="right">       60.29</td>
    <td align="right">       21.36</td>
    <td align="right">      121.71</td>
    <td align="right">       44.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.77</td>
    <td align="right">       39.79</td>
    <td align="right">       23.98</td>
    <td align="right">       90.75</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.87</td>
    <td align="right">       21.37</td>
    <td align="right">       24.50</td>
    <td align="right">       63.25</td>
    <td align="right">       39.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.61</td>
    <td align="right">        6.88</td>
    <td align="right">       22.72</td>
    <td align="right">       38.14</td>
    <td align="right">       32.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">       22.97</td>
    <td align="right">       22.80</td>
    <td align="right">       29.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.76</td>
    <td align="right">        0.00</td>
    <td align="right">       22.76</td>
    <td align="right">       25.25</td>
    <td align="right">       22.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.45</td>
    <td align="right">        0.07</td>
    <td align="right">       22.38</td>
    <td align="right">       26.97</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.11</td>
    <td align="right">        2.90</td>
    <td align="right">       21.22</td>
    <td align="right">       32.26</td>
    <td align="right">       22.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.95</td>
    <td align="right">       18.58</td>
    <td align="right">       22.37</td>
    <td align="right">       63.18</td>
    <td align="right">       27.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       62.53</td>
    <td align="right">       41.94</td>
    <td align="right">       20.59</td>
    <td align="right">      100.14</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.07</td>
    <td align="right">       55.55</td>
    <td align="right">       22.53</td>
    <td align="right">      115.62</td>
    <td align="right">       41.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       20.51</td>
    <td align="right">      130.42</td>
    <td align="right">       45.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.44</td>
    <td align="right">       26.14</td>
    <td align="right">       22.31</td>
    <td align="right">       69.12</td>
    <td align="right">       32.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.51</td>
    <td align="right">       22.80</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       24.50</td>
    <td align="right">      130.42</td>
    <td align="right">       45.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.65</td>
    <td align="right">       60.29</td>
    <td align="right">       21.36</td>
    <td align="right">      121.71</td>
    <td align="right">       44.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.77</td>
    <td align="right">       39.79</td>
    <td align="right">       23.98</td>
    <td align="right">       90.75</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.87</td>
    <td align="right">       21.37</td>
    <td align="right">       24.50</td>
    <td align="right">       63.25</td>
    <td align="right">       39.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.61</td>
    <td align="right">        6.88</td>
    <td align="right">       22.72</td>
    <td align="right">       38.14</td>
    <td align="right">       32.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">       22.97</td>
    <td align="right">       22.80</td>
    <td align="right">       29.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.76</td>
    <td align="right">        0.00</td>
    <td align="right">       22.76</td>
    <td align="right">       25.25</td>
    <td align="right">       22.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.45</td>
    <td align="right">        0.07</td>
    <td align="right">       22.38</td>
    <td align="right">       26.97</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.11</td>
    <td align="right">        2.90</td>
    <td align="right">       21.22</td>
    <td align="right">       32.26</td>
    <td align="right">       22.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.95</td>
    <td align="right">       18.58</td>
    <td align="right">       22.37</td>
    <td align="right">       63.18</td>
    <td align="right">       27.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       62.53</td>
    <td align="right">       41.94</td>
    <td align="right">       20.59</td>
    <td align="right">      100.14</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.07</td>
    <td align="right">       55.55</td>
    <td align="right">       22.53</td>
    <td align="right">      115.62</td>
    <td align="right">       41.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       20.51</td>
    <td align="right">      130.42</td>
    <td align="right">       45.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.44</td>
    <td align="right">       26.14</td>
    <td align="right">       22.31</td>
    <td align="right">       69.12</td>
    <td align="right">       32.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.51</td>
    <td align="right">       22.80</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       24.50</td>
    <td align="right">      130.42</td>
    <td align="right">       45.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.65</td>
    <td align="right">       60.29</td>
    <td align="right">       21.36</td>
    <td align="right">      121.71</td>
    <td align="right">       44.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.77</td>
    <td align="right">       39.79</td>
    <td align="right">       23.98</td>
    <td align="right">       90.75</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.88</td>
    <td align="right">       21.38</td>
    <td align="right">       24.50</td>
    <td align="right">       63.26</td>
    <td align="right">       39.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.73</td>
    <td align="right">        6.94</td>
    <td align="right">       22.79</td>
    <td align="right">       38.40</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.97</td>
    <td align="right">        0.00</td>
    <td align="right">       22.97</td>
    <td align="right">       22.80</td>
    <td align="right">       29.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.76</td>
    <td align="right">        0.00</td>
    <td align="right">       22.76</td>
    <td align="right">       25.25</td>
    <td align="right">       22.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.45</td>
    <td align="right">        0.07</td>
    <td align="right">       22.38</td>
    <td align="right">       26.97</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.14</td>
    <td align="right">        2.91</td>
    <td align="right">       21.24</td>
    <td align="right">       32.33</td>
    <td align="right">       22.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.01</td>
    <td align="right">       18.60</td>
    <td align="right">       22.41</td>
    <td align="right">       63.26</td>
    <td align="right">       27.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       62.53</td>
    <td align="right">       41.94</td>
    <td align="right">       20.59</td>
    <td align="right">      100.14</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       78.07</td>
    <td align="right">       55.55</td>
    <td align="right">       22.53</td>
    <td align="right">      115.62</td>
    <td align="right">       41.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       20.51</td>
    <td align="right">      130.42</td>
    <td align="right">       45.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.46</td>
    <td align="right">       26.15</td>
    <td align="right">       22.32</td>
    <td align="right">       69.16</td>
    <td align="right">       32.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.51</td>
    <td align="right">       22.80</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       87.34</td>
    <td align="right">       66.83</td>
    <td align="right">       24.50</td>
    <td align="right">      130.42</td>
    <td align="right">       45.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      114.77</td>
    <td align="right">       84.47</td>
    <td align="right">       30.30</td>
    <td align="right">      170.64</td>
    <td align="right">       61.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.92</td>
    <td align="right">       55.75</td>
    <td align="right">       34.17</td>
    <td align="right">      127.78</td>
    <td align="right">       54.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       71.41</td>
    <td align="right">       34.85</td>
    <td align="right">       36.56</td>
    <td align="right">      101.40</td>
    <td align="right">       55.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.00</td>
    <td align="right">       16.52</td>
    <td align="right">       34.47</td>
    <td align="right">       72.81</td>
    <td align="right">       45.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.64</td>
    <td align="right">        1.05</td>
    <td align="right">       33.59</td>
    <td align="right">       36.72</td>
    <td align="right">       40.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.57</td>
    <td align="right">        0.00</td>
    <td align="right">       32.57</td>
    <td align="right">       36.11</td>
    <td align="right">       32.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.31</td>
    <td align="right">        0.39</td>
    <td align="right">       31.92</td>
    <td align="right">       38.97</td>
    <td align="right">       30.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.19</td>
    <td align="right">        9.35</td>
    <td align="right">       31.84</td>
    <td align="right">       60.92</td>
    <td align="right">       31.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       66.75</td>
    <td align="right">       33.04</td>
    <td align="right">       33.72</td>
    <td align="right">      106.30</td>
    <td align="right">       38.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       90.23</td>
    <td align="right">       60.63</td>
    <td align="right">       29.60</td>
    <td align="right">      144.34</td>
    <td align="right">       43.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      109.80</td>
    <td align="right">       77.82</td>
    <td align="right">       31.98</td>
    <td align="right">      162.22</td>
    <td align="right">       58.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      122.69</td>
    <td align="right">       93.64</td>
    <td align="right">       29.05</td>
    <td align="right">      182.71</td>
    <td align="right">       63.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       71.36</td>
    <td align="right">       38.90</td>
    <td align="right">       32.46</td>
    <td align="right">      103.31</td>
    <td align="right">       46.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.31</td>
    <td align="right">        0.00</td>
    <td align="right">       29.05</td>
    <td align="right">       36.11</td>
    <td align="right">       30.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      122.69</td>
    <td align="right">       93.64</td>
    <td align="right">       36.56</td>
    <td align="right">      182.71</td>
    <td align="right">       63.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.14</td>
    <td align="right">       17.30</td>
    <td align="right">       14.83</td>
    <td align="right">       40.12</td>
    <td align="right">       40.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.45</td>
    <td align="right">       15.44</td>
    <td align="right">       18.00</td>
    <td align="right">       39.41</td>
    <td align="right">       36.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.46</td>
    <td align="right">       18.14</td>
    <td align="right">       22.32</td>
    <td align="right">       49.57</td>
    <td align="right">       37.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.15</td>
    <td align="right">       25.24</td>
    <td align="right">       25.91</td>
    <td align="right">       69.74</td>
    <td align="right">       30.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       47.80</td>
    <td align="right">       19.64</td>
    <td align="right">       28.17</td>
    <td align="right">       62.45</td>
    <td align="right">       28.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.23</td>
    <td align="right">       19.87</td>
    <td align="right">       27.36</td>
    <td align="right">       65.43</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.73</td>
    <td align="right">       26.03</td>
    <td align="right">       27.70</td>
    <td align="right">       78.95</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.55</td>
    <td align="right">       27.88</td>
    <td align="right">       25.68</td>
    <td align="right">       79.89</td>
    <td align="right">       22.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.97</td>
    <td align="right">       17.51</td>
    <td align="right">       21.47</td>
    <td align="right">       55.10</td>
    <td align="right">       25.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.16</td>
    <td align="right">       18.07</td>
    <td align="right">       17.09</td>
    <td align="right">       51.04</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.33</td>
    <td align="right">       16.53</td>
    <td align="right">       15.80</td>
    <td align="right">       39.58</td>
    <td align="right">       39.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.05</td>
    <td align="right">       17.36</td>
    <td align="right">       13.70</td>
    <td align="right">       38.55</td>
    <td align="right">       42.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.47</td>
    <td align="right">       19.95</td>
    <td align="right">       21.52</td>
    <td align="right">       55.94</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.05</td>
    <td align="right">       15.44</td>
    <td align="right">       13.70</td>
    <td align="right">       38.55</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       53.73</td>
    <td align="right">       27.88</td>
    <td align="right">       28.17</td>
    <td align="right">       79.89</td>
    <td align="right">       42.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.14</td>
    <td align="right">       17.30</td>
    <td align="right">       14.83</td>
    <td align="right">       40.12</td>
    <td align="right">       40.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.45</td>
    <td align="right">       15.44</td>
    <td align="right">       18.00</td>
    <td align="right">       39.41</td>
    <td align="right">       36.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.46</td>
    <td align="right">       18.14</td>
    <td align="right">       22.32</td>
    <td align="right">       49.57</td>
    <td align="right">       37.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.15</td>
    <td align="right">       25.24</td>
    <td align="right">       25.91</td>
    <td align="right">       69.74</td>
    <td align="right">       30.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       47.80</td>
    <td align="right">       19.64</td>
    <td align="right">       28.17</td>
    <td align="right">       62.44</td>
    <td align="right">       28.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.23</td>
    <td align="right">       19.87</td>
    <td align="right">       27.36</td>
    <td align="right">       65.43</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.73</td>
    <td align="right">       26.03</td>
    <td align="right">       27.70</td>
    <td align="right">       78.95</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.55</td>
    <td align="right">       27.88</td>
    <td align="right">       25.68</td>
    <td align="right">       79.89</td>
    <td align="right">       22.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.97</td>
    <td align="right">       17.51</td>
    <td align="right">       21.46</td>
    <td align="right">       55.10</td>
    <td align="right">       25.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.16</td>
    <td align="right">       18.07</td>
    <td align="right">       17.09</td>
    <td align="right">       51.04</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.33</td>
    <td align="right">       16.53</td>
    <td align="right">       15.80</td>
    <td align="right">       39.58</td>
    <td align="right">       39.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.05</td>
    <td align="right">       17.36</td>
    <td align="right">       13.70</td>
    <td align="right">       38.55</td>
    <td align="right">       42.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.47</td>
    <td align="right">       19.95</td>
    <td align="right">       21.52</td>
    <td align="right">       55.94</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.05</td>
    <td align="right">       15.44</td>
    <td align="right">       13.70</td>
    <td align="right">       38.55</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       53.73</td>
    <td align="right">       27.88</td>
    <td align="right">       28.17</td>
    <td align="right">       79.89</td>
    <td align="right">       42.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.14</td>
    <td align="right">       17.30</td>
    <td align="right">       14.83</td>
    <td align="right">       40.12</td>
    <td align="right">       40.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.45</td>
    <td align="right">       15.44</td>
    <td align="right">       18.00</td>
    <td align="right">       39.41</td>
    <td align="right">       36.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.46</td>
    <td align="right">       18.14</td>
    <td align="right">       22.32</td>
    <td align="right">       49.57</td>
    <td align="right">       37.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.15</td>
    <td align="right">       25.24</td>
    <td align="right">       25.91</td>
    <td align="right">       69.74</td>
    <td align="right">       30.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       47.80</td>
    <td align="right">       19.64</td>
    <td align="right">       28.17</td>
    <td align="right">       62.44</td>
    <td align="right">       28.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.23</td>
    <td align="right">       19.87</td>
    <td align="right">       27.36</td>
    <td align="right">       65.43</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.73</td>
    <td align="right">       26.03</td>
    <td align="right">       27.70</td>
    <td align="right">       78.95</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.55</td>
    <td align="right">       27.88</td>
    <td align="right">       25.68</td>
    <td align="right">       79.89</td>
    <td align="right">       22.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.97</td>
    <td align="right">       17.51</td>
    <td align="right">       21.46</td>
    <td align="right">       55.10</td>
    <td align="right">       25.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.16</td>
    <td align="right">       18.07</td>
    <td align="right">       17.09</td>
    <td align="right">       51.04</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.33</td>
    <td align="right">       16.53</td>
    <td align="right">       15.80</td>
    <td align="right">       39.58</td>
    <td align="right">       39.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.05</td>
    <td align="right">       17.36</td>
    <td align="right">       13.70</td>
    <td align="right">       38.55</td>
    <td align="right">       42.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.47</td>
    <td align="right">       19.95</td>
    <td align="right">       21.52</td>
    <td align="right">       55.94</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.05</td>
    <td align="right">       15.44</td>
    <td align="right">       13.70</td>
    <td align="right">       38.55</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       53.73</td>
    <td align="right">       27.88</td>
    <td align="right">       28.17</td>
    <td align="right">       79.89</td>
    <td align="right">       42.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.17</td>
    <td align="right">       17.32</td>
    <td align="right">       14.85</td>
    <td align="right">       40.19</td>
    <td align="right">       40.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.45</td>
    <td align="right">       15.45</td>
    <td align="right">       18.01</td>
    <td align="right">       39.41</td>
    <td align="right">       36.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.46</td>
    <td align="right">       18.14</td>
    <td align="right">       22.32</td>
    <td align="right">       49.57</td>
    <td align="right">       37.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       51.15</td>
    <td align="right">       25.24</td>
    <td align="right">       25.91</td>
    <td align="right">       69.74</td>
    <td align="right">       30.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       47.80</td>
    <td align="right">       19.64</td>
    <td align="right">       28.17</td>
    <td align="right">       62.45</td>
    <td align="right">       28.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.23</td>
    <td align="right">       19.87</td>
    <td align="right">       27.36</td>
    <td align="right">       65.43</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.73</td>
    <td align="right">       26.03</td>
    <td align="right">       27.70</td>
    <td align="right">       78.95</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.55</td>
    <td align="right">       27.88</td>
    <td align="right">       25.68</td>
    <td align="right">       79.89</td>
    <td align="right">       22.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.97</td>
    <td align="right">       17.51</td>
    <td align="right">       21.47</td>
    <td align="right">       55.10</td>
    <td align="right">       25.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.16</td>
    <td align="right">       18.07</td>
    <td align="right">       17.09</td>
    <td align="right">       51.04</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.35</td>
    <td align="right">       16.54</td>
    <td align="right">       15.81</td>
    <td align="right">       39.63</td>
    <td align="right">       39.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.10</td>
    <td align="right">       17.38</td>
    <td align="right">       13.71</td>
    <td align="right">       38.66</td>
    <td align="right">       42.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.48</td>
    <td align="right">       19.96</td>
    <td align="right">       21.52</td>
    <td align="right">       55.96</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.10</td>
    <td align="right">       15.45</td>
    <td align="right">       13.71</td>
    <td align="right">       38.66</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       53.73</td>
    <td align="right">       27.88</td>
    <td align="right">       28.17</td>
    <td align="right">       79.89</td>
    <td align="right">       42.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">       11.91</td>
    <td align="right">        9.03</td>
    <td align="right">       41.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">       14.80</td>
    <td align="right">       10.67</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">       18.12</td>
    <td align="right">       15.09</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.22</td>
    <td align="right">        0.08</td>
    <td align="right">       21.14</td>
    <td align="right">       20.85</td>
    <td align="right">       30.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.99</td>
    <td align="right">        1.07</td>
    <td align="right">       23.92</td>
    <td align="right">       24.76</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.35</td>
    <td align="right">        2.31</td>
    <td align="right">       24.03</td>
    <td align="right">       30.04</td>
    <td align="right">       21.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.27</td>
    <td align="right">        1.86</td>
    <td align="right">       23.42</td>
    <td align="right">       30.98</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.44</td>
    <td align="right">        0.39</td>
    <td align="right">       21.06</td>
    <td align="right">       26.04</td>
    <td align="right">       21.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">       18.08</td>
    <td align="right">       20.49</td>
    <td align="right">       25.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">       14.27</td>
    <td align="right">       17.49</td>
    <td align="right">       28.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.91</td>
    <td align="right">        0.00</td>
    <td align="right">       12.91</td>
    <td align="right">        9.60</td>
    <td align="right">       39.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.39</td>
    <td align="right">        0.48</td>
    <td align="right">       17.91</td>
    <td align="right">       18.63</td>
    <td align="right">       31.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.35</td>
    <td align="right">        2.31</td>
    <td align="right">       24.03</td>
    <td align="right">       30.98</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">       11.91</td>
    <td align="right">        9.03</td>
    <td align="right">       41.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">       14.80</td>
    <td align="right">       10.66</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">       18.11</td>
    <td align="right">       15.09</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.19</td>
    <td align="right">        0.07</td>
    <td align="right">       21.12</td>
    <td align="right">       20.84</td>
    <td align="right">       30.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.91</td>
    <td align="right">        1.03</td>
    <td align="right">       23.87</td>
    <td align="right">       24.57</td>
    <td align="right">       27.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.29</td>
    <td align="right">        2.29</td>
    <td align="right">       24.00</td>
    <td align="right">       29.90</td>
    <td align="right">       21.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.18</td>
    <td align="right">        1.82</td>
    <td align="right">       23.37</td>
    <td align="right">       30.77</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.38</td>
    <td align="right">        0.36</td>
    <td align="right">       21.02</td>
    <td align="right">       25.90</td>
    <td align="right">       21.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">       18.08</td>
    <td align="right">       20.49</td>
    <td align="right">       25.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">       14.27</td>
    <td align="right">       17.49</td>
    <td align="right">       28.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.91</td>
    <td align="right">        0.00</td>
    <td align="right">       12.91</td>
    <td align="right">        9.60</td>
    <td align="right">       39.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.36</td>
    <td align="right">        0.47</td>
    <td align="right">       17.90</td>
    <td align="right">       18.57</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.29</td>
    <td align="right">        2.29</td>
    <td align="right">       24.00</td>
    <td align="right">       30.77</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">       11.91</td>
    <td align="right">        9.03</td>
    <td align="right">       41.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">       14.80</td>
    <td align="right">       10.66</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">       18.11</td>
    <td align="right">       15.09</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.19</td>
    <td align="right">        0.07</td>
    <td align="right">       21.12</td>
    <td align="right">       20.84</td>
    <td align="right">       30.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.91</td>
    <td align="right">        1.03</td>
    <td align="right">       23.87</td>
    <td align="right">       24.57</td>
    <td align="right">       27.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.29</td>
    <td align="right">        2.29</td>
    <td align="right">       24.00</td>
    <td align="right">       29.90</td>
    <td align="right">       21.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.18</td>
    <td align="right">        1.82</td>
    <td align="right">       23.37</td>
    <td align="right">       30.77</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.38</td>
    <td align="right">        0.36</td>
    <td align="right">       21.02</td>
    <td align="right">       25.90</td>
    <td align="right">       21.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">       18.08</td>
    <td align="right">       20.49</td>
    <td align="right">       25.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">       14.27</td>
    <td align="right">       17.49</td>
    <td align="right">       28.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.91</td>
    <td align="right">        0.00</td>
    <td align="right">       12.91</td>
    <td align="right">        9.60</td>
    <td align="right">       39.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.36</td>
    <td align="right">        0.47</td>
    <td align="right">       17.90</td>
    <td align="right">       18.57</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.29</td>
    <td align="right">        2.29</td>
    <td align="right">       24.00</td>
    <td align="right">       30.77</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">       11.91</td>
    <td align="right">        9.03</td>
    <td align="right">       41.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">       14.80</td>
    <td align="right">       10.66</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">       18.11</td>
    <td align="right">       15.09</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.19</td>
    <td align="right">        0.07</td>
    <td align="right">       21.12</td>
    <td align="right">       20.84</td>
    <td align="right">       30.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.91</td>
    <td align="right">        1.03</td>
    <td align="right">       23.87</td>
    <td align="right">       24.57</td>
    <td align="right">       27.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.29</td>
    <td align="right">        2.29</td>
    <td align="right">       24.00</td>
    <td align="right">       29.90</td>
    <td align="right">       21.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.18</td>
    <td align="right">        1.82</td>
    <td align="right">       23.37</td>
    <td align="right">       30.77</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.38</td>
    <td align="right">        0.36</td>
    <td align="right">       21.02</td>
    <td align="right">       25.90</td>
    <td align="right">       21.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">       18.08</td>
    <td align="right">       20.49</td>
    <td align="right">       25.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">       14.27</td>
    <td align="right">       17.49</td>
    <td align="right">       28.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.91</td>
    <td align="right">        0.00</td>
    <td align="right">       12.91</td>
    <td align="right">        9.60</td>
    <td align="right">       39.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.36</td>
    <td align="right">        0.47</td>
    <td align="right">       17.90</td>
    <td align="right">       18.57</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.29</td>
    <td align="right">        2.29</td>
    <td align="right">       24.00</td>
    <td align="right">       30.77</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">       11.91</td>
    <td align="right">        9.03</td>
    <td align="right">       41.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">       14.80</td>
    <td align="right">       10.66</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">       18.11</td>
    <td align="right">       15.09</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.19</td>
    <td align="right">        0.07</td>
    <td align="right">       21.12</td>
    <td align="right">       20.85</td>
    <td align="right">       30.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.91</td>
    <td align="right">        1.03</td>
    <td align="right">       23.87</td>
    <td align="right">       24.57</td>
    <td align="right">       27.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.29</td>
    <td align="right">        2.29</td>
    <td align="right">       24.00</td>
    <td align="right">       29.90</td>
    <td align="right">       21.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.18</td>
    <td align="right">        1.82</td>
    <td align="right">       23.37</td>
    <td align="right">       30.77</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.38</td>
    <td align="right">        0.36</td>
    <td align="right">       21.02</td>
    <td align="right">       25.90</td>
    <td align="right">       21.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">       18.08</td>
    <td align="right">       20.49</td>
    <td align="right">       25.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">       14.27</td>
    <td align="right">       17.49</td>
    <td align="right">       28.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.91</td>
    <td align="right">        0.00</td>
    <td align="right">       12.91</td>
    <td align="right">        9.60</td>
    <td align="right">       39.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.36</td>
    <td align="right">        0.47</td>
    <td align="right">       17.90</td>
    <td align="right">       18.57</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.29</td>
    <td align="right">        2.29</td>
    <td align="right">       24.00</td>
    <td align="right">       30.77</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">       11.91</td>
    <td align="right">        9.03</td>
    <td align="right">       41.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">       14.80</td>
    <td align="right">       10.67</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">       18.12</td>
    <td align="right">       15.09</td>
    <td align="right">       38.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.25</td>
    <td align="right">        0.08</td>
    <td align="right">       21.17</td>
    <td align="right">       20.90</td>
    <td align="right">       30.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.02</td>
    <td align="right">        1.08</td>
    <td align="right">       23.94</td>
    <td align="right">       24.84</td>
    <td align="right">       27.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.38</td>
    <td align="right">        2.33</td>
    <td align="right">       24.05</td>
    <td align="right">       30.11</td>
    <td align="right">       21.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.30</td>
    <td align="right">        1.87</td>
    <td align="right">       23.43</td>
    <td align="right">       31.05</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.47</td>
    <td align="right">        0.39</td>
    <td align="right">       21.08</td>
    <td align="right">       26.12</td>
    <td align="right">       21.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">       18.08</td>
    <td align="right">       20.49</td>
    <td align="right">       25.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">       14.27</td>
    <td align="right">       17.49</td>
    <td align="right">       28.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.91</td>
    <td align="right">        0.00</td>
    <td align="right">       12.91</td>
    <td align="right">        9.60</td>
    <td align="right">       39.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.40</td>
    <td align="right">        0.48</td>
    <td align="right">       17.92</td>
    <td align="right">       18.66</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.13</td>
    <td align="right">        0.00</td>
    <td align="right">       11.13</td>
    <td align="right">        7.99</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.38</td>
    <td align="right">        2.33</td>
    <td align="right">       24.05</td>
    <td align="right">       31.05</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.56</td>
    <td align="right">       15.50</td>
    <td align="right">       15.06</td>
    <td align="right">       39.84</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.24</td>
    <td align="right">       16.90</td>
    <td align="right">       19.34</td>
    <td align="right">       45.21</td>
    <td align="right">       38.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.04</td>
    <td align="right">       18.24</td>
    <td align="right">       22.79</td>
    <td align="right">       51.72</td>
    <td align="right">       39.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       56.32</td>
    <td align="right">       28.95</td>
    <td align="right">       27.37</td>
    <td align="right">       78.83</td>
    <td align="right">       32.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       54.89</td>
    <td align="right">       25.04</td>
    <td align="right">       29.85</td>
    <td align="right">       74.18</td>
    <td align="right">       30.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.21</td>
    <td align="right">       28.78</td>
    <td align="right">       29.43</td>
    <td align="right">       82.70</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.69</td>
    <td align="right">       32.49</td>
    <td align="right">       29.20</td>
    <td align="right">       91.28</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.14</td>
    <td align="right">       31.04</td>
    <td align="right">       27.10</td>
    <td align="right">       87.46</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       50.03</td>
    <td align="right">       26.61</td>
    <td align="right">       23.43</td>
    <td align="right">       73.13</td>
    <td align="right">       26.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.61</td>
    <td align="right">       21.09</td>
    <td align="right">       17.52</td>
    <td align="right">       57.92</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.14</td>
    <td align="right">       18.51</td>
    <td align="right">       16.63</td>
    <td align="right">       46.04</td>
    <td align="right">       40.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.27</td>
    <td align="right">       16.87</td>
    <td align="right">       14.40</td>
    <td align="right">       41.26</td>
    <td align="right">       44.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.05</td>
    <td align="right">       23.36</td>
    <td align="right">       22.69</td>
    <td align="right">       64.22</td>
    <td align="right">       33.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.56</td>
    <td align="right">       15.50</td>
    <td align="right">       14.40</td>
    <td align="right">       39.84</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.69</td>
    <td align="right">       32.49</td>
    <td align="right">       29.85</td>
    <td align="right">       91.28</td>
    <td align="right">       44.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.53</td>
    <td align="right">       15.49</td>
    <td align="right">       15.05</td>
    <td align="right">       39.77</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.24</td>
    <td align="right">       16.90</td>
    <td align="right">       19.34</td>
    <td align="right">       45.21</td>
    <td align="right">       38.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.04</td>
    <td align="right">       18.24</td>
    <td align="right">       22.79</td>
    <td align="right">       51.72</td>
    <td align="right">       39.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       56.32</td>
    <td align="right">       28.95</td>
    <td align="right">       27.37</td>
    <td align="right">       78.83</td>
    <td align="right">       32.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       54.89</td>
    <td align="right">       25.04</td>
    <td align="right">       29.85</td>
    <td align="right">       74.18</td>
    <td align="right">       30.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.21</td>
    <td align="right">       28.78</td>
    <td align="right">       29.43</td>
    <td align="right">       82.69</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.69</td>
    <td align="right">       32.49</td>
    <td align="right">       29.20</td>
    <td align="right">       91.28</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.14</td>
    <td align="right">       31.04</td>
    <td align="right">       27.10</td>
    <td align="right">       87.46</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       50.03</td>
    <td align="right">       26.61</td>
    <td align="right">       23.43</td>
    <td align="right">       73.13</td>
    <td align="right">       26.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.60</td>
    <td align="right">       21.09</td>
    <td align="right">       17.51</td>
    <td align="right">       57.91</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.12</td>
    <td align="right">       18.50</td>
    <td align="right">       16.63</td>
    <td align="right">       45.99</td>
    <td align="right">       40.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.23</td>
    <td align="right">       16.84</td>
    <td align="right">       14.39</td>
    <td align="right">       41.15</td>
    <td align="right">       44.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.04</td>
    <td align="right">       23.36</td>
    <td align="right">       22.68</td>
    <td align="right">       64.20</td>
    <td align="right">       33.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.53</td>
    <td align="right">       15.49</td>
    <td align="right">       14.39</td>
    <td align="right">       39.77</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.69</td>
    <td align="right">       32.49</td>
    <td align="right">       29.85</td>
    <td align="right">       91.28</td>
    <td align="right">       44.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.53</td>
    <td align="right">       15.49</td>
    <td align="right">       15.05</td>
    <td align="right">       39.77</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.24</td>
    <td align="right">       16.90</td>
    <td align="right">       19.34</td>
    <td align="right">       45.21</td>
    <td align="right">       38.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.04</td>
    <td align="right">       18.24</td>
    <td align="right">       22.79</td>
    <td align="right">       51.72</td>
    <td align="right">       39.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       56.32</td>
    <td align="right">       28.95</td>
    <td align="right">       27.37</td>
    <td align="right">       78.83</td>
    <td align="right">       32.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       54.89</td>
    <td align="right">       25.04</td>
    <td align="right">       29.85</td>
    <td align="right">       74.18</td>
    <td align="right">       30.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.21</td>
    <td align="right">       28.78</td>
    <td align="right">       29.43</td>
    <td align="right">       82.69</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.69</td>
    <td align="right">       32.49</td>
    <td align="right">       29.20</td>
    <td align="right">       91.28</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.14</td>
    <td align="right">       31.04</td>
    <td align="right">       27.10</td>
    <td align="right">       87.46</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       50.03</td>
    <td align="right">       26.61</td>
    <td align="right">       23.43</td>
    <td align="right">       73.13</td>
    <td align="right">       26.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.60</td>
    <td align="right">       21.09</td>
    <td align="right">       17.51</td>
    <td align="right">       57.91</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.12</td>
    <td align="right">       18.50</td>
    <td align="right">       16.63</td>
    <td align="right">       45.99</td>
    <td align="right">       40.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.23</td>
    <td align="right">       16.84</td>
    <td align="right">       14.39</td>
    <td align="right">       41.15</td>
    <td align="right">       44.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.04</td>
    <td align="right">       23.36</td>
    <td align="right">       22.68</td>
    <td align="right">       64.20</td>
    <td align="right">       33.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.53</td>
    <td align="right">       15.49</td>
    <td align="right">       14.39</td>
    <td align="right">       39.77</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.69</td>
    <td align="right">       32.49</td>
    <td align="right">       29.85</td>
    <td align="right">       91.28</td>
    <td align="right">       44.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.53</td>
    <td align="right">       15.49</td>
    <td align="right">       15.05</td>
    <td align="right">       39.77</td>
    <td align="right">       43.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.24</td>
    <td align="right">       16.90</td>
    <td align="right">       19.34</td>
    <td align="right">       45.21</td>
    <td align="right">       38.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.04</td>
    <td align="right">       18.24</td>
    <td align="right">       22.79</td>
    <td align="right">       51.72</td>
    <td align="right">       39.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       56.32</td>
    <td align="right">       28.95</td>
    <td align="right">       27.37</td>
    <td align="right">       78.83</td>
    <td align="right">       32.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       54.89</td>
    <td align="right">       25.04</td>
    <td align="right">       29.85</td>
    <td align="right">       74.18</td>
    <td align="right">       30.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.21</td>
    <td align="right">       28.78</td>
    <td align="right">       29.43</td>
    <td align="right">       82.70</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.69</td>
    <td align="right">       32.49</td>
    <td align="right">       29.20</td>
    <td align="right">       91.28</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.14</td>
    <td align="right">       31.04</td>
    <td align="right">       27.10</td>
    <td align="right">       87.46</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       50.03</td>
    <td align="right">       26.61</td>
    <td align="right">       23.43</td>
    <td align="right">       73.13</td>
    <td align="right">       26.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       38.60</td>
    <td align="right">       21.09</td>
    <td align="right">       17.52</td>
    <td align="right">       57.92</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.12</td>
    <td align="right">       18.50</td>
    <td align="right">       16.63</td>
    <td align="right">       45.99</td>
    <td align="right">       40.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.23</td>
    <td align="right">       16.84</td>
    <td align="right">       14.39</td>
    <td align="right">       41.15</td>
    <td align="right">       44.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.04</td>
    <td align="right">       23.36</td>
    <td align="right">       22.68</td>
    <td align="right">       64.20</td>
    <td align="right">       33.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.53</td>
    <td align="right">       15.49</td>
    <td align="right">       14.39</td>
    <td align="right">       39.77</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.69</td>
    <td align="right">       32.49</td>
    <td align="right">       29.85</td>
    <td align="right">       91.28</td>
    <td align="right">       44.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218702E+09</td>
    <td align="right">0.161489E+09</td>
    <td align="right"> 57212967.06</td>
    <td align="right">0.325976E+09</td>
    <td align="right">0.118153E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154269E+09</td>
    <td align="right"> 96260515.21</td>
    <td align="right"> 58008085.92</td>
    <td align="right">0.219543E+09</td>
    <td align="right"> 93720530.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122899E+09</td>
    <td align="right"> 57265003.66</td>
    <td align="right"> 65633633.85</td>
    <td align="right">0.169469E+09</td>
    <td align="right">0.105883E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77125192.46</td>
    <td align="right"> 18014455.89</td>
    <td align="right"> 59110736.57</td>
    <td align="right"> 99760103.99</td>
    <td align="right"> 83479986.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61524986.38</td>
    <td align="right">      914.05</td>
    <td align="right"> 61524072.32</td>
    <td align="right"> 61078433.68</td>
    <td align="right"> 78322644.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 59004246.40</td>
    <td align="right">        0.34</td>
    <td align="right"> 59004246.06</td>
    <td align="right"> 65441067.85</td>
    <td align="right"> 59589661.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 60123143.21</td>
    <td align="right">   189009.92</td>
    <td align="right"> 59934133.29</td>
    <td align="right"> 72241881.52</td>
    <td align="right"> 57567404.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 64682100.86</td>
    <td align="right">  7799350.54</td>
    <td align="right"> 56882750.32</td>
    <td align="right"> 86643163.07</td>
    <td align="right"> 60653346.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106495E+09</td>
    <td align="right"> 48282561.67</td>
    <td align="right"> 58212733.26</td>
    <td align="right">0.164388E+09</td>
    <td align="right"> 70292275.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167484E+09</td>
    <td align="right">0.112343E+09</td>
    <td align="right"> 55140747.33</td>
    <td align="right">0.268208E+09</td>
    <td align="right"> 83324833.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202370E+09</td>
    <td align="right">0.143974E+09</td>
    <td align="right"> 58395846.21</td>
    <td align="right">0.299679E+09</td>
    <td align="right">0.107857E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233936E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 54926829.03</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121052E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152861E+10</td>
    <td align="right">0.824628E+09</td>
    <td align="right">0.703987E+09</td>
    <td align="right">0.218174E+10</td>
    <td align="right">0.103990E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59004246.40</td>
    <td align="right">        0.34</td>
    <td align="right"> 54926829.03</td>
    <td align="right"> 61078433.68</td>
    <td align="right"> 57567404.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233936E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 65633633.85</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121052E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218700E+09</td>
    <td align="right">0.161489E+09</td>
    <td align="right"> 57211371.57</td>
    <td align="right">0.325975E+09</td>
    <td align="right">0.118150E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154266E+09</td>
    <td align="right"> 96260515.21</td>
    <td align="right"> 58005866.80</td>
    <td align="right">0.219540E+09</td>
    <td align="right"> 93719235.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122863E+09</td>
    <td align="right"> 57248974.06</td>
    <td align="right"> 65613706.35</td>
    <td align="right">0.169411E+09</td>
    <td align="right">0.105902E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 76748096.74</td>
    <td align="right"> 17845530.30</td>
    <td align="right"> 58902566.44</td>
    <td align="right"> 98857787.88</td>
    <td align="right"> 83494972.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61516457.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 61516457.38</td>
    <td align="right"> 61063672.10</td>
    <td align="right"> 78321754.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 59001459.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 59001459.05</td>
    <td align="right"> 65438135.58</td>
    <td align="right"> 59588909.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 60118747.94</td>
    <td align="right">   187362.76</td>
    <td align="right"> 59931385.18</td>
    <td align="right"> 72233342.36</td>
    <td align="right"> 57566320.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 64587783.88</td>
    <td align="right">  7757453.48</td>
    <td align="right"> 56830330.40</td>
    <td align="right"> 86409506.34</td>
    <td align="right"> 60654376.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106168E+09</td>
    <td align="right"> 48153474.50</td>
    <td align="right"> 58014502.94</td>
    <td align="right">0.163772E+09</td>
    <td align="right"> 70438822.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167482E+09</td>
    <td align="right">0.112343E+09</td>
    <td align="right"> 55138822.18</td>
    <td align="right">0.268207E+09</td>
    <td align="right"> 83323062.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202369E+09</td>
    <td align="right">0.143974E+09</td>
    <td align="right"> 58394121.12</td>
    <td align="right">0.299678E+09</td>
    <td align="right">0.107855E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233935E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 54925447.32</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121050E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152776E+10</td>
    <td align="right">0.824269E+09</td>
    <td align="right">0.703486E+09</td>
    <td align="right">0.217989E+10</td>
    <td align="right">0.104007E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59001459.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 54925447.32</td>
    <td align="right"> 61063672.10</td>
    <td align="right"> 57566320.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233935E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 65613706.35</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121050E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218700E+09</td>
    <td align="right">0.161489E+09</td>
    <td align="right"> 57211371.57</td>
    <td align="right">0.325975E+09</td>
    <td align="right">0.118150E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154266E+09</td>
    <td align="right"> 96260515.21</td>
    <td align="right"> 58005866.80</td>
    <td align="right">0.219540E+09</td>
    <td align="right"> 93719235.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122863E+09</td>
    <td align="right"> 57248974.06</td>
    <td align="right"> 65613706.35</td>
    <td align="right">0.169411E+09</td>
    <td align="right">0.105902E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 76748096.74</td>
    <td align="right"> 17845530.30</td>
    <td align="right"> 58902566.44</td>
    <td align="right"> 98857787.88</td>
    <td align="right"> 83494972.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61516457.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 61516457.38</td>
    <td align="right"> 61063672.10</td>
    <td align="right"> 78321754.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 59001459.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 59001459.05</td>
    <td align="right"> 65438135.58</td>
    <td align="right"> 59588909.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 60118747.94</td>
    <td align="right">   187362.76</td>
    <td align="right"> 59931385.18</td>
    <td align="right"> 72233342.36</td>
    <td align="right"> 57566320.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 64587186.05</td>
    <td align="right">  7756870.44</td>
    <td align="right"> 56830315.61</td>
    <td align="right"> 86408630.99</td>
    <td align="right"> 60655817.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106138E+09</td>
    <td align="right"> 48149122.20</td>
    <td align="right"> 57988702.93</td>
    <td align="right">0.163769E+09</td>
    <td align="right"> 70499807.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167482E+09</td>
    <td align="right">0.112343E+09</td>
    <td align="right"> 55138822.18</td>
    <td align="right">0.268207E+09</td>
    <td align="right"> 83323062.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202369E+09</td>
    <td align="right">0.143974E+09</td>
    <td align="right"> 58394121.12</td>
    <td align="right">0.299678E+09</td>
    <td align="right">0.107855E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233935E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 54925447.32</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121050E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152772E+10</td>
    <td align="right">0.824264E+09</td>
    <td align="right">0.703460E+09</td>
    <td align="right">0.217989E+10</td>
    <td align="right">0.104013E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59001459.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 54925447.32</td>
    <td align="right"> 61063672.10</td>
    <td align="right"> 57566320.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233935E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 65613706.35</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121050E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218700E+09</td>
    <td align="right">0.161489E+09</td>
    <td align="right"> 57211371.57</td>
    <td align="right">0.325975E+09</td>
    <td align="right">0.118150E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154266E+09</td>
    <td align="right"> 96260515.21</td>
    <td align="right"> 58005866.80</td>
    <td align="right">0.219540E+09</td>
    <td align="right"> 93719235.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122863E+09</td>
    <td align="right"> 57248974.06</td>
    <td align="right"> 65613706.35</td>
    <td align="right">0.169411E+09</td>
    <td align="right">0.105902E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 76748096.74</td>
    <td align="right"> 17845530.30</td>
    <td align="right"> 58902566.44</td>
    <td align="right"> 98857787.88</td>
    <td align="right"> 83494972.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61516457.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 61516457.38</td>
    <td align="right"> 61063672.10</td>
    <td align="right"> 78321754.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 59001459.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 59001459.05</td>
    <td align="right"> 65438135.58</td>
    <td align="right"> 59588909.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 60118747.94</td>
    <td align="right">   187362.76</td>
    <td align="right"> 59931385.18</td>
    <td align="right"> 72233342.36</td>
    <td align="right"> 57566320.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 64587185.61</td>
    <td align="right">  7756870.00</td>
    <td align="right"> 56830315.61</td>
    <td align="right"> 86408630.99</td>
    <td align="right"> 60655819.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106137E+09</td>
    <td align="right"> 48149091.73</td>
    <td align="right"> 57987727.13</td>
    <td align="right">0.163769E+09</td>
    <td align="right"> 70501692.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167482E+09</td>
    <td align="right">0.112343E+09</td>
    <td align="right"> 55138822.18</td>
    <td align="right">0.268207E+09</td>
    <td align="right"> 83323062.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202369E+09</td>
    <td align="right">0.143974E+09</td>
    <td align="right"> 58394121.12</td>
    <td align="right">0.299678E+09</td>
    <td align="right">0.107855E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233935E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 54925447.32</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121050E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152772E+10</td>
    <td align="right">0.824264E+09</td>
    <td align="right">0.703459E+09</td>
    <td align="right">0.217989E+10</td>
    <td align="right">0.104013E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59001459.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 54925447.32</td>
    <td align="right"> 61063672.10</td>
    <td align="right"> 57566320.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233935E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 65613706.35</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121050E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218700E+09</td>
    <td align="right">0.161489E+09</td>
    <td align="right"> 57211371.57</td>
    <td align="right">0.325975E+09</td>
    <td align="right">0.118150E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154266E+09</td>
    <td align="right"> 96260515.21</td>
    <td align="right"> 58005866.80</td>
    <td align="right">0.219540E+09</td>
    <td align="right"> 93719235.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122863E+09</td>
    <td align="right"> 57248974.06</td>
    <td align="right"> 65613706.35</td>
    <td align="right">0.169411E+09</td>
    <td align="right">0.105902E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 76748096.74</td>
    <td align="right"> 17845530.30</td>
    <td align="right"> 58902566.44</td>
    <td align="right"> 98857787.88</td>
    <td align="right"> 83494972.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61516457.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 61516457.38</td>
    <td align="right"> 61063672.10</td>
    <td align="right"> 78321754.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 59001459.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 59001459.05</td>
    <td align="right"> 65438135.58</td>
    <td align="right"> 59588909.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 60118747.94</td>
    <td align="right">   187362.76</td>
    <td align="right"> 59931385.18</td>
    <td align="right"> 72233342.36</td>
    <td align="right"> 57566320.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 64587682.42</td>
    <td align="right">  7757366.81</td>
    <td align="right"> 56830315.61</td>
    <td align="right"> 86408627.55</td>
    <td align="right"> 60653858.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106147E+09</td>
    <td align="right"> 48151085.57</td>
    <td align="right"> 57995925.27</td>
    <td align="right">0.163769E+09</td>
    <td align="right"> 70478790.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167482E+09</td>
    <td align="right">0.112343E+09</td>
    <td align="right"> 55138822.18</td>
    <td align="right">0.268207E+09</td>
    <td align="right"> 83323062.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202369E+09</td>
    <td align="right">0.143974E+09</td>
    <td align="right"> 58394121.12</td>
    <td align="right">0.299678E+09</td>
    <td align="right">0.107855E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233935E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 54925447.32</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121050E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152773E+10</td>
    <td align="right">0.824267E+09</td>
    <td align="right">0.703467E+09</td>
    <td align="right">0.217989E+10</td>
    <td align="right">0.104010E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59001459.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 54925447.32</td>
    <td align="right"> 61063672.10</td>
    <td align="right"> 57566320.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233935E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 65613706.35</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121050E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218702E+09</td>
    <td align="right">0.161489E+09</td>
    <td align="right"> 57212966.98</td>
    <td align="right">0.325976E+09</td>
    <td align="right">0.118153E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154269E+09</td>
    <td align="right"> 96260515.21</td>
    <td align="right"> 58008085.81</td>
    <td align="right">0.219543E+09</td>
    <td align="right"> 93720530.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122895E+09</td>
    <td align="right"> 57265032.83</td>
    <td align="right"> 65629490.98</td>
    <td align="right">0.169443E+09</td>
    <td align="right">0.105864E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77062431.21</td>
    <td align="right"> 17980346.77</td>
    <td align="right"> 59082084.43</td>
    <td align="right"> 99536149.97</td>
    <td align="right"> 83415035.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61524223.51</td>
    <td align="right">      678.74</td>
    <td align="right"> 61523544.76</td>
    <td align="right"> 61076759.37</td>
    <td align="right"> 78322636.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 59004245.99</td>
    <td align="right">        0.38</td>
    <td align="right"> 59004245.61</td>
    <td align="right"> 65441067.32</td>
    <td align="right"> 59589661.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 60122802.43</td>
    <td align="right">   188831.45</td>
    <td align="right"> 59933970.99</td>
    <td align="right"> 72240933.70</td>
    <td align="right"> 57567404.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 64669387.43</td>
    <td align="right">  7791435.87</td>
    <td align="right"> 56877951.57</td>
    <td align="right"> 86602057.23</td>
    <td align="right"> 60648852.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106286E+09</td>
    <td align="right"> 48210363.66</td>
    <td align="right"> 58076067.48</td>
    <td align="right">0.163971E+09</td>
    <td align="right"> 70351025.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167484E+09</td>
    <td align="right">0.112343E+09</td>
    <td align="right"> 55140747.23</td>
    <td align="right">0.268208E+09</td>
    <td align="right"> 83324833.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202370E+09</td>
    <td align="right">0.143974E+09</td>
    <td align="right"> 58395846.12</td>
    <td align="right">0.299679E+09</td>
    <td align="right">0.107857E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233936E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 54926828.96</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121052E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152832E+10</td>
    <td align="right">0.824513E+09</td>
    <td align="right">0.703812E+09</td>
    <td align="right">0.218102E+10</td>
    <td align="right">0.103987E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59004245.99</td>
    <td align="right">        0.38</td>
    <td align="right"> 54926828.96</td>
    <td align="right"> 61076759.37</td>
    <td align="right"> 57567404.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233936E+09</td>
    <td align="right">0.179009E+09</td>
    <td align="right"> 65629490.98</td>
    <td align="right">0.349307E+09</td>
    <td align="right">0.121052E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.307405E+09</td>
    <td align="right">0.226248E+09</td>
    <td align="right"> 81157255.78</td>
    <td align="right">0.457029E+09</td>
    <td align="right">0.165637E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217525E+09</td>
    <td align="right">0.134862E+09</td>
    <td align="right"> 82662550.57</td>
    <td align="right">0.309136E+09</td>
    <td align="right">0.131072E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191278E+09</td>
    <td align="right"> 93352343.63</td>
    <td align="right"> 97925237.44</td>
    <td align="right">0.271588E+09</td>
    <td align="right">0.147603E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132180E+09</td>
    <td align="right"> 42828033.90</td>
    <td align="right"> 89351894.89</td>
    <td align="right">0.188728E+09</td>
    <td align="right">0.116778E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 92777068.68</td>
    <td align="right">  2811580.32</td>
    <td align="right"> 89965488.36</td>
    <td align="right"> 98349827.97</td>
    <td align="right">0.109414E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 84414327.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 84414327.93</td>
    <td align="right"> 93606363.31</td>
    <td align="right"> 83356666.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 86544794.02</td>
    <td align="right">  1057047.51</td>
    <td align="right"> 85487746.51</td>
    <td align="right">0.104366E+09</td>
    <td align="right"> 80792615.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110327E+09</td>
    <td align="right"> 25038271.73</td>
    <td align="right"> 85288255.01</td>
    <td align="right">0.163155E+09</td>
    <td align="right"> 85149367.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173021E+09</td>
    <td align="right"> 85627673.41</td>
    <td align="right"> 87393806.21</td>
    <td align="right">0.275539E+09</td>
    <td align="right"> 98707122.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.241678E+09</td>
    <td align="right">0.162395E+09</td>
    <td align="right"> 79282271.44</td>
    <td align="right">0.386597E+09</td>
    <td align="right">0.117045E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.284606E+09</td>
    <td align="right">0.201710E+09</td>
    <td align="right"> 82895807.77</td>
    <td align="right">0.420480E+09</td>
    <td align="right">0.151193E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.328615E+09</td>
    <td align="right">0.250794E+09</td>
    <td align="right"> 77820206.44</td>
    <td align="right">0.489377E+09</td>
    <td align="right">0.169807E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.225037E+10</td>
    <td align="right">0.122673E+10</td>
    <td align="right">0.102364E+10</td>
    <td align="right">0.325795E+10</td>
    <td align="right">0.145656E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 84414327.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 77820206.44</td>
    <td align="right"> 93606363.31</td>
    <td align="right"> 80792615.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.328615E+09</td>
    <td align="right">0.250794E+09</td>
    <td align="right"> 97925237.44</td>
    <td align="right">0.489377E+09</td>
    <td align="right">0.169807E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 86079032.57</td>
    <td align="right"> 46349475.55</td>
    <td align="right"> 39729557.03</td>
    <td align="right">0.107453E+09</td>
    <td align="right">0.109710E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 80918048.88</td>
    <td align="right"> 37361964.32</td>
    <td align="right"> 43556084.56</td>
    <td align="right"> 95331777.51</td>
    <td align="right"> 88022930.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108361E+09</td>
    <td align="right"> 48586023.10</td>
    <td align="right"> 59774814.64</td>
    <td align="right">0.132774E+09</td>
    <td align="right">0.100060E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132576E+09</td>
    <td align="right"> 65417104.67</td>
    <td align="right"> 67158857.32</td>
    <td align="right">0.180757E+09</td>
    <td align="right"> 79786397.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128040E+09</td>
    <td align="right"> 52591481.15</td>
    <td align="right"> 75448234.18</td>
    <td align="right">0.167254E+09</td>
    <td align="right"> 76400718.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122419E+09</td>
    <td align="right"> 51506524.37</td>
    <td align="right"> 70912328.86</td>
    <td align="right">0.169603E+09</td>
    <td align="right"> 59243693.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143907E+09</td>
    <td align="right"> 69708652.99</td>
    <td align="right"> 74198544.00</td>
    <td align="right">0.211468E+09</td>
    <td align="right"> 58575085.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143441E+09</td>
    <td align="right"> 74661266.83</td>
    <td align="right"> 68779832.78</td>
    <td align="right">0.213990E+09</td>
    <td align="right"> 59946516.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101016E+09</td>
    <td align="right"> 45377370.66</td>
    <td align="right"> 55638529.23</td>
    <td align="right">0.142829E+09</td>
    <td align="right"> 65886833.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 94175193.15</td>
    <td align="right"> 48390838.95</td>
    <td align="right"> 45784354.20</td>
    <td align="right">0.136703E+09</td>
    <td align="right"> 77117532.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 83794726.31</td>
    <td align="right"> 42838146.69</td>
    <td align="right"> 40956579.62</td>
    <td align="right">0.102601E+09</td>
    <td align="right">0.101303E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83174061.81</td>
    <td align="right"> 46491696.85</td>
    <td align="right"> 36682364.96</td>
    <td align="right">0.103255E+09</td>
    <td align="right">0.112559E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130790E+10</td>
    <td align="right">0.629281E+09</td>
    <td align="right">0.678620E+09</td>
    <td align="right">0.176402E+10</td>
    <td align="right">0.988613E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80918048.88</td>
    <td align="right"> 37361964.32</td>
    <td align="right"> 36682364.96</td>
    <td align="right"> 95331777.51</td>
    <td align="right"> 58575085.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143907E+09</td>
    <td align="right"> 74661266.83</td>
    <td align="right"> 75448234.18</td>
    <td align="right">0.213990E+09</td>
    <td align="right">0.112559E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 86077437.17</td>
    <td align="right"> 46349475.55</td>
    <td align="right"> 39727961.62</td>
    <td align="right">0.107452E+09</td>
    <td align="right">0.109708E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 80915829.87</td>
    <td align="right"> 37361964.32</td>
    <td align="right"> 43553865.56</td>
    <td align="right"> 95329425.95</td>
    <td align="right"> 88021751.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108358E+09</td>
    <td align="right"> 48586023.10</td>
    <td align="right"> 59771734.39</td>
    <td align="right">0.132770E+09</td>
    <td align="right">0.100059E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132574E+09</td>
    <td align="right"> 65417104.67</td>
    <td align="right"> 67156595.16</td>
    <td align="right">0.180755E+09</td>
    <td align="right"> 79785201.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128036E+09</td>
    <td align="right"> 52591481.15</td>
    <td align="right"> 75445010.02</td>
    <td align="right">0.167250E+09</td>
    <td align="right"> 76399733.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122416E+09</td>
    <td align="right"> 51506524.37</td>
    <td align="right"> 70909542.31</td>
    <td align="right">0.169600E+09</td>
    <td align="right"> 59242868.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143905E+09</td>
    <td align="right"> 69708652.99</td>
    <td align="right"> 74196546.64</td>
    <td align="right">0.211466E+09</td>
    <td align="right"> 58573932.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143439E+09</td>
    <td align="right"> 74661266.83</td>
    <td align="right"> 68778036.84</td>
    <td align="right">0.213988E+09</td>
    <td align="right"> 59945217.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101014E+09</td>
    <td align="right"> 45377370.66</td>
    <td align="right"> 55636466.42</td>
    <td align="right">0.142827E+09</td>
    <td align="right"> 65885481.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 94173268.10</td>
    <td align="right"> 48390838.95</td>
    <td align="right"> 45782429.15</td>
    <td align="right">0.136701E+09</td>
    <td align="right"> 77115743.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 83793001.31</td>
    <td align="right"> 42838146.69</td>
    <td align="right"> 40954854.62</td>
    <td align="right">0.102599E+09</td>
    <td align="right">0.101301E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83172680.17</td>
    <td align="right"> 46491696.85</td>
    <td align="right"> 36680983.32</td>
    <td align="right">0.103255E+09</td>
    <td align="right">0.112557E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130787E+10</td>
    <td align="right">0.629281E+09</td>
    <td align="right">0.678594E+09</td>
    <td align="right">0.176399E+10</td>
    <td align="right">0.988596E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80915829.87</td>
    <td align="right"> 37361964.32</td>
    <td align="right"> 36680983.32</td>
    <td align="right"> 95329425.95</td>
    <td align="right"> 58573932.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143905E+09</td>
    <td align="right"> 74661266.83</td>
    <td align="right"> 75445010.02</td>
    <td align="right">0.213988E+09</td>
    <td align="right">0.112557E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 86077437.17</td>
    <td align="right"> 46349475.55</td>
    <td align="right"> 39727961.62</td>
    <td align="right">0.107452E+09</td>
    <td align="right">0.109708E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 80915829.87</td>
    <td align="right"> 37361964.32</td>
    <td align="right"> 43553865.56</td>
    <td align="right"> 95329425.95</td>
    <td align="right"> 88021751.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108358E+09</td>
    <td align="right"> 48586023.10</td>
    <td align="right"> 59771734.39</td>
    <td align="right">0.132770E+09</td>
    <td align="right">0.100059E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132574E+09</td>
    <td align="right"> 65417104.67</td>
    <td align="right"> 67156595.16</td>
    <td align="right">0.180755E+09</td>
    <td align="right"> 79785201.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128036E+09</td>
    <td align="right"> 52591481.15</td>
    <td align="right"> 75445010.02</td>
    <td align="right">0.167250E+09</td>
    <td align="right"> 76399733.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122416E+09</td>
    <td align="right"> 51506524.37</td>
    <td align="right"> 70909542.31</td>
    <td align="right">0.169600E+09</td>
    <td align="right"> 59242868.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143905E+09</td>
    <td align="right"> 69708652.99</td>
    <td align="right"> 74196546.64</td>
    <td align="right">0.211466E+09</td>
    <td align="right"> 58573932.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143439E+09</td>
    <td align="right"> 74661266.83</td>
    <td align="right"> 68778036.84</td>
    <td align="right">0.213988E+09</td>
    <td align="right"> 59945217.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101014E+09</td>
    <td align="right"> 45377370.66</td>
    <td align="right"> 55636466.42</td>
    <td align="right">0.142827E+09</td>
    <td align="right"> 65885481.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 94173268.10</td>
    <td align="right"> 48390838.95</td>
    <td align="right"> 45782429.15</td>
    <td align="right">0.136701E+09</td>
    <td align="right"> 77115743.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 83793001.31</td>
    <td align="right"> 42838146.69</td>
    <td align="right"> 40954854.62</td>
    <td align="right">0.102599E+09</td>
    <td align="right">0.101301E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83172680.17</td>
    <td align="right"> 46491696.85</td>
    <td align="right"> 36680983.32</td>
    <td align="right">0.103255E+09</td>
    <td align="right">0.112557E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130787E+10</td>
    <td align="right">0.629281E+09</td>
    <td align="right">0.678594E+09</td>
    <td align="right">0.176399E+10</td>
    <td align="right">0.988596E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80915829.87</td>
    <td align="right"> 37361964.32</td>
    <td align="right"> 36680983.32</td>
    <td align="right"> 95329425.95</td>
    <td align="right"> 58573932.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143905E+09</td>
    <td align="right"> 74661266.83</td>
    <td align="right"> 75445010.02</td>
    <td align="right">0.213988E+09</td>
    <td align="right">0.112557E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 86155344.63</td>
    <td align="right"> 46394490.45</td>
    <td align="right"> 39760854.18</td>
    <td align="right">0.107653E+09</td>
    <td align="right">0.109710E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 80923353.02</td>
    <td align="right"> 37364631.66</td>
    <td align="right"> 43558721.36</td>
    <td align="right"> 95344563.91</td>
    <td align="right"> 88022930.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108361E+09</td>
    <td align="right"> 48586184.32</td>
    <td align="right"> 59774892.89</td>
    <td align="right">0.132774E+09</td>
    <td align="right">0.100060E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132576E+09</td>
    <td align="right"> 65417104.67</td>
    <td align="right"> 67158857.44</td>
    <td align="right">0.180757E+09</td>
    <td align="right"> 79786397.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128040E+09</td>
    <td align="right"> 52591481.15</td>
    <td align="right"> 75448234.35</td>
    <td align="right">0.167254E+09</td>
    <td align="right"> 76400718.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122419E+09</td>
    <td align="right"> 51506524.37</td>
    <td align="right"> 70912329.00</td>
    <td align="right">0.169603E+09</td>
    <td align="right"> 59243693.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143907E+09</td>
    <td align="right"> 69708652.99</td>
    <td align="right"> 74198544.11</td>
    <td align="right">0.211468E+09</td>
    <td align="right"> 58575085.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143441E+09</td>
    <td align="right"> 74661266.83</td>
    <td align="right"> 68779832.87</td>
    <td align="right">0.213990E+09</td>
    <td align="right"> 59946516.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101016E+09</td>
    <td align="right"> 45377370.66</td>
    <td align="right"> 55638529.34</td>
    <td align="right">0.142829E+09</td>
    <td align="right"> 65886833.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 94180766.88</td>
    <td align="right"> 48395233.06</td>
    <td align="right"> 45785533.83</td>
    <td align="right">0.136718E+09</td>
    <td align="right"> 77117532.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 83840473.26</td>
    <td align="right"> 42865308.68</td>
    <td align="right"> 40975164.58</td>
    <td align="right">0.102719E+09</td>
    <td align="right">0.101303E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83285835.07</td>
    <td align="right"> 46558411.64</td>
    <td align="right"> 36727423.43</td>
    <td align="right">0.103547E+09</td>
    <td align="right">0.112559E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130815E+10</td>
    <td align="right">0.629427E+09</td>
    <td align="right">0.678719E+09</td>
    <td align="right">0.176466E+10</td>
    <td align="right">0.988613E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80923353.02</td>
    <td align="right"> 37364631.66</td>
    <td align="right"> 36727423.43</td>
    <td align="right"> 95344563.91</td>
    <td align="right"> 58575085.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143907E+09</td>
    <td align="right"> 74661266.83</td>
    <td align="right"> 75448234.35</td>
    <td align="right">0.213990E+09</td>
    <td align="right">0.112559E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31912839.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 31912839.45</td>
    <td align="right"> 24190846.64</td>
    <td align="right">0.111596E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35810603.46</td>
    <td align="right">        0.00</td>
    <td align="right"> 35810603.46</td>
    <td align="right"> 25802167.06</td>
    <td align="right"> 89839034.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48521677.31</td>
    <td align="right">        0.00</td>
    <td align="right"> 48521677.31</td>
    <td align="right"> 40428812.02</td>
    <td align="right">0.102594E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54999144.17</td>
    <td align="right">   201565.24</td>
    <td align="right"> 54797578.92</td>
    <td align="right"> 54032246.89</td>
    <td align="right"> 79199084.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66938524.03</td>
    <td align="right">  2862411.87</td>
    <td align="right"> 64076112.16</td>
    <td align="right"> 66327186.46</td>
    <td align="right"> 73266205.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68293571.87</td>
    <td align="right">  5996748.83</td>
    <td align="right"> 62296823.04</td>
    <td align="right"> 77868312.61</td>
    <td align="right"> 55847015.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 67695338.62</td>
    <td align="right">  4975247.99</td>
    <td align="right"> 62720090.63</td>
    <td align="right"> 82988169.92</td>
    <td align="right"> 54377079.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57434386.96</td>
    <td align="right">  1034247.04</td>
    <td align="right"> 56400139.92</td>
    <td align="right"> 69740703.28</td>
    <td align="right"> 57123263.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46879584.41</td>
    <td align="right">     6897.56</td>
    <td align="right"> 46872686.85</td>
    <td align="right"> 53115317.93</td>
    <td align="right"> 65518364.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 38219101.53</td>
    <td align="right">        0.00</td>
    <td align="right"> 38219101.53</td>
    <td align="right"> 46854007.22</td>
    <td align="right"> 77165633.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33453723.30</td>
    <td align="right">        0.00</td>
    <td align="right"> 33453723.30</td>
    <td align="right"> 24873072.23</td>
    <td align="right">0.103131E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29802006.56</td>
    <td align="right">        0.00</td>
    <td align="right"> 29802006.56</td>
    <td align="right"> 21406125.67</td>
    <td align="right">0.115305E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.579961E+09</td>
    <td align="right"> 15077118.53</td>
    <td align="right">0.564883E+09</td>
    <td align="right">0.587627E+09</td>
    <td align="right">0.984962E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29802006.56</td>
    <td align="right">        0.00</td>
    <td align="right"> 29802006.56</td>
    <td align="right"> 21406125.67</td>
    <td align="right"> 54377079.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 68293571.87</td>
    <td align="right">  5996748.83</td>
    <td align="right"> 64076112.16</td>
    <td align="right"> 82988169.92</td>
    <td align="right">0.115305E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31911243.97</td>
    <td align="right">        0.00</td>
    <td align="right"> 31911243.97</td>
    <td align="right"> 24189613.96</td>
    <td align="right">0.111594E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35808384.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 35808384.34</td>
    <td align="right"> 25799917.12</td>
    <td align="right"> 89837851.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48518596.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 48518596.90</td>
    <td align="right"> 40425166.70</td>
    <td align="right">0.102593E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54929583.64</td>
    <td align="right">   185641.66</td>
    <td align="right"> 54743941.98</td>
    <td align="right"> 54022386.60</td>
    <td align="right"> 79343419.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66710494.08</td>
    <td align="right">  2771934.75</td>
    <td align="right"> 63938559.33</td>
    <td align="right"> 65816653.54</td>
    <td align="right"> 73293074.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68135379.45</td>
    <td align="right">  5923908.26</td>
    <td align="right"> 62211471.18</td>
    <td align="right"> 77496191.26</td>
    <td align="right"> 55847458.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 67454207.69</td>
    <td align="right">  4862571.09</td>
    <td align="right"> 62591636.61</td>
    <td align="right"> 82412700.83</td>
    <td align="right"> 54379865.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57259526.03</td>
    <td align="right">   967878.88</td>
    <td align="right"> 56291647.15</td>
    <td align="right"> 69362200.82</td>
    <td align="right"> 57165857.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46876614.24</td>
    <td align="right">     6875.41</td>
    <td align="right"> 46869738.83</td>
    <td align="right"> 53113389.82</td>
    <td align="right"> 65518768.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 38217176.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 38217176.38</td>
    <td align="right"> 46852275.88</td>
    <td align="right"> 77163763.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33451998.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 33451998.21</td>
    <td align="right"> 24871646.22</td>
    <td align="right">0.103130E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29800624.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 29800624.85</td>
    <td align="right"> 21405440.24</td>
    <td align="right">0.115303E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.579074E+09</td>
    <td align="right"> 14718810.05</td>
    <td align="right">0.564355E+09</td>
    <td align="right">0.585768E+09</td>
    <td align="right">0.985169E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29800624.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 29800624.85</td>
    <td align="right"> 21405440.24</td>
    <td align="right"> 54379865.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 68135379.45</td>
    <td align="right">  5923908.26</td>
    <td align="right"> 63938559.33</td>
    <td align="right"> 82412700.83</td>
    <td align="right">0.115303E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31911243.97</td>
    <td align="right">        0.00</td>
    <td align="right"> 31911243.97</td>
    <td align="right"> 24189613.96</td>
    <td align="right">0.111594E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35808384.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 35808384.34</td>
    <td align="right"> 25799917.12</td>
    <td align="right"> 89837851.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48518596.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 48518596.90</td>
    <td align="right"> 40425166.70</td>
    <td align="right">0.102593E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54918887.27</td>
    <td align="right">   183115.77</td>
    <td align="right"> 54735771.50</td>
    <td align="right"> 54022205.76</td>
    <td align="right"> 79367925.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66710494.08</td>
    <td align="right">  2771934.75</td>
    <td align="right"> 63938559.33</td>
    <td align="right"> 65816653.54</td>
    <td align="right"> 73293074.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68135379.45</td>
    <td align="right">  5923908.26</td>
    <td align="right"> 62211471.18</td>
    <td align="right"> 77496191.26</td>
    <td align="right"> 55847458.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 67454207.69</td>
    <td align="right">  4862571.09</td>
    <td align="right"> 62591636.61</td>
    <td align="right"> 82412700.83</td>
    <td align="right"> 54379865.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57256962.09</td>
    <td align="right">   967837.23</td>
    <td align="right"> 56289124.86</td>
    <td align="right"> 69362200.88</td>
    <td align="right"> 57170583.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46874831.69</td>
    <td align="right">     6914.02</td>
    <td align="right"> 46867917.67</td>
    <td align="right"> 53113389.82</td>
    <td align="right"> 65521918.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 38217176.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 38217176.38</td>
    <td align="right"> 46852275.88</td>
    <td align="right"> 77163763.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33451998.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 33451998.21</td>
    <td align="right"> 24871646.22</td>
    <td align="right">0.103130E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29800624.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 29800624.85</td>
    <td align="right"> 21405440.24</td>
    <td align="right">0.115303E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.579059E+09</td>
    <td align="right"> 14716281.12</td>
    <td align="right">0.564343E+09</td>
    <td align="right">0.585767E+09</td>
    <td align="right">0.985201E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29800624.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 29800624.85</td>
    <td align="right"> 21405440.24</td>
    <td align="right"> 54379865.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 68135379.45</td>
    <td align="right">  5923908.26</td>
    <td align="right"> 63938559.33</td>
    <td align="right"> 82412700.83</td>
    <td align="right">0.115303E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31911243.97</td>
    <td align="right">        0.00</td>
    <td align="right"> 31911243.97</td>
    <td align="right"> 24189613.96</td>
    <td align="right">0.111594E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35808384.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 35808384.34</td>
    <td align="right"> 25799917.12</td>
    <td align="right"> 89837851.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48518596.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 48518596.90</td>
    <td align="right"> 40425166.70</td>
    <td align="right">0.102593E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54918887.27</td>
    <td align="right">   183115.77</td>
    <td align="right"> 54735771.50</td>
    <td align="right"> 54022205.76</td>
    <td align="right"> 79367925.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66710494.08</td>
    <td align="right">  2771934.75</td>
    <td align="right"> 63938559.33</td>
    <td align="right"> 65816653.54</td>
    <td align="right"> 73293074.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68135379.45</td>
    <td align="right">  5923908.26</td>
    <td align="right"> 62211471.18</td>
    <td align="right"> 77496191.26</td>
    <td align="right"> 55847458.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 67454207.69</td>
    <td align="right">  4862571.09</td>
    <td align="right"> 62591636.61</td>
    <td align="right"> 82412700.83</td>
    <td align="right"> 54379865.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57255354.38</td>
    <td align="right">   967809.26</td>
    <td align="right"> 56287545.12</td>
    <td align="right"> 69362200.87</td>
    <td align="right"> 57173551.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46874916.35</td>
    <td align="right">     7043.49</td>
    <td align="right"> 46867872.86</td>
    <td align="right"> 53113389.82</td>
    <td align="right"> 65521353.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 38217176.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 38217176.38</td>
    <td align="right"> 46852275.88</td>
    <td align="right"> 77163763.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33451998.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 33451998.21</td>
    <td align="right"> 24871646.22</td>
    <td align="right">0.103130E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29800624.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 29800624.85</td>
    <td align="right"> 21405440.24</td>
    <td align="right">0.115303E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.579057E+09</td>
    <td align="right"> 14716382.62</td>
    <td align="right">0.564341E+09</td>
    <td align="right">0.585767E+09</td>
    <td align="right">0.985204E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29800624.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 29800624.85</td>
    <td align="right"> 21405440.24</td>
    <td align="right"> 54379865.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 68135379.45</td>
    <td align="right">  5923908.26</td>
    <td align="right"> 63938559.33</td>
    <td align="right"> 82412700.83</td>
    <td align="right">0.115303E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31911243.97</td>
    <td align="right">        0.00</td>
    <td align="right"> 31911243.97</td>
    <td align="right"> 24189613.96</td>
    <td align="right">0.111594E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35808384.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 35808384.34</td>
    <td align="right"> 25799917.12</td>
    <td align="right"> 89837851.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48518596.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 48518596.90</td>
    <td align="right"> 40425166.70</td>
    <td align="right">0.102593E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54937107.26</td>
    <td align="right">   185574.56</td>
    <td align="right"> 54751532.70</td>
    <td align="right"> 54033830.10</td>
    <td align="right"> 79341842.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66710494.08</td>
    <td align="right">  2771934.75</td>
    <td align="right"> 63938559.33</td>
    <td align="right"> 65816653.54</td>
    <td align="right"> 73293074.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68135379.45</td>
    <td align="right">  5923908.26</td>
    <td align="right"> 62211471.18</td>
    <td align="right"> 77496191.26</td>
    <td align="right"> 55847458.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 67454207.69</td>
    <td align="right">  4862571.09</td>
    <td align="right"> 62591636.61</td>
    <td align="right"> 82412700.83</td>
    <td align="right"> 54379865.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57254849.38</td>
    <td align="right">   967784.91</td>
    <td align="right"> 56287064.47</td>
    <td align="right"> 69362200.87</td>
    <td align="right"> 57174461.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46875976.17</td>
    <td align="right">     7198.04</td>
    <td align="right"> 46868778.12</td>
    <td align="right"> 53113389.82</td>
    <td align="right"> 65519108.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 38217176.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 38217176.38</td>
    <td align="right"> 46852275.88</td>
    <td align="right"> 77163763.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33451998.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 33451998.21</td>
    <td align="right"> 24871646.22</td>
    <td align="right">0.103130E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29800624.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 29800624.85</td>
    <td align="right"> 21405440.24</td>
    <td align="right">0.115303E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.579076E+09</td>
    <td align="right"> 14718971.61</td>
    <td align="right">0.564357E+09</td>
    <td align="right">0.585779E+09</td>
    <td align="right">0.985176E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29800624.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 29800624.85</td>
    <td align="right"> 21405440.24</td>
    <td align="right"> 54379865.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 68135379.45</td>
    <td align="right">  5923908.26</td>
    <td align="right"> 63938559.33</td>
    <td align="right"> 82412700.83</td>
    <td align="right">0.115303E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31912839.37</td>
    <td align="right">        0.00</td>
    <td align="right"> 31912839.37</td>
    <td align="right"> 24190846.58</td>
    <td align="right">0.111596E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35810603.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 35810603.34</td>
    <td align="right"> 25802166.94</td>
    <td align="right"> 89839034.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48521677.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 48521677.15</td>
    <td align="right"> 40428811.83</td>
    <td align="right">0.102594E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55068719.46</td>
    <td align="right">   200178.06</td>
    <td align="right"> 54868541.41</td>
    <td align="right"> 54185635.08</td>
    <td align="right"> 79234612.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 67022079.03</td>
    <td align="right">  2892192.88</td>
    <td align="right"> 64129886.14</td>
    <td align="right"> 66524602.12</td>
    <td align="right"> 73286869.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68369894.57</td>
    <td align="right">  6041057.72</td>
    <td align="right"> 62328836.85</td>
    <td align="right"> 78051163.75</td>
    <td align="right"> 55848213.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 67772069.41</td>
    <td align="right">  5011348.12</td>
    <td align="right"> 62760721.29</td>
    <td align="right"> 83174476.48</td>
    <td align="right"> 54380919.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57510155.28</td>
    <td align="right">  1055728.41</td>
    <td align="right"> 56454426.88</td>
    <td align="right"> 69946610.90</td>
    <td align="right"> 57165665.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46878824.41</td>
    <td align="right">     7229.63</td>
    <td align="right"> 46871594.78</td>
    <td align="right"> 53115317.83</td>
    <td align="right"> 65518837.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 38219101.43</td>
    <td align="right">        0.00</td>
    <td align="right"> 38219101.43</td>
    <td align="right"> 46854007.13</td>
    <td align="right"> 77165633.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 33453723.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 33453723.21</td>
    <td align="right"> 24873072.16</td>
    <td align="right">0.103131E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29802006.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 29802006.49</td>
    <td align="right"> 21406125.63</td>
    <td align="right">0.115305E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.580342E+09</td>
    <td align="right"> 15207734.82</td>
    <td align="right">0.565134E+09</td>
    <td align="right">0.588553E+09</td>
    <td align="right">0.985066E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29802006.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 29802006.49</td>
    <td align="right"> 21406125.63</td>
    <td align="right"> 54380919.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 68369894.57</td>
    <td align="right">  6041057.72</td>
    <td align="right"> 64129886.14</td>
    <td align="right"> 83174476.48</td>
    <td align="right">0.115305E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81854845.98</td>
    <td align="right"> 41522307.39</td>
    <td align="right"> 40332538.60</td>
    <td align="right">0.106705E+09</td>
    <td align="right">0.115310E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 87669455.35</td>
    <td align="right"> 40878149.51</td>
    <td align="right"> 46791305.84</td>
    <td align="right">0.109379E+09</td>
    <td align="right"> 92609256.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109914E+09</td>
    <td align="right"> 48859943.87</td>
    <td align="right"> 61053837.64</td>
    <td align="right">0.138527E+09</td>
    <td align="right">0.104916E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145978E+09</td>
    <td align="right"> 75034539.89</td>
    <td align="right"> 70943438.42</td>
    <td align="right">0.204332E+09</td>
    <td align="right"> 85064717.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147019E+09</td>
    <td align="right"> 67072420.47</td>
    <td align="right"> 79946835.11</td>
    <td align="right">0.198689E+09</td>
    <td align="right"> 81081311.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150891E+09</td>
    <td align="right"> 74608560.72</td>
    <td align="right"> 76282325.89</td>
    <td align="right">0.214346E+09</td>
    <td align="right"> 62522057.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165230E+09</td>
    <td align="right"> 87009393.60</td>
    <td align="right"> 78220215.51</td>
    <td align="right">0.244474E+09</td>
    <td align="right"> 61391448.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155720E+09</td>
    <td align="right"> 83128406.64</td>
    <td align="right"> 72591136.14</td>
    <td align="right">0.234250E+09</td>
    <td align="right"> 63872230.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129689E+09</td>
    <td align="right"> 68966364.22</td>
    <td align="right"> 60722567.39</td>
    <td align="right">0.189562E+09</td>
    <td align="right"> 69930801.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103402E+09</td>
    <td align="right"> 56487207.35</td>
    <td align="right"> 46914650.42</td>
    <td align="right">0.155135E+09</td>
    <td align="right"> 81515319.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 91091084.00</td>
    <td align="right"> 47973884.87</td>
    <td align="right"> 43117199.13</td>
    <td align="right">0.119325E+09</td>
    <td align="right">0.106131E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83761230.45</td>
    <td align="right"> 45184882.47</td>
    <td align="right"> 38576347.98</td>
    <td align="right">0.110514E+09</td>
    <td align="right">0.118684E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145222E+10</td>
    <td align="right">0.736726E+09</td>
    <td align="right">0.715492E+09</td>
    <td align="right">0.202524E+10</td>
    <td align="right">0.104303E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81854845.98</td>
    <td align="right"> 40878149.51</td>
    <td align="right"> 38576347.98</td>
    <td align="right">0.106705E+09</td>
    <td align="right"> 61391448.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165230E+09</td>
    <td align="right"> 87009393.60</td>
    <td align="right"> 79946835.11</td>
    <td align="right">0.244474E+09</td>
    <td align="right">0.118684E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81778455.53</td>
    <td align="right"> 41478270.65</td>
    <td align="right"> 40300184.88</td>
    <td align="right">0.106515E+09</td>
    <td align="right">0.115307E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 87663066.80</td>
    <td align="right"> 40876082.03</td>
    <td align="right"> 46786984.77</td>
    <td align="right">0.109367E+09</td>
    <td align="right"> 92608019.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109910E+09</td>
    <td align="right"> 48859806.73</td>
    <td align="right"> 61050675.74</td>
    <td align="right">0.138523E+09</td>
    <td align="right">0.104915E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145976E+09</td>
    <td align="right"> 75034539.89</td>
    <td align="right"> 70941176.25</td>
    <td align="right">0.204330E+09</td>
    <td align="right"> 85063616.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147016E+09</td>
    <td align="right"> 67072420.47</td>
    <td align="right"> 79943610.94</td>
    <td align="right">0.198685E+09</td>
    <td align="right"> 81080367.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150888E+09</td>
    <td align="right"> 74608560.72</td>
    <td align="right"> 76279539.34</td>
    <td align="right">0.214343E+09</td>
    <td align="right"> 62521402.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165228E+09</td>
    <td align="right"> 87009393.60</td>
    <td align="right"> 78218218.15</td>
    <td align="right">0.244472E+09</td>
    <td align="right"> 61390519.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155718E+09</td>
    <td align="right"> 83128406.64</td>
    <td align="right"> 72589340.20</td>
    <td align="right">0.234249E+09</td>
    <td align="right"> 63871074.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129687E+09</td>
    <td align="right"> 68966364.22</td>
    <td align="right"> 60720504.58</td>
    <td align="right">0.189560E+09</td>
    <td align="right"> 69929596.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103395E+09</td>
    <td align="right"> 56483375.37</td>
    <td align="right"> 46911586.08</td>
    <td align="right">0.155119E+09</td>
    <td align="right"> 81513480.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 91041101.40</td>
    <td align="right"> 47947527.52</td>
    <td align="right"> 43093573.88</td>
    <td align="right">0.119205E+09</td>
    <td align="right">0.106129E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83648155.31</td>
    <td align="right"> 45117439.76</td>
    <td align="right"> 38530715.55</td>
    <td align="right">0.110228E+09</td>
    <td align="right">0.118682E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145195E+10</td>
    <td align="right">0.736582E+09</td>
    <td align="right">0.715366E+09</td>
    <td align="right">0.202459E+10</td>
    <td align="right">0.104301E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81778455.53</td>
    <td align="right"> 40876082.03</td>
    <td align="right"> 38530715.55</td>
    <td align="right">0.106515E+09</td>
    <td align="right"> 61390519.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165228E+09</td>
    <td align="right"> 87009393.60</td>
    <td align="right"> 79943610.94</td>
    <td align="right">0.244472E+09</td>
    <td align="right">0.118682E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81778455.53</td>
    <td align="right"> 41478270.65</td>
    <td align="right"> 40300184.88</td>
    <td align="right">0.106515E+09</td>
    <td align="right">0.115307E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 87663066.80</td>
    <td align="right"> 40876082.03</td>
    <td align="right"> 46786984.77</td>
    <td align="right">0.109367E+09</td>
    <td align="right"> 92608019.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109910E+09</td>
    <td align="right"> 48859806.73</td>
    <td align="right"> 61050675.74</td>
    <td align="right">0.138523E+09</td>
    <td align="right">0.104915E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145976E+09</td>
    <td align="right"> 75034539.89</td>
    <td align="right"> 70941176.25</td>
    <td align="right">0.204330E+09</td>
    <td align="right"> 85063616.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147016E+09</td>
    <td align="right"> 67072420.47</td>
    <td align="right"> 79943610.94</td>
    <td align="right">0.198685E+09</td>
    <td align="right"> 81080367.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150888E+09</td>
    <td align="right"> 74608560.72</td>
    <td align="right"> 76279539.34</td>
    <td align="right">0.214343E+09</td>
    <td align="right"> 62521402.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165228E+09</td>
    <td align="right"> 87009393.60</td>
    <td align="right"> 78218218.15</td>
    <td align="right">0.244472E+09</td>
    <td align="right"> 61390519.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155718E+09</td>
    <td align="right"> 83128406.64</td>
    <td align="right"> 72589340.20</td>
    <td align="right">0.234249E+09</td>
    <td align="right"> 63871074.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129687E+09</td>
    <td align="right"> 68966364.22</td>
    <td align="right"> 60720504.58</td>
    <td align="right">0.189560E+09</td>
    <td align="right"> 69929596.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103395E+09</td>
    <td align="right"> 56483375.37</td>
    <td align="right"> 46911586.08</td>
    <td align="right">0.155119E+09</td>
    <td align="right"> 81513480.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 91041101.40</td>
    <td align="right"> 47947527.52</td>
    <td align="right"> 43093573.88</td>
    <td align="right">0.119205E+09</td>
    <td align="right">0.106129E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83648155.31</td>
    <td align="right"> 45117439.76</td>
    <td align="right"> 38530715.55</td>
    <td align="right">0.110228E+09</td>
    <td align="right">0.118682E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145195E+10</td>
    <td align="right">0.736582E+09</td>
    <td align="right">0.715366E+09</td>
    <td align="right">0.202459E+10</td>
    <td align="right">0.104301E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81778455.53</td>
    <td align="right"> 40876082.03</td>
    <td align="right"> 38530715.55</td>
    <td align="right">0.106515E+09</td>
    <td align="right"> 61390519.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165228E+09</td>
    <td align="right"> 87009393.60</td>
    <td align="right"> 79943610.94</td>
    <td align="right">0.244472E+09</td>
    <td align="right">0.118682E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81780051.02</td>
    <td align="right"> 41478270.65</td>
    <td align="right"> 40301780.37</td>
    <td align="right">0.106516E+09</td>
    <td align="right">0.115310E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 87665285.92</td>
    <td align="right"> 40876082.03</td>
    <td align="right"> 46789203.89</td>
    <td align="right">0.109369E+09</td>
    <td align="right"> 92609274.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109914E+09</td>
    <td align="right"> 48859806.73</td>
    <td align="right"> 61053756.14</td>
    <td align="right">0.138527E+09</td>
    <td align="right">0.104916E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145978E+09</td>
    <td align="right"> 75034539.89</td>
    <td align="right"> 70943438.53</td>
    <td align="right">0.204332E+09</td>
    <td align="right"> 85064717.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147019E+09</td>
    <td align="right"> 67072420.47</td>
    <td align="right"> 79946835.28</td>
    <td align="right">0.198689E+09</td>
    <td align="right"> 81081311.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150891E+09</td>
    <td align="right"> 74608560.72</td>
    <td align="right"> 76282326.04</td>
    <td align="right">0.214346E+09</td>
    <td align="right"> 62522057.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165230E+09</td>
    <td align="right"> 87009393.60</td>
    <td align="right"> 78220215.61</td>
    <td align="right">0.244474E+09</td>
    <td align="right"> 61391448.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155720E+09</td>
    <td align="right"> 83128406.64</td>
    <td align="right"> 72591136.23</td>
    <td align="right">0.234250E+09</td>
    <td align="right"> 63872231.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129689E+09</td>
    <td align="right"> 68966364.22</td>
    <td align="right"> 60722567.50</td>
    <td align="right">0.189562E+09</td>
    <td align="right"> 69930801.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103397E+09</td>
    <td align="right"> 56483375.37</td>
    <td align="right"> 46913511.23</td>
    <td align="right">0.155121E+09</td>
    <td align="right"> 81515319.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 91042826.49</td>
    <td align="right"> 47947527.52</td>
    <td align="right"> 43095298.97</td>
    <td align="right">0.119206E+09</td>
    <td align="right">0.106131E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83649537.02</td>
    <td align="right"> 45117439.76</td>
    <td align="right"> 38532097.26</td>
    <td align="right">0.110228E+09</td>
    <td align="right">0.118685E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145197E+10</td>
    <td align="right">0.736582E+09</td>
    <td align="right">0.715392E+09</td>
    <td align="right">0.202462E+10</td>
    <td align="right">0.104303E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81780051.02</td>
    <td align="right"> 40876082.03</td>
    <td align="right"> 38532097.26</td>
    <td align="right">0.106516E+09</td>
    <td align="right"> 61391448.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165230E+09</td>
    <td align="right"> 87009393.60</td>
    <td align="right"> 79946835.28</td>
    <td align="right">0.244474E+09</td>
    <td align="right">0.118685E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      900.87</td>
    <td align="right">      326.52</td>
    <td align="right">      604.69</td>
    <td align="right">      446.23</td>
    <td align="right">      158.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.28</td>
    <td align="right">      286.62</td>
    <td align="right">      472.52</td>
    <td align="right">      294.49</td>
    <td align="right">      178.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      480.92</td>
    <td align="right">      292.31</td>
    <td align="right">      346.67</td>
    <td align="right">      163.11</td>
    <td align="right">      183.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      302.25</td>
    <td align="right">      238.28</td>
    <td align="right">      228.92</td>
    <td align="right">       57.95</td>
    <td align="right">      170.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      173.52</td>
    <td align="right">      216.30</td>
    <td align="right">      172.45</td>
    <td align="right">        1.05</td>
    <td align="right">      171.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      187.59</td>
    <td align="right">      170.09</td>
    <td align="right">      169.15</td>
    <td align="right">        0.00</td>
    <td align="right">      169.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      200.78</td>
    <td align="right">      159.12</td>
    <td align="right">      166.99</td>
    <td align="right">        0.82</td>
    <td align="right">      166.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      254.64</td>
    <td align="right">      167.66</td>
    <td align="right">      185.94</td>
    <td align="right">       26.75</td>
    <td align="right">      159.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      485.68</td>
    <td align="right">      201.07</td>
    <td align="right">      312.65</td>
    <td align="right">      144.57</td>
    <td align="right">      168.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.16</td>
    <td align="right">      230.36</td>
    <td align="right">      465.42</td>
    <td align="right">      312.30</td>
    <td align="right">      153.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      855.92</td>
    <td align="right">      308.00</td>
    <td align="right">      578.25</td>
    <td align="right">      411.09</td>
    <td align="right">      167.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      965.21</td>
    <td align="right">      334.57</td>
    <td align="right">      646.74</td>
    <td align="right">      494.64</td>
    <td align="right">      152.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      518.14</td>
    <td align="right">      244.06</td>
    <td align="right">      362.07</td>
    <td align="right">      195.74</td>
    <td align="right">      166.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      173.52</td>
    <td align="right">      159.12</td>
    <td align="right">      166.99</td>
    <td align="right">        0.00</td>
    <td align="right">      152.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      965.21</td>
    <td align="right">      334.57</td>
    <td align="right">      646.74</td>
    <td align="right">      494.64</td>
    <td align="right">      183.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      160.55</td>
    <td align="right">      163.84</td>
    <td align="right">      128.58</td>
    <td align="right">       69.24</td>
    <td align="right">       59.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      157.63</td>
    <td align="right">      145.54</td>
    <td align="right">      133.79</td>
    <td align="right">       61.78</td>
    <td align="right">       72.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      198.29</td>
    <td align="right">      149.43</td>
    <td align="right">      161.83</td>
    <td align="right">       72.56</td>
    <td align="right">       89.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      278.94</td>
    <td align="right">      123.13</td>
    <td align="right">      204.59</td>
    <td align="right">      100.95</td>
    <td align="right">      103.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      249.78</td>
    <td align="right">      114.10</td>
    <td align="right">      191.22</td>
    <td align="right">       78.54</td>
    <td align="right">      112.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      261.73</td>
    <td align="right">       91.42</td>
    <td align="right">      188.92</td>
    <td align="right">       79.49</td>
    <td align="right">      109.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      315.81</td>
    <td align="right">       87.48</td>
    <td align="right">      214.91</td>
    <td align="right">      104.10</td>
    <td align="right">      110.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      319.58</td>
    <td align="right">       89.52</td>
    <td align="right">      214.22</td>
    <td align="right">      111.50</td>
    <td align="right">      102.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      220.41</td>
    <td align="right">      101.68</td>
    <td align="right">      155.89</td>
    <td align="right">       70.03</td>
    <td align="right">       85.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      204.16</td>
    <td align="right">      115.17</td>
    <td align="right">      140.64</td>
    <td align="right">       72.27</td>
    <td align="right">       68.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      158.38</td>
    <td align="right">      156.33</td>
    <td align="right">      129.33</td>
    <td align="right">       66.12</td>
    <td align="right">       63.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      154.31</td>
    <td align="right">      168.10</td>
    <td align="right">      124.26</td>
    <td align="right">       69.46</td>
    <td align="right">       54.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      223.77</td>
    <td align="right">      125.39</td>
    <td align="right">      165.90</td>
    <td align="right">       79.82</td>
    <td align="right">       86.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      154.31</td>
    <td align="right">       87.48</td>
    <td align="right">      124.26</td>
    <td align="right">       61.78</td>
    <td align="right">       54.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      319.58</td>
    <td align="right">      168.10</td>
    <td align="right">      214.91</td>
    <td align="right">      111.50</td>
    <td align="right">      112.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       54.19</td>
    <td align="right">      249.99</td>
    <td align="right">       71.49</td>
    <td align="right">        0.00</td>
    <td align="right">       71.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.99</td>
    <td align="right">      222.81</td>
    <td align="right">       88.81</td>
    <td align="right">        0.00</td>
    <td align="right">       88.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       90.56</td>
    <td align="right">      229.82</td>
    <td align="right">      108.69</td>
    <td align="right">        0.00</td>
    <td align="right">      108.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      125.11</td>
    <td align="right">      183.57</td>
    <td align="right">      127.23</td>
    <td align="right">        0.44</td>
    <td align="right">      126.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      147.88</td>
    <td align="right">      164.16</td>
    <td align="right">      149.64</td>
    <td align="right">        6.29</td>
    <td align="right">      143.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      179.75</td>
    <td align="right">      129.28</td>
    <td align="right">      157.87</td>
    <td align="right">       13.79</td>
    <td align="right">      144.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.12</td>
    <td align="right">      121.82</td>
    <td align="right">      151.32</td>
    <td align="right">       10.99</td>
    <td align="right">      140.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      155.73</td>
    <td align="right">      128.04</td>
    <td align="right">      128.42</td>
    <td align="right">        2.23</td>
    <td align="right">      126.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      122.95</td>
    <td align="right">      151.67</td>
    <td align="right">      108.51</td>
    <td align="right">        0.02</td>
    <td align="right">      108.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      104.96</td>
    <td align="right">      172.86</td>
    <td align="right">       85.61</td>
    <td align="right">        0.00</td>
    <td align="right">       85.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       57.57</td>
    <td align="right">      238.73</td>
    <td align="right">       77.44</td>
    <td align="right">        0.00</td>
    <td align="right">       77.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.95</td>
    <td align="right">      258.30</td>
    <td align="right">       66.76</td>
    <td align="right">        0.00</td>
    <td align="right">       66.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      111.59</td>
    <td align="right">      187.43</td>
    <td align="right">      110.24</td>
    <td align="right">        2.83</td>
    <td align="right">      107.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.95</td>
    <td align="right">      121.82</td>
    <td align="right">       66.76</td>
    <td align="right">        0.00</td>
    <td align="right">       66.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      185.12</td>
    <td align="right">      258.30</td>
    <td align="right">      157.87</td>
    <td align="right">       13.79</td>
    <td align="right">      144.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      159.14</td>
    <td align="right">      172.20</td>
    <td align="right">      122.16</td>
    <td align="right">       61.96</td>
    <td align="right">       60.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      180.84</td>
    <td align="right">      153.12</td>
    <td align="right">      144.95</td>
    <td align="right">       67.59</td>
    <td align="right">       77.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      206.88</td>
    <td align="right">      156.68</td>
    <td align="right">      164.15</td>
    <td align="right">       72.97</td>
    <td align="right">       91.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      315.33</td>
    <td align="right">      131.27</td>
    <td align="right">      225.27</td>
    <td align="right">      115.79</td>
    <td align="right">      109.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      296.72</td>
    <td align="right">      121.09</td>
    <td align="right">      219.56</td>
    <td align="right">      100.17</td>
    <td align="right">      119.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      330.78</td>
    <td align="right">       96.48</td>
    <td align="right">      232.85</td>
    <td align="right">      115.14</td>
    <td align="right">      117.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.10</td>
    <td align="right">       91.68</td>
    <td align="right">      246.76</td>
    <td align="right">      129.94</td>
    <td align="right">      116.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      349.84</td>
    <td align="right">       95.39</td>
    <td align="right">      232.55</td>
    <td align="right">      124.15</td>
    <td align="right">      108.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      292.53</td>
    <td align="right">      107.92</td>
    <td align="right">      200.14</td>
    <td align="right">      106.43</td>
    <td align="right">       93.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      231.67</td>
    <td align="right">      121.74</td>
    <td align="right">      154.42</td>
    <td align="right">       84.36</td>
    <td align="right">       70.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      184.01</td>
    <td align="right">      163.78</td>
    <td align="right">      140.52</td>
    <td align="right">       74.00</td>
    <td align="right">       66.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      164.72</td>
    <td align="right">      177.24</td>
    <td align="right">      124.97</td>
    <td align="right">       67.40</td>
    <td align="right">       57.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      256.82</td>
    <td align="right">      132.30</td>
    <td align="right">      184.17</td>
    <td align="right">       93.43</td>
    <td align="right">       90.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      159.14</td>
    <td align="right">       91.68</td>
    <td align="right">      122.16</td>
    <td align="right">       61.96</td>
    <td align="right">       57.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      365.10</td>
    <td align="right">      177.24</td>
    <td align="right">      246.76</td>
    <td align="right">      129.94</td>
    <td align="right">      119.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241288E+10</td>
    <td align="right">0.874542E+09</td>
    <td align="right">0.161961E+10</td>
    <td align="right">0.119518E+10</td>
    <td align="right">0.424429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162638E+10</td>
    <td align="right">0.693386E+09</td>
    <td align="right">0.114313E+10</td>
    <td align="right">0.712425E+09</td>
    <td align="right">0.430702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128811E+10</td>
    <td align="right">0.782921E+09</td>
    <td align="right">0.928521E+09</td>
    <td align="right">0.436878E+09</td>
    <td align="right">0.491643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.783432E+09</td>
    <td align="right">0.617630E+09</td>
    <td align="right">0.593360E+09</td>
    <td align="right">0.150205E+09</td>
    <td align="right">0.443155E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464749E+09</td>
    <td align="right">0.579335E+09</td>
    <td align="right">0.461892E+09</td>
    <td align="right">  2813173.12</td>
    <td align="right">0.459079E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486235E+09</td>
    <td align="right">0.440885E+09</td>
    <td align="right">0.438429E+09</td>
    <td align="right">        0.73</td>
    <td align="right">0.438429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.537779E+09</td>
    <td align="right">0.426190E+09</td>
    <td align="right">0.447266E+09</td>
    <td align="right">  2184339.92</td>
    <td align="right">0.445081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682027E+09</td>
    <td align="right">0.449063E+09</td>
    <td align="right">0.498028E+09</td>
    <td align="right"> 71657618.86</td>
    <td align="right">0.426370E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125887E+10</td>
    <td align="right">0.521164E+09</td>
    <td align="right">0.810393E+09</td>
    <td align="right">0.374723E+09</td>
    <td align="right">0.435669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199584E+10</td>
    <td align="right">0.616984E+09</td>
    <td align="right">0.124657E+10</td>
    <td align="right">0.836455E+09</td>
    <td align="right">0.410119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.221855E+10</td>
    <td align="right">0.798327E+09</td>
    <td align="right">0.149882E+10</td>
    <td align="right">0.106556E+10</td>
    <td align="right">0.433264E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.258522E+10</td>
    <td align="right">0.896110E+09</td>
    <td align="right">0.173223E+10</td>
    <td align="right">0.132485E+10</td>
    <td align="right">0.407376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163401E+11</td>
    <td align="right">0.769654E+10</td>
    <td align="right">0.114182E+11</td>
    <td align="right">0.617293E+10</td>
    <td align="right">0.524532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.464749E+09</td>
    <td align="right">0.426190E+09</td>
    <td align="right">0.438429E+09</td>
    <td align="right">        0.73</td>
    <td align="right">0.407376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.258522E+10</td>
    <td align="right">0.896110E+09</td>
    <td align="right">0.173223E+10</td>
    <td align="right">0.132485E+10</td>
    <td align="right">0.491643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.430011E+09</td>
    <td align="right">0.438838E+09</td>
    <td align="right">0.344389E+09</td>
    <td align="right">0.185443E+09</td>
    <td align="right">0.158946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.381335E+09</td>
    <td align="right">0.352089E+09</td>
    <td align="right">0.323673E+09</td>
    <td align="right">0.149451E+09</td>
    <td align="right">0.174223E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.531088E+09</td>
    <td align="right">0.400239E+09</td>
    <td align="right">0.433437E+09</td>
    <td align="right">0.194344E+09</td>
    <td align="right">0.239093E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.723024E+09</td>
    <td align="right">0.319143E+09</td>
    <td align="right">0.530299E+09</td>
    <td align="right">0.261668E+09</td>
    <td align="right">0.268631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.669007E+09</td>
    <td align="right">0.305601E+09</td>
    <td align="right">0.512152E+09</td>
    <td align="right">0.210366E+09</td>
    <td align="right">0.301786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.678405E+09</td>
    <td align="right">0.236973E+09</td>
    <td align="right">0.489670E+09</td>
    <td align="right">0.206026E+09</td>
    <td align="right">0.283644E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.845868E+09</td>
    <td align="right">0.234298E+09</td>
    <td align="right">0.575625E+09</td>
    <td align="right">0.278835E+09</td>
    <td align="right">0.296790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.855956E+09</td>
    <td align="right">0.239783E+09</td>
    <td align="right">0.573761E+09</td>
    <td align="right">0.298645E+09</td>
    <td align="right">0.275116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.571311E+09</td>
    <td align="right">0.263545E+09</td>
    <td align="right">0.404059E+09</td>
    <td align="right">0.181509E+09</td>
    <td align="right">0.222550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.546822E+09</td>
    <td align="right">0.308467E+09</td>
    <td align="right">0.376702E+09</td>
    <td align="right">0.193568E+09</td>
    <td align="right">0.183135E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.410518E+09</td>
    <td align="right">0.405207E+09</td>
    <td align="right">0.335221E+09</td>
    <td align="right">0.171380E+09</td>
    <td align="right">0.163841E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.413312E+09</td>
    <td align="right">0.450233E+09</td>
    <td align="right">0.332805E+09</td>
    <td align="right">0.186034E+09</td>
    <td align="right">0.146772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.705666E+10</td>
    <td align="right">0.395442E+10</td>
    <td align="right">0.523180E+10</td>
    <td align="right">0.251727E+10</td>
    <td align="right">0.271453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.381335E+09</td>
    <td align="right">0.234298E+09</td>
    <td align="right">0.323673E+09</td>
    <td align="right">0.149451E+09</td>
    <td align="right">0.146772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.855956E+09</td>
    <td align="right">0.450233E+09</td>
    <td align="right">0.575625E+09</td>
    <td align="right">0.298645E+09</td>
    <td align="right">0.301786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145140E+09</td>
    <td align="right">0.669568E+09</td>
    <td align="right">0.191471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.191471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154804E+09</td>
    <td align="right">0.539029E+09</td>
    <td align="right">0.214855E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214855E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242558E+09</td>
    <td align="right">0.615559E+09</td>
    <td align="right">0.291118E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.291118E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.324275E+09</td>
    <td align="right">0.475811E+09</td>
    <td align="right">0.329772E+09</td>
    <td align="right">  1139191.06</td>
    <td align="right">0.328633E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.396089E+09</td>
    <td align="right">0.439696E+09</td>
    <td align="right">0.400803E+09</td>
    <td align="right"> 16842343.76</td>
    <td align="right">0.383960E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465904E+09</td>
    <td align="right">0.335085E+09</td>
    <td align="right">0.409205E+09</td>
    <td align="right"> 35733439.60</td>
    <td align="right">0.373472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495813E+09</td>
    <td align="right">0.326277E+09</td>
    <td align="right">0.405284E+09</td>
    <td align="right"> 29436880.47</td>
    <td align="right">0.375847E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.417110E+09</td>
    <td align="right">0.342947E+09</td>
    <td align="right">0.343971E+09</td>
    <td align="right">  5961285.72</td>
    <td align="right">0.338010E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318684E+09</td>
    <td align="right">0.393118E+09</td>
    <td align="right">0.281261E+09</td>
    <td align="right">    42158.15</td>
    <td align="right">0.281219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.281117E+09</td>
    <td align="right">0.462986E+09</td>
    <td align="right">0.229307E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229307E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149233E+09</td>
    <td align="right">0.618781E+09</td>
    <td align="right">0.200715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.200715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128434E+09</td>
    <td align="right">0.691821E+09</td>
    <td align="right">0.178807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.178807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351916E+10</td>
    <td align="right">0.591068E+10</td>
    <td align="right">0.347657E+10</td>
    <td align="right"> 89155298.75</td>
    <td align="right">0.338741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128434E+09</td>
    <td align="right">0.326277E+09</td>
    <td align="right">0.178807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.178807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.495813E+09</td>
    <td align="right">0.691821E+09</td>
    <td align="right">0.409205E+09</td>
    <td align="right"> 35733439.60</td>
    <td align="right">0.383960E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426250E+09</td>
    <td align="right">0.461234E+09</td>
    <td align="right">0.327192E+09</td>
    <td align="right">0.165957E+09</td>
    <td align="right">0.161235E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.437481E+09</td>
    <td align="right">0.370435E+09</td>
    <td align="right">0.350661E+09</td>
    <td align="right">0.163506E+09</td>
    <td align="right">0.187154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.554099E+09</td>
    <td align="right">0.419660E+09</td>
    <td align="right">0.439648E+09</td>
    <td align="right">0.195439E+09</td>
    <td align="right">0.244209E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.817324E+09</td>
    <td align="right">0.340257E+09</td>
    <td align="right">0.583907E+09</td>
    <td align="right">0.300138E+09</td>
    <td align="right">0.283769E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.794747E+09</td>
    <td align="right">0.324323E+09</td>
    <td align="right">0.588071E+09</td>
    <td align="right">0.268290E+09</td>
    <td align="right">0.319781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.857377E+09</td>
    <td align="right">0.250087E+09</td>
    <td align="right">0.603558E+09</td>
    <td align="right">0.298434E+09</td>
    <td align="right">0.305124E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.977893E+09</td>
    <td align="right">0.245564E+09</td>
    <td align="right">0.660914E+09</td>
    <td align="right">0.348038E+09</td>
    <td align="right">0.312877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.937000E+09</td>
    <td align="right">0.255487E+09</td>
    <td align="right">0.622875E+09</td>
    <td align="right">0.332514E+09</td>
    <td align="right">0.290361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.758242E+09</td>
    <td align="right">0.279721E+09</td>
    <td align="right">0.518752E+09</td>
    <td align="right">0.275865E+09</td>
    <td align="right">0.242886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.620495E+09</td>
    <td align="right">0.326058E+09</td>
    <td align="right">0.413589E+09</td>
    <td align="right">0.225937E+09</td>
    <td align="right">0.187651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.476941E+09</td>
    <td align="right">0.424521E+09</td>
    <td align="right">0.364216E+09</td>
    <td align="right">0.191816E+09</td>
    <td align="right">0.172400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.441198E+09</td>
    <td align="right">0.474733E+09</td>
    <td align="right">0.334707E+09</td>
    <td align="right">0.180537E+09</td>
    <td align="right">0.154170E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.809905E+10</td>
    <td align="right">0.417208E+10</td>
    <td align="right">0.580809E+10</td>
    <td align="right">0.294647E+10</td>
    <td align="right">0.286162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.426250E+09</td>
    <td align="right">0.245564E+09</td>
    <td align="right">0.327192E+09</td>
    <td align="right">0.163506E+09</td>
    <td align="right">0.154170E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.977893E+09</td>
    <td align="right">0.474733E+09</td>
    <td align="right">0.660914E+09</td>
    <td align="right">0.348038E+09</td>
    <td align="right">0.319781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.22</td>
    <td align="right">        9.61</td>
    <td align="right">        5.99</td>
    <td align="right">        2.23</td>
    <td align="right">        0.81</td>
    <td align="right">       45.19</td>
    <td align="right">      208.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.28</td>
    <td align="right">       10.20</td>
    <td align="right">        7.03</td>
    <td align="right">        3.12</td>
    <td align="right">        2.96</td>
    <td align="right">       66.07</td>
    <td align="right">      175.60</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.64</td>
    <td align="right">       10.61</td>
    <td align="right">        8.97</td>
    <td align="right">        2.93</td>
    <td align="right">        3.55</td>
    <td align="right">       84.90</td>
    <td align="right">      179.28</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.30</td>
    <td align="right">       12.62</td>
    <td align="right">       10.61</td>
    <td align="right">        2.62</td>
    <td align="right">        4.76</td>
    <td align="right">       81.20</td>
    <td align="right">      282.81</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.56</td>
    <td align="right">       12.65</td>
    <td align="right">       10.56</td>
    <td align="right">        2.92</td>
    <td align="right">        6.17</td>
    <td align="right">      105.80</td>
    <td align="right">      234.18</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.67</td>
    <td align="right">       14.80</td>
    <td align="right">       13.02</td>
    <td align="right">        2.53</td>
    <td align="right">        9.03</td>
    <td align="right">       98.05</td>
    <td align="right">      261.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.43</td>
    <td align="right">       16.76</td>
    <td align="right">       15.28</td>
    <td align="right">        2.35</td>
    <td align="right">        9.62</td>
    <td align="right">       86.54</td>
    <td align="right">      312.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.66</td>
    <td align="right">       17.23</td>
    <td align="right">       15.95</td>
    <td align="right">        2.55</td>
    <td align="right">        9.62</td>
    <td align="right">       74.58</td>
    <td align="right">      307.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.47</td>
    <td align="right">       15.50</td>
    <td align="right">       13.65</td>
    <td align="right">        2.19</td>
    <td align="right">        8.99</td>
    <td align="right">       70.75</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.77</td>
    <td align="right">       13.72</td>
    <td align="right">        9.60</td>
    <td align="right">        2.71</td>
    <td align="right">        7.74</td>
    <td align="right">       53.88</td>
    <td align="right">      216.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.32</td>
    <td align="right">       10.43</td>
    <td align="right">        6.22</td>
    <td align="right">        2.47</td>
    <td align="right">        2.41</td>
    <td align="right">       50.75</td>
    <td align="right">      207.87</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.59</td>
    <td align="right">        8.82</td>
    <td align="right">        3.19</td>
    <td align="right">        2.50</td>
    <td align="right">        0.05</td>
    <td align="right">       39.49</td>
    <td align="right">      221.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.01</td>
    <td align="right">       12.76</td>
    <td align="right">       10.02</td>
    <td align="right">        2.59</td>
    <td align="right">        5.49</td>
    <td align="right">       71.44</td>
    <td align="right">      237.65</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.64</td>
    <td align="right">        8.82</td>
    <td align="right">        3.19</td>
    <td align="right">        2.19</td>
    <td align="right">        0.05</td>
    <td align="right">       39.49</td>
    <td align="right">      175.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.66</td>
    <td align="right">       17.23</td>
    <td align="right">       15.95</td>
    <td align="right">        3.12</td>
    <td align="right">        9.62</td>
    <td align="right">      105.80</td>
    <td align="right">      312.15</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.00</td>
    <td align="right">13-JAN-13:00</td>
    <td align="right">       15.46</td>
    <td align="right">        8.00</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      120.00</td>
    <td align="right">      725.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.00</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">       14.67</td>
    <td align="right">        6.00</td>
    <td align="right">        4.10</td>
    <td align="right">       10.11</td>
    <td align="right">      166.00</td>
    <td align="right">      715.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.00</td>
    <td align="right">11-MAR-10:00</td>
    <td align="right">       13.82</td>
    <td align="right">        6.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">      120.00</td>
    <td align="right">      907.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.00</td>
    <td align="right">26-APR-12:00</td>
    <td align="right">       17.13</td>
    <td align="right">       11.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.22</td>
    <td align="right">      159.00</td>
    <td align="right">      884.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.00</td>
    <td align="right">03-MAY-11:00</td>
    <td align="right">       15.05</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.98</td>
    <td align="right">      187.00</td>
    <td align="right">      842.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.00</td>
    <td align="right">29-JUN-10:00</td>
    <td align="right">       19.59</td>
    <td align="right">       17.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.65</td>
    <td align="right">      177.50</td>
    <td align="right">      829.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.00</td>
    <td align="right">19-JUL-10:00</td>
    <td align="right">       20.49</td>
    <td align="right">       17.00</td>
    <td align="right">        3.60</td>
    <td align="right">       14.65</td>
    <td align="right">      173.00</td>
    <td align="right">      813.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.00</td>
    <td align="right">14-AUG-10:00</td>
    <td align="right">       21.19</td>
    <td align="right">       18.00</td>
    <td align="right">        3.60</td>
    <td align="right">       14.84</td>
    <td align="right">      148.00</td>
    <td align="right">      840.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.00</td>
    <td align="right">29-SEP-10:00</td>
    <td align="right">       17.91</td>
    <td align="right">        5.00</td>
    <td align="right">        3.60</td>
    <td align="right">       19.35</td>
    <td align="right">      159.50</td>
    <td align="right">      790.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.00</td>
    <td align="right">16-OCT-10:00</td>
    <td align="right">       17.87</td>
    <td align="right">        4.00</td>
    <td align="right">        5.70</td>
    <td align="right">       20.05</td>
    <td align="right">      122.00</td>
    <td align="right">      871.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.00</td>
    <td align="right">19-NOV-12:00</td>
    <td align="right">       14.96</td>
    <td align="right">        6.00</td>
    <td align="right">        4.10</td>
    <td align="right">       11.07</td>
    <td align="right">      128.50</td>
    <td align="right">      796.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.00</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       13.09</td>
    <td align="right">        1.00</td>
    <td align="right">        3.60</td>
    <td align="right">        8.94</td>
    <td align="right">       75.50</td>
    <td align="right">      857.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.09</td>
    <td align="right">        1.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">       75.50</td>
    <td align="right">      715.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.19</td>
    <td align="right">       18.00</td>
    <td align="right">        5.70</td>
    <td align="right">       20.05</td>
    <td align="right">      187.00</td>
    <td align="right">      907.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">08-JAN-06:00</td>
    <td align="right">        -0.3</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -15.5</td>
    <td align="right">       11.50</td>
    <td align="right">      193.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">04-FEB-05:00</td>
    <td align="right">        0.22</td>
    <td align="right">        -8.0</td>
    <td align="right">        4.10</td>
    <td align="right">       -10.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.00</td>
    <td align="right">07-MAR-04:00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -11.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.00</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">        4.33</td>
    <td align="right">        1.00</td>
    <td align="right">        4.10</td>
    <td align="right">        -9.0</td>
    <td align="right">       23.50</td>
    <td align="right">      211.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.00</td>
    <td align="right">14-MAY-03:00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.00</td>
    <td align="right">13-JUN-03:00</td>
    <td align="right">        9.85</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.00</td>
    <td align="right">06-JUL-00:00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.00</td>
    <td align="right">24-AUG-01:00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.00</td>
    <td align="right">20-SEP-02:00</td>
    <td align="right">        9.85</td>
    <td align="right">        9.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.00</td>
    <td align="right">12-OCT-04:00</td>
    <td align="right">        6.56</td>
    <td align="right">        4.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.00</td>
    <td align="right">05-NOV-01:00</td>
    <td align="right">        5.54</td>
    <td align="right">        4.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -8.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.00</td>
    <td align="right">03-DEC-00:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.10</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.3</td>
    <td align="right">        -8.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -15.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.10</td>
    <td align="right">        0.51</td>
    <td align="right">       23.50</td>
    <td align="right">      211.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.04</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">       24.00</td>
    <td align="right">       13.00</td>
    <td align="right">        3.10</td>
    <td align="right">       12.79</td>
    <td align="right">      223.50</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.80</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.20</td>
    <td align="right">        1.10</td>
    <td align="right">       15.02</td>
    <td align="right">      241.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.41</td>
    <td align="right">22-MAR-12:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.00</td>
    <td align="right">        3.10</td>
    <td align="right">        8.35</td>
    <td align="right">      145.50</td>
    <td align="right">      876.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.33</td>
    <td align="right">26-APR-10:00</td>
    <td align="right">       26.00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.03</td>
    <td align="right">      141.50</td>
    <td align="right">      915.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.69</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.10</td>
    <td align="right">        8.74</td>
    <td align="right">      303.50</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.59</td>
    <td align="right">29-JUN-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.65</td>
    <td align="right">      177.50</td>
    <td align="right">      829.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.19</td>
    <td align="right">19-JUL-11:00</td>
    <td align="right">       28.00</td>
    <td align="right">       18.00</td>
    <td align="right">        4.60</td>
    <td align="right">       14.84</td>
    <td align="right">      182.50</td>
    <td align="right">      808.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.20</td>
    <td align="right">18-AUG-11:00</td>
    <td align="right">       28.00</td>
    <td align="right">       18.00</td>
    <td align="right">        3.60</td>
    <td align="right">       17.21</td>
    <td align="right">      244.00</td>
    <td align="right">      667.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.85</td>
    <td align="right">22-SEP-11:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.00</td>
    <td align="right">        2.60</td>
    <td align="right">       20.05</td>
    <td align="right">      284.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.09</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       26.00</td>
    <td align="right">       19.00</td>
    <td align="right">        3.60</td>
    <td align="right">       13.16</td>
    <td align="right">      102.00</td>
    <td align="right">      899.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.52</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">       21.00</td>
    <td align="right">       14.00</td>
    <td align="right">        5.10</td>
    <td align="right">        7.15</td>
    <td align="right">      131.00</td>
    <td align="right">      808.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.64</td>
    <td align="right">07-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.00</td>
    <td align="right">        5.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">      868.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">        1.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">       20.00</td>
    <td align="right">        5.10</td>
    <td align="right">       20.05</td>
    <td align="right">      303.50</td>
    <td align="right">      915.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.00</td>
    <td align="right">17-JAN-12:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.85</td>
    <td align="right">        2.10</td>
    <td align="right">       11.65</td>
    <td align="right">      241.50</td>
    <td align="right">       67.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.20</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.80</td>
    <td align="right">        1.10</td>
    <td align="right">       15.02</td>
    <td align="right">      241.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">23-MAR-15:20</td>
    <td align="right">       21.67</td>
    <td align="right">       17.34</td>
    <td align="right">        3.77</td>
    <td align="right">        8.02</td>
    <td align="right">      112.00</td>
    <td align="right">      809.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.00</td>
    <td align="right">26-APR-21:19</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">        2.23</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.00</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.69</td>
    <td align="right">        5.10</td>
    <td align="right">        8.74</td>
    <td align="right">      303.50</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.00</td>
    <td align="right">28-JUN-08:00</td>
    <td align="right">       19.00</td>
    <td align="right">       17.66</td>
    <td align="right">        1.50</td>
    <td align="right">       16.12</td>
    <td align="right">      285.00</td>
    <td align="right">      428.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">18-JUL-10:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.47</td>
    <td align="right">        4.60</td>
    <td align="right">       12.79</td>
    <td align="right">      169.00</td>
    <td align="right">      819.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.10</td>
    <td align="right">14-AUG-09:00</td>
    <td align="right">       26.90</td>
    <td align="right">       20.93</td>
    <td align="right">        3.40</td>
    <td align="right">       13.73</td>
    <td align="right">      139.00</td>
    <td align="right">      817.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.00</td>
    <td align="right">22-SEP-09:00</td>
    <td align="right">       22.00</td>
    <td align="right">       20.55</td>
    <td align="right">        1.50</td>
    <td align="right">       16.30</td>
    <td align="right">      296.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">       19.17</td>
    <td align="right">       19.06</td>
    <td align="right">        0.25</td>
    <td align="right">       16.82</td>
    <td align="right">       53.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.00</td>
    <td align="right">10-NOV-17:19</td>
    <td align="right">       16.67</td>
    <td align="right">       15.62</td>
    <td align="right">        2.77</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">07-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">       15.64</td>
    <td align="right">        5.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">      868.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">        0.25</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.90</td>
    <td align="right">       20.93</td>
    <td align="right">        5.10</td>
    <td align="right">       16.82</td>
    <td align="right">      303.50</td>
    <td align="right">      868.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.43</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.38</td>
    <td align="right">       30.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.83</td>
    <td align="right">       38.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.69</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.73</td>
    <td align="right">       55.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.65</td>
    <td align="right">       58.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.22</td>
    <td align="right">       63.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       59.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.81</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.94</td>
    <td align="right">       34.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.91</td>
    <td align="right">       29.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.99</td>
    <td align="right">       26.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.33</td>
    <td align="right">       43.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.38</td>
    <td align="right">       26.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       63.49</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.538029E+09</td>
    <td align="right">-422573808.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-115454889.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.486548E+09</td>
    <td align="right">-382789373.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103758657.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.573010E+09</td>
    <td align="right">-458199137.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-114810847.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.499799E+09</td>
    <td align="right">-390213876.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109585032.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.531117E+09</td>
    <td align="right">-418566445.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-112550311.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.516041E+09</td>
    <td align="right">-408217448.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107823246.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475502E+09</td>
    <td align="right">-365555591.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109946109.1</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.530130E+09</td>
    <td align="right">-419949276.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-110180243.5</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.477074E+09</td>
    <td align="right">-369872589.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107201555.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.507777E+09</td>
    <td align="right">-397112576.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-110664362.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.516868E+09</td>
    <td align="right">-407461569.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-109406539.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.511026E+09</td>
    <td align="right">-396868471.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-114157836.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.616292E+10</td>
    <td align="right">-0.483738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.132554E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.475502E+09</td>
    <td align="right">-458199137.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-115454889.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573010E+09</td>
    <td align="right">-365555591.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103758657.7</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:27</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1863.33</td>
    <td align="right">       27.92</td>
    <td align="right">      160.83</td>
    <td align="right">      256.83</td>
    <td align="right">      742.94</td>
    <td align="right">       25.39</td>
    <td align="right">      239.00</td>
    <td align="right">      232.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1778.61</td>
    <td align="right">       27.32</td>
    <td align="right">      153.67</td>
    <td align="right">      233.83</td>
    <td align="right">      479.33</td>
    <td align="right">       22.31</td>
    <td align="right">      197.83</td>
    <td align="right">      175.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">      562.92</td>
    <td align="right">       17.52</td>
    <td align="right">        6.33</td>
    <td align="right">      234.00</td>
    <td align="right">      370.35</td>
    <td align="right">       21.33</td>
    <td align="right">      232.83</td>
    <td align="right">      173.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-09:50</td>
    <td align="right">      360.35</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">      211.83</td>
    <td align="right">      269.15</td>
    <td align="right">       21.08</td>
    <td align="right">      203.33</td>
    <td align="right">       50.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAY-09:20</td>
    <td align="right">      302.01</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      111.00</td>
    <td align="right">      221.39</td>
    <td align="right">       20.54</td>
    <td align="right">      136.50</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">03-JUN-13:30</td>
    <td align="right">      272.59</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">       44.17</td>
    <td align="right">      202.70</td>
    <td align="right">       20.09</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
