    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_LIGHTS</td>
    <td align="right">CORE_ZN</td>
    <td align="right">CORE_ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.1813</td>
    <td align="right">     149.66</td>
    <td align="right">     925.07</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      36.58</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.1813</td>
    <td align="right">     113.45</td>
    <td align="right">     701.26</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      30.39</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.1813</td>
    <td align="right">      67.30</td>
    <td align="right">     416.00</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      31.25</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.1813</td>
    <td align="right">     113.45</td>
    <td align="right">     701.26</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      32.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.1813</td>
    <td align="right">      67.30</td>
    <td align="right">     416.00</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      31.31</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6.1813</td>
    <td align="right">     511.16</td>
    <td align="right">    3159.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.48</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     701.26</td>
    <td align="right">     168.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     701.26</td>
    <td align="right">      21.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     416.00</td>
    <td align="right">      99.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     416.00</td>
    <td align="right">      12.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     701.26</td>
    <td align="right">     168.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     701.26</td>
    <td align="right">      21.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     416.00</td>
    <td align="right">      99.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     416.00</td>
    <td align="right">      12.56</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_A</td>
    <td align="right">      88.49</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.59</td>
    <td align="right">      42.59</td>
    <td align="right">       0.71</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_B</td>
    <td align="right">     144.07</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.55</td>
    <td align="right">      63.07</td>
    <td align="right">       1.71</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_C</td>
    <td align="right">     514.92</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.55</td>
    <td align="right">      47.80</td>
    <td align="right">       4.62</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     747.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4622.60</td>
    <td align="right">    3698.54</td>
    <td align="right">     924.06</td>
    <td align="right">       0.80</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6411.01</td>
    <td align="right">    5133.01</td>
    <td align="right">    1278.00</td>
    <td align="right">       0.80</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3748.44</td>
    <td align="right">    3001.21</td>
    <td align="right">     747.23</td>
    <td align="right">       0.80</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3811.96</td>
    <td align="right">    3051.50</td>
    <td align="right">     760.46</td>
    <td align="right">       0.80</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4481.70</td>
    <td align="right">    3588.29</td>
    <td align="right">     893.40</td>
    <td align="right">       0.80</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4411.7</td>
    <td align="right">       3.45</td>
    <td align="right">      11.78</td>
    <td align="right">      12.32</td>
    <td align="right">      11.65</td>
    <td align="right">      11.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6107.5</td>
    <td align="right">       3.43</td>
    <td align="right">      11.69</td>
    <td align="right">      12.22</td>
    <td align="right">      11.56</td>
    <td align="right">      11.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3571.0</td>
    <td align="right">       3.43</td>
    <td align="right">      11.69</td>
    <td align="right">      12.22</td>
    <td align="right">      11.56</td>
    <td align="right">      11.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3635.9</td>
    <td align="right">       3.44</td>
    <td align="right">      11.75</td>
    <td align="right">      12.29</td>
    <td align="right">      11.62</td>
    <td align="right">      11.45</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4269.5</td>
    <td align="right">       3.43</td>
    <td align="right">      11.69</td>
    <td align="right">      12.22</td>
    <td align="right">      11.56</td>
    <td align="right">      11.36</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     4836.2</td>
    <td align="right">     2689.9</td>
    <td align="right">       7.65</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     6718.3</td>
    <td align="right">     3741.7</td>
    <td align="right">       7.58</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     3928.1</td>
    <td align="right">     2187.7</td>
    <td align="right">       7.58</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     3990.2</td>
    <td align="right">     2220.4</td>
    <td align="right">       7.60</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     4696.5</td>
    <td align="right">     2615.7</td>
    <td align="right">       7.62</td>
    <td align="right">           4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4622.60</td>
    <td align="right">       3.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3406.87</td>
    <td align="right">       0.84</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6411.01</td>
    <td align="right">       3.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4091.73</td>
    <td align="right">       0.84</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3748.44</td>
    <td align="right">       3.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2515.19</td>
    <td align="right">       0.84</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3811.96</td>
    <td align="right">       3.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4074.07</td>
    <td align="right">       0.84</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4481.70</td>
    <td align="right">       3.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2507.85</td>
    <td align="right">       0.84</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.27</td>
    <td align="right">     301.26</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.98</td>
    <td align="right">General</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.39</td>
    <td align="right">     433.81</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.73</td>
    <td align="right">General</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.23</td>
    <td align="right">     253.64</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       2.12</td>
    <td align="right">General</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:50:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.22</td>
    <td align="right">     251.52</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       2.13</td>
    <td align="right">General</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.27</td>
    <td align="right">     303.26</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.97</td>
    <td align="right">General</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000004</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       0.98</td>
    <td align="right">       0.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    3011.10</td>
    <td align="right">    3613.32</td>
    <td align="right">      24.14</td>
    <td align="right">      0.224</td>
    <td align="right">      0.269</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00910</td>
    <td align="right">      28.78</td>
    <td align="right">    0.00882</td>
    <td align="right">      0.065</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    4335.75</td>
    <td align="right">    5202.90</td>
    <td align="right">      45.86</td>
    <td align="right">      0.323</td>
    <td align="right">      0.387</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:20:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00881</td>
    <td align="right">      29.40</td>
    <td align="right">    0.00882</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    2535.22</td>
    <td align="right">    3042.27</td>
    <td align="right">      45.20</td>
    <td align="right">      0.189</td>
    <td align="right">      0.226</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:50:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00882</td>
    <td align="right">      25.15</td>
    <td align="right">    0.00881</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    2513.97</td>
    <td align="right">    3016.76</td>
    <td align="right">      26.59</td>
    <td align="right">      0.187</td>
    <td align="right">      0.225</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00904</td>
    <td align="right">      28.78</td>
    <td align="right">    0.00882</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    3031.14</td>
    <td align="right">    3637.37</td>
    <td align="right">      54.05</td>
    <td align="right">      0.226</td>
    <td align="right">      0.271</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00877</td>
    <td align="right">      26.90</td>
    <td align="right">    0.00882</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     765.66</td>
    <td align="right">     918.79</td>
    <td align="right">       6.14</td>
    <td align="right">      0.033</td>
    <td align="right">      0.065</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00800</td>
    <td align="right">      -4.20</td>
    <td align="right">    0.00269</td>
    <td align="right">      0.065</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    2209.58</td>
    <td align="right">    2651.50</td>
    <td align="right">      23.37</td>
    <td align="right">      0.097</td>
    <td align="right">      0.116</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00778</td>
    <td align="right">      -4.20</td>
    <td align="right">    0.00269</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    1385.11</td>
    <td align="right">    1662.13</td>
    <td align="right">      24.70</td>
    <td align="right">      0.061</td>
    <td align="right">      0.073</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00776</td>
    <td align="right">      -4.20</td>
    <td align="right">    0.00269</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    2194.65</td>
    <td align="right">    2633.58</td>
    <td align="right">      23.21</td>
    <td align="right">      0.096</td>
    <td align="right">      0.115</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00778</td>
    <td align="right">      -4.20</td>
    <td align="right">    0.00269</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    1378.90</td>
    <td align="right">    1654.68</td>
    <td align="right">      24.59</td>
    <td align="right">      0.060</td>
    <td align="right">      0.072</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00776</td>
    <td align="right">      -4.20</td>
    <td align="right">    0.00269</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">       0.27</td>
    <td align="right">       0.27</td>
    <td align="right">       0.06</td>
    <td align="right">       0.06</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">       0.39</td>
    <td align="right">       0.39</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">       0.23</td>
    <td align="right">       0.23</td>
    <td align="right">       0.07</td>
    <td align="right">       0.07</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       0.22</td>
    <td align="right">       0.22</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">       0.27</td>
    <td align="right">       0.27</td>
    <td align="right">       0.07</td>
    <td align="right">       0.07</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   4622.604</td>
    <td align="right">   3698.542</td>
    <td align="right">   0.268955</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    4590.11</td>
    <td align="right">    4209.26</td>
    <td align="right">   0.268955</td>
    <td align="right">      25.99</td>
    <td align="right">      17.37</td>
    <td align="right"> 0.00902909</td>
    <td align="right">      12.80</td>
    <td align="right">      11.97</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.78</td>
    <td align="right"> 0.00882049</td>
    <td align="right">      18.14</td>
    <td align="right">    24.0271</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00909890</td>
    <td align="right">    48.5578</td>
    <td align="right">    2998.04</td>
    <td align="right">       0.00</td>
    <td align="right">    4621.81</td>
    <td align="right">    3667.51</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   4622.604</td>
    <td align="right">   4622.604</td>
    <td align="right">   0.268955</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    4622.60</td>
    <td align="right">    4622.60</td>
    <td align="right">   0.268955</td>
    <td align="right">      15.03</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00672424</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right">    24.0271</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.6363</td>
    <td align="right">     764.86</td>
    <td align="right">       0.00</td>
    <td align="right">    4628.68</td>
    <td align="right">    4628.68</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   3406.869</td>
    <td align="right">   3406.869</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">    3406.87</td>
    <td align="right">    3406.87</td>
    <td align="right">   0.268955</td>
    <td align="right">      15.03</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00672424</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right">    24.0271</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.6363</td>
    <td align="right">     764.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   6411.011</td>
    <td align="right">   5133.010</td>
    <td align="right">   0.387289</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:20:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:20:00</td>
    <td align="right">    6292.57</td>
    <td align="right">    5961.80</td>
    <td align="right">   0.387289</td>
    <td align="right">      25.51</td>
    <td align="right">      17.03</td>
    <td align="right"> 0.00881395</td>
    <td align="right">      12.80</td>
    <td align="right">      11.97</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.40</td>
    <td align="right"> 0.00882150</td>
    <td align="right">      18.34</td>
    <td align="right">    12.6489</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00881286</td>
    <td align="right">    47.0535</td>
    <td align="right">    4335.75</td>
    <td align="right">       0.00</td>
    <td align="right">    6409.91</td>
    <td align="right">    5089.08</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   6411.011</td>
    <td align="right">   6411.011</td>
    <td align="right">   0.387289</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    6411.01</td>
    <td align="right">    6411.01</td>
    <td align="right">   0.387289</td>
    <td align="right">      17.91</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00713331</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right">    12.6489</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777668</td>
    <td align="right">    49.2414</td>
    <td align="right">    2209.58</td>
    <td align="right">       0.00</td>
    <td align="right">    6419.44</td>
    <td align="right">    6419.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   4091.730</td>
    <td align="right">   4091.730</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    4091.73</td>
    <td align="right">    4091.73</td>
    <td align="right">   0.387289</td>
    <td align="right">      17.91</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00713331</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right">    12.6489</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777668</td>
    <td align="right">    49.2414</td>
    <td align="right">    2209.58</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   3748.442</td>
    <td align="right">   3001.210</td>
    <td align="right">   0.226443</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:50:00</td>
    <td align="right">    3746.30</td>
    <td align="right">    3539.60</td>
    <td align="right">   0.226443</td>
    <td align="right">      24.98</td>
    <td align="right">      16.85</td>
    <td align="right"> 0.00881808</td>
    <td align="right">      12.80</td>
    <td align="right">      11.97</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.15</td>
    <td align="right"> 0.00881472</td>
    <td align="right">      16.91</td>
    <td align="right">    12.8333</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00881904</td>
    <td align="right">    47.0840</td>
    <td align="right">    2532.90</td>
    <td align="right">       0.00</td>
    <td align="right">    3747.80</td>
    <td align="right">    2975.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   3748.442</td>
    <td align="right">   3748.442</td>
    <td align="right">   0.226443</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    3748.44</td>
    <td align="right">    3748.44</td>
    <td align="right">   0.226443</td>
    <td align="right">      17.86</td>
    <td align="right">      12.66</td>
    <td align="right"> 0.00711212</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right">    12.8333</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776313</td>
    <td align="right">    49.1568</td>
    <td align="right">    1385.11</td>
    <td align="right">       0.00</td>
    <td align="right">    3753.37</td>
    <td align="right">    3753.37</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   2515.193</td>
    <td align="right">   2515.193</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    2515.19</td>
    <td align="right">    2515.19</td>
    <td align="right">   0.226443</td>
    <td align="right">      17.86</td>
    <td align="right">      12.66</td>
    <td align="right"> 0.00711212</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right">    12.8333</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776313</td>
    <td align="right">    49.1568</td>
    <td align="right">    1385.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   3811.959</td>
    <td align="right">   3051.501</td>
    <td align="right">   0.224551</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    3779.22</td>
    <td align="right">    3485.33</td>
    <td align="right">   0.224551</td>
    <td align="right">      25.88</td>
    <td align="right">      17.30</td>
    <td align="right"> 0.00898949</td>
    <td align="right">      12.80</td>
    <td align="right">      11.97</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.78</td>
    <td align="right"> 0.00882049</td>
    <td align="right">      18.14</td>
    <td align="right">    21.8159</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00903970</td>
    <td align="right">    48.2464</td>
    <td align="right">    2504.16</td>
    <td align="right">       0.00</td>
    <td align="right">    3811.31</td>
    <td align="right">    3025.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   3811.959</td>
    <td align="right">   3811.959</td>
    <td align="right">   0.224551</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    3811.96</td>
    <td align="right">    3811.96</td>
    <td align="right">   0.224551</td>
    <td align="right">      15.59</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00666590</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right">    21.8159</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777522</td>
    <td align="right">    49.2323</td>
    <td align="right">    2194.65</td>
    <td align="right">       0.00</td>
    <td align="right">    3816.97</td>
    <td align="right">    3816.97</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   4074.067</td>
    <td align="right">   4074.067</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    4074.07</td>
    <td align="right">    4074.07</td>
    <td align="right">   0.224551</td>
    <td align="right">      15.59</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00666590</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right">    21.8159</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777522</td>
    <td align="right">    49.2323</td>
    <td align="right">    2194.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   4481.696</td>
    <td align="right">   3588.294</td>
    <td align="right">   0.270739</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">    4445.17</td>
    <td align="right">    4236.62</td>
    <td align="right">   0.270739</td>
    <td align="right">      25.14</td>
    <td align="right">      16.87</td>
    <td align="right"> 0.00877127</td>
    <td align="right">      12.80</td>
    <td align="right">      11.97</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.90</td>
    <td align="right"> 0.00881750</td>
    <td align="right">      17.51</td>
    <td align="right">    10.7336</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00876571</td>
    <td align="right">    46.8034</td>
    <td align="right">    3031.14</td>
    <td align="right">       0.00</td>
    <td align="right">    4480.93</td>
    <td align="right">    3557.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   4481.696</td>
    <td align="right">   4481.696</td>
    <td align="right">   0.270739</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    4481.70</td>
    <td align="right">    4481.70</td>
    <td align="right">   0.270739</td>
    <td align="right">      18.39</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00721772</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right">    10.7336</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776211</td>
    <td align="right">    49.1504</td>
    <td align="right">    1378.90</td>
    <td align="right">       0.00</td>
    <td align="right">    4487.59</td>
    <td align="right">    4487.59</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   2507.852</td>
    <td align="right">   2507.852</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    2507.85</td>
    <td align="right">    2507.85</td>
    <td align="right">   0.270739</td>
    <td align="right">      18.39</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00721772</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right">    10.7336</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776211</td>
    <td align="right">    49.1504</td>
    <td align="right">    1378.90</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4622.604</td>
    <td align="right">   3698.542</td>
    <td align="right">   0.268955</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.6246</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.268955</td>
    <td align="right"> 0.31924728</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4590.11</td>
    <td align="right">    4209.26</td>
    <td align="right">     0.9930</td>
    <td align="right"> 0.31924728</td>
    <td align="right">   0.268955</td>
    <td align="right">      25.99</td>
    <td align="right">      17.37</td>
    <td align="right"> 0.00902909</td>
    <td align="right">    49130.3</td>
    <td align="right">      12.80</td>
    <td align="right">      11.97</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    301.259</td>
    <td align="right">    4288.85</td>
    <td align="right">      28.78</td>
    <td align="right"> 0.00882049</td>
    <td align="right">      18.14</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    24.0271</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00909506</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00909890</td>
    <td align="right">    48.5578</td>
    <td align="right">    2998.04</td>
    <td align="right">       0.00</td>
    <td align="right">    4621.81</td>
    <td align="right">    3667.51</td>
    <td align="right"> 0.30663943</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.98</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00996447</td>
    <td align="right">    40249.9</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4622.604</td>
    <td align="right">   4622.604</td>
    <td align="right">   0.268955</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.268955</td>
    <td align="right"> 0.31924728</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4622.60</td>
    <td align="right">    4622.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31924728</td>
    <td align="right">   0.268955</td>
    <td align="right">      15.03</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00672424</td>
    <td align="right">    32106.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4622.60</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    24.0271</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.6363</td>
    <td align="right">     764.86</td>
    <td align="right">       0.00</td>
    <td align="right">    4628.68</td>
    <td align="right">    4628.68</td>
    <td align="right"> 0.31360608</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      35.57</td>
    <td align="right">      20.40</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    58203.6</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3406.869</td>
    <td align="right">   3406.869</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.268955</td>
    <td align="right"> 0.31924728</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3406.87</td>
    <td align="right">    3406.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31924728</td>
    <td align="right">   0.268955</td>
    <td align="right">      15.03</td>
    <td align="right">      11.10</td>
    <td align="right"> 0.00672424</td>
    <td align="right">    32106.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3406.87</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    24.0271</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.6363</td>
    <td align="right">     764.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6411.011</td>
    <td align="right">   5133.010</td>
    <td align="right">   0.387289</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.02161</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2247</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.387289</td>
    <td align="right"> 0.45970871</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:20:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:20:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6292.57</td>
    <td align="right">    5961.80</td>
    <td align="right">     0.9815</td>
    <td align="right"> 0.45970871</td>
    <td align="right">   0.387289</td>
    <td align="right">      25.51</td>
    <td align="right">      17.03</td>
    <td align="right"> 0.00881395</td>
    <td align="right">    48094.7</td>
    <td align="right">      12.80</td>
    <td align="right">      11.97</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    433.806</td>
    <td align="right">    5858.76</td>
    <td align="right">      29.40</td>
    <td align="right"> 0.00882150</td>
    <td align="right">      18.34</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    12.6489</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00881286</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00881286</td>
    <td align="right">    47.0535</td>
    <td align="right">    4335.75</td>
    <td align="right">       0.00</td>
    <td align="right">    6409.91</td>
    <td align="right">    5089.08</td>
    <td align="right"> 0.44155369</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.41</td>
    <td align="right">      14.58</td>
    <td align="right"> 0.01001183</td>
    <td align="right">    40805.7</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6411.011</td>
    <td align="right">   6411.011</td>
    <td align="right">   0.387289</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.387289</td>
    <td align="right"> 0.45970871</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6411.01</td>
    <td align="right">    6411.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.45970871</td>
    <td align="right">   0.387289</td>
    <td align="right">      17.91</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00713331</td>
    <td align="right">    36072.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6411.01</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    12.6489</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777668</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777668</td>
    <td align="right">    49.2414</td>
    <td align="right">    2209.58</td>
    <td align="right">       0.00</td>
    <td align="right">    6419.44</td>
    <td align="right">    6419.44</td>
    <td align="right"> 0.45158551</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      35.03</td>
    <td align="right">      20.23</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    57659.4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4091.730</td>
    <td align="right">   4091.730</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.387289</td>
    <td align="right"> 0.45970871</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4091.73</td>
    <td align="right">    4091.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.45970871</td>
    <td align="right">   0.387289</td>
    <td align="right">      17.91</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00713331</td>
    <td align="right">    36072.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4091.73</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    12.6489</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777668</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777668</td>
    <td align="right">    49.2414</td>
    <td align="right">    2209.58</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3748.442</td>
    <td align="right">   3001.210</td>
    <td align="right">   0.226443</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.08041</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2324</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.226443</td>
    <td align="right"> 0.26878623</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3746.30</td>
    <td align="right">    3539.60</td>
    <td align="right">     0.9994</td>
    <td align="right"> 0.26878623</td>
    <td align="right">   0.226443</td>
    <td align="right">      24.98</td>
    <td align="right">      16.85</td>
    <td align="right"> 0.00881808</td>
    <td align="right">    47559.6</td>
    <td align="right">      12.80</td>
    <td align="right">      11.97</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    253.641</td>
    <td align="right">    3492.66</td>
    <td align="right">      25.15</td>
    <td align="right"> 0.00881472</td>
    <td align="right">      16.91</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    12.8333</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00881858</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00881904</td>
    <td align="right">    47.0840</td>
    <td align="right">    2532.90</td>
    <td align="right">       0.00</td>
    <td align="right">    3747.80</td>
    <td align="right">    2975.52</td>
    <td align="right"> 0.25817120</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.41</td>
    <td align="right">      14.58</td>
    <td align="right"> 0.01001183</td>
    <td align="right">    40805.7</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3748.442</td>
    <td align="right">   3748.442</td>
    <td align="right">   0.226443</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.226443</td>
    <td align="right"> 0.26878623</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3748.44</td>
    <td align="right">    3748.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26878623</td>
    <td align="right">   0.226443</td>
    <td align="right">      17.86</td>
    <td align="right">      12.66</td>
    <td align="right"> 0.00711212</td>
    <td align="right">    35971.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3748.44</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    12.8333</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776313</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776313</td>
    <td align="right">    49.1568</td>
    <td align="right">    1385.11</td>
    <td align="right">       0.00</td>
    <td align="right">    3753.37</td>
    <td align="right">    3753.37</td>
    <td align="right"> 0.26403669</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      35.03</td>
    <td align="right">      20.23</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    57659.4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2515.193</td>
    <td align="right">   2515.193</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.226443</td>
    <td align="right"> 0.26878623</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2515.19</td>
    <td align="right">    2515.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26878623</td>
    <td align="right">   0.226443</td>
    <td align="right">      17.86</td>
    <td align="right">      12.66</td>
    <td align="right"> 0.00711212</td>
    <td align="right">    35971.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2515.19</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    12.8333</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776313</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776313</td>
    <td align="right">    49.1568</td>
    <td align="right">    1385.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3811.959</td>
    <td align="right">   3051.501</td>
    <td align="right">   0.224551</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.5510</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.224551</td>
    <td align="right"> 0.26653958</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3779.22</td>
    <td align="right">    3485.33</td>
    <td align="right">     0.9914</td>
    <td align="right"> 0.26653958</td>
    <td align="right">   0.224551</td>
    <td align="right">      25.88</td>
    <td align="right">      17.30</td>
    <td align="right"> 0.00898949</td>
    <td align="right">    48919.1</td>
    <td align="right">      12.80</td>
    <td align="right">      11.97</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    251.521</td>
    <td align="right">    3527.70</td>
    <td align="right">      28.78</td>
    <td align="right"> 0.00882049</td>
    <td align="right">      18.14</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    21.8159</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00903664</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00903970</td>
    <td align="right">    48.2464</td>
    <td align="right">    2504.16</td>
    <td align="right">       0.00</td>
    <td align="right">    3811.31</td>
    <td align="right">    3025.83</td>
    <td align="right"> 0.25601328</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.12</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00998173</td>
    <td align="right">    40435.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3811.959</td>
    <td align="right">   3811.959</td>
    <td align="right">   0.224551</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.224551</td>
    <td align="right"> 0.26653958</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3811.96</td>
    <td align="right">    3811.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26653958</td>
    <td align="right">   0.224551</td>
    <td align="right">      15.59</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00666590</td>
    <td align="right">    32527.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    3811.96</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    21.8159</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777522</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777522</td>
    <td align="right">    49.2323</td>
    <td align="right">    2194.65</td>
    <td align="right">       0.00</td>
    <td align="right">    3816.97</td>
    <td align="right">    3816.97</td>
    <td align="right"> 0.26182974</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      35.39</td>
    <td align="right">      20.34</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    58022.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4074.067</td>
    <td align="right">   4074.067</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.224551</td>
    <td align="right"> 0.26653958</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4074.07</td>
    <td align="right">    4074.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26653958</td>
    <td align="right">   0.224551</td>
    <td align="right">      15.59</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00666590</td>
    <td align="right">    32527.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4074.07</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    21.8159</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777522</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00777522</td>
    <td align="right">    49.2323</td>
    <td align="right">    2194.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4481.696</td>
    <td align="right">   3588.294</td>
    <td align="right">   0.270739</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.06901</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.1454</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.270739</td>
    <td align="right"> 0.32136500</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4445.17</td>
    <td align="right">    4236.62</td>
    <td align="right">     0.9918</td>
    <td align="right"> 0.32136500</td>
    <td align="right">   0.270739</td>
    <td align="right">      25.14</td>
    <td align="right">      16.87</td>
    <td align="right"> 0.00877127</td>
    <td align="right">    47605.2</td>
    <td align="right">      12.80</td>
    <td align="right">      11.97</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    303.257</td>
    <td align="right">    4141.91</td>
    <td align="right">      26.90</td>
    <td align="right"> 0.00881750</td>
    <td align="right">      17.51</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.7336</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00876571</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00876571</td>
    <td align="right">    46.8034</td>
    <td align="right">    3031.14</td>
    <td align="right">       0.00</td>
    <td align="right">    4480.93</td>
    <td align="right">    3557.58</td>
    <td align="right"> 0.30867352</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.41</td>
    <td align="right">      14.58</td>
    <td align="right"> 0.01001183</td>
    <td align="right">    40805.7</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4481.696</td>
    <td align="right">   4481.696</td>
    <td align="right">   0.270739</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.270739</td>
    <td align="right"> 0.32136500</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4481.70</td>
    <td align="right">    4481.70</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32136500</td>
    <td align="right">   0.270739</td>
    <td align="right">      18.39</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00721772</td>
    <td align="right">    36779.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4481.70</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.7336</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776211</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776211</td>
    <td align="right">    49.1504</td>
    <td align="right">    1378.90</td>
    <td align="right">       0.00</td>
    <td align="right">    4487.59</td>
    <td align="right">    4487.59</td>
    <td align="right"> 0.31568639</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      35.03</td>
    <td align="right">      20.23</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    57659.4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2507.852</td>
    <td align="right">   2507.852</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1870</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.270739</td>
    <td align="right"> 0.32136500</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2507.85</td>
    <td align="right">    2507.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32136500</td>
    <td align="right">   0.270739</td>
    <td align="right">      18.39</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00721772</td>
    <td align="right">    36779.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2507.85</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.00269032</td>
    <td align="right">      -4.20</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.7336</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776211</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00776211</td>
    <td align="right">    49.1504</td>
    <td align="right">    1378.90</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     909.00</td>
    <td align="right">    2619.83</td>
    <td align="right">     187.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    1483.00</td>
    <td align="right">    3128.00</td>
    <td align="right">     966.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    1490.00</td>
    <td align="right">    2669.00</td>
    <td align="right">    1115.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    1666.33</td>
    <td align="right">    3520.50</td>
    <td align="right">    1448.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    1781.67</td>
    <td align="right">    3208.83</td>
    <td align="right">    1299.17</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    2324.33</td>
    <td align="right">    3569.00</td>
    <td align="right">    1510.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       3.00</td>
    <td align="right">       2.50</td>
    <td align="right">       3.00</td>
    <td align="right">       2.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">       4.33</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       8.67</td>
    <td align="right">       0.00</td>
    <td align="right">       5.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      21.00</td>
    <td align="right">       0.00</td>
    <td align="right">      18.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       6.17</td>
    <td align="right">       0.00</td>
    <td align="right">       3.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      24.50</td>
    <td align="right">       2.50</td>
    <td align="right">      18.67</td>
    <td align="right">       2.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       4.75</td>
    <td align="right">       8.05</td>
    <td align="right">     456.46</td>
    <td align="right">      0.367</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.365</td>
    <td align="right">      0.227</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       1.93</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.333</td>
    <td align="right">      0.022</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.365</td>
    <td align="right">      0.018</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       2.13</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.366</td>
    <td align="right">      0.020</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       4.75</td>
    <td align="right">       8.05</td>
    <td align="right">     456.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       1.93</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       2.13</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">       4.75</td>
    <td align="right">       8.05</td>
    <td align="right">     456.46</td>
    <td align="right">     149.66</td>
    <td align="right">     0.0646</td>
    <td align="right">      0.065</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">      0.049</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">       1.93</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">      0.029</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">      0.049</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">       2.13</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">      0.029</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.00</td>
    <td align="right">      27.51</td>
    <td align="right">    1559.03</td>
    <td align="right">     511.16</td>
    <td align="right">     0.2207</td>
    <td align="right">      0.221</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">  703501.65</td>
    <td align="right">       0.00</td>
    <td align="right">  703501.65</td>
    <td align="right">       0.00</td>
    <td align="right">  703501.65</td>
    <td align="right"> 2037921.45</td>
    <td align="right">    5736.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">  533299.81</td>
    <td align="right">       0.00</td>
    <td align="right">  533299.81</td>
    <td align="right">  378964.76</td>
    <td align="right">  912264.56</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5736.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">  244596.95</td>
    <td align="right">       0.00</td>
    <td align="right">  244596.95</td>
    <td align="right">   49341.02</td>
    <td align="right">  293937.97</td>
    <td align="right">  916440.58</td>
    <td align="right">    6491.80</td>
    <td align="right">    2268.20</td>
    <td align="right">       0.00</td>
    <td align="right">     376.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">  533299.81</td>
    <td align="right">       0.00</td>
    <td align="right">  533299.81</td>
    <td align="right">   74011.53</td>
    <td align="right">  607311.34</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5736.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">  316360.31</td>
    <td align="right">       0.00</td>
    <td align="right">  316360.31</td>
    <td align="right">   49341.02</td>
    <td align="right">  365701.33</td>
    <td align="right">  916440.58</td>
    <td align="right">    5736.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 2331058.52</td>
    <td align="right">       0.00</td>
    <td align="right"> 2331058.52</td>
    <td align="right">  551658.33</td>
    <td align="right"> 2882716.86</td>
    <td align="right"> 6960555.45</td>
    <td align="right">    6491.80</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
    <td align="right">     376.39</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     0.0456</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0456</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0456</td>
    <td align="right">     0.0646</td>
    <td align="right">    1260.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     0.0346</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0346</td>
    <td align="right">     0.0215</td>
    <td align="right">     0.0560</td>
    <td align="right">     0.0490</td>
    <td align="right">    1260.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     0.0187</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0187</td>
    <td align="right">     0.0012</td>
    <td align="right">     0.0199</td>
    <td align="right">     0.0291</td>
    <td align="right">    1260.00</td>
    <td align="right">    2268.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     0.0346</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0346</td>
    <td align="right">     0.0017</td>
    <td align="right">     0.0363</td>
    <td align="right">     0.0490</td>
    <td align="right">    1260.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     0.0205</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0205</td>
    <td align="right">     0.0011</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0291</td>
    <td align="right">    1260.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.1540</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1540</td>
    <td align="right">     0.0255</td>
    <td align="right">     0.1795</td>
    <td align="right">     0.2207</td>
    <td align="right">    2015.80</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">  991196.63</td>
    <td align="right">       0.00</td>
    <td align="right">  991196.63</td>
    <td align="right"> 2037921.45</td>
    <td align="right">    5736.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">  751391.23</td>
    <td align="right">       0.00</td>
    <td align="right">  751391.23</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5736.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">  344624.17</td>
    <td align="right">       0.00</td>
    <td align="right">  344624.17</td>
    <td align="right">  916440.58</td>
    <td align="right">    6490.26</td>
    <td align="right">       0.06</td>
    <td align="right">    2269.69</td>
    <td align="right">     352.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">  751391.23</td>
    <td align="right">       0.00</td>
    <td align="right">  751391.23</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5736.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">  445734.94</td>
    <td align="right">       0.00</td>
    <td align="right">  445734.94</td>
    <td align="right">  916440.58</td>
    <td align="right">    5736.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.0643</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0643</td>
    <td align="right">     0.0646</td>
    <td align="right">    1260.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.0487</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0487</td>
    <td align="right">     0.0490</td>
    <td align="right">    1260.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.0263</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0263</td>
    <td align="right">     0.0291</td>
    <td align="right">    1260.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2268.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.0487</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0487</td>
    <td align="right">     0.0490</td>
    <td align="right">    1260.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.0289</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0289</td>
    <td align="right">     0.0291</td>
    <td align="right">    1260.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">       0.00</td>
    <td align="right">    2620.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">       0.00</td>
    <td align="right">    3024.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0910</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0690</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0409</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0690</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0409</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          14</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           9</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           5</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          21</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         560</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         369</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1344</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         115</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         137</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          90</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         156</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     130.68</td>
    <td align="right">    1248.68</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">   16368.57</td>
    <td align="right">26-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      67.77</td>
    <td align="right">     677.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5128.34</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_ZN</td>
    <td align="right">      20.49</td>
    <td align="right">     198.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1501.48</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">      67.77</td>
    <td align="right">     677.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5128.34</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      19.48</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1803.03</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_ZN</td>
    <td align="right">       6.35</td>
    <td align="right">      32.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     527.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      19.48</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1803.03</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      19.48</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1803.03</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_ZN</td>
    <td align="right">       6.35</td>
    <td align="right">      32.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     527.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      19.48</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1803.03</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">      14.72</td>
    <td align="right">     150.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1138.22</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">       4.00</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     400.18</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">       4.00</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     400.18</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       8.80</td>
    <td align="right">      89.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     675.21</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       2.44</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     237.39</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       2.44</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     237.39</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">      14.96</td>
    <td align="right">     150.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1138.22</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">       4.24</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     400.18</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">       4.24</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     400.18</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       8.80</td>
    <td align="right">      89.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     675.21</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       2.44</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     237.39</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       2.44</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     237.39</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_ZN</td>
    <td align="right">      14.14</td>
    <td align="right">     166.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     973.59</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_ZN</td>
    <td align="right">      14.14</td>
    <td align="right">     166.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     973.59</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">       2.02</td>
    <td align="right">      -0.00</td>
    <td align="right">13-JAN-16:30</td>
    <td align="right">     458.33</td>
    <td align="right">10-MAY-11:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">       2.02</td>
    <td align="right">      -0.00</td>
    <td align="right">13-JAN-16:30</td>
    <td align="right">     458.33</td>
    <td align="right">10-MAY-11:30</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">       2.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     493.25</td>
    <td align="right">18-MAY-11:30</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">      -0.10</td>
    <td align="right">     -34.91</td>
    <td align="right">18-MAY-11:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      24.80</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2813.09</td>
    <td align="right">16-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     128.66</td>
    <td align="right">     792.52</td>
    <td align="right">20-MAY-12:30</td>
    <td align="right">   16363.93</td>
    <td align="right">26-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     128.66</td>
    <td align="right">     792.52</td>
    <td align="right">20-MAY-12:30</td>
    <td align="right">   16363.93</td>
    <td align="right">26-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     128.66</td>
    <td align="right">     792.52</td>
    <td align="right">20-MAY-12:30</td>
    <td align="right">   16363.93</td>
    <td align="right">26-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     128.66</td>
    <td align="right">     792.52</td>
    <td align="right">20-MAY-12:30</td>
    <td align="right">   16363.93</td>
    <td align="right">26-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     128.66</td>
    <td align="right">     792.52</td>
    <td align="right">20-MAY-12:30</td>
    <td align="right">   16363.93</td>
    <td align="right">26-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     128.66</td>
    <td align="right">     792.52</td>
    <td align="right">20-MAY-12:30</td>
    <td align="right">   16363.93</td>
    <td align="right">26-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     128.66</td>
    <td align="right">     792.52</td>
    <td align="right">20-MAY-12:30</td>
    <td align="right">   16363.93</td>
    <td align="right">26-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     128.66</td>
    <td align="right">     792.52</td>
    <td align="right">20-MAY-12:30</td>
    <td align="right">   16363.93</td>
    <td align="right">26-DEC-08:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       7.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">     747.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">       7.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">     747.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      31.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8609.85</td>
    <td align="right">21-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      17.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1543.48</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      17.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1543.48</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       6.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4092.15</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">       6.53</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4092.15</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       6.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7066.36</td>
    <td align="right">21-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       6.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7066.36</td>
    <td align="right">21-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      24.80</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2813.09</td>
    <td align="right">16-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">      24.80</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2813.09</td>
    <td align="right">16-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   17379.02</td>
    <td align="right">26-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   17379.02</td>
    <td align="right">26-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   17379.02</td>
    <td align="right">26-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   17379.02</td>
    <td align="right">26-DEC-06:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">10-MAR-12:40</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">10-MAR-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">13-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">13-FEB-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      96.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   59234.14</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      47.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   30203.99</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">      13.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5804.05</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      13.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   30203.99</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5804.05</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      13.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   30203.99</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5804.05</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      33.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14108.85</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">      12.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3653.54</td>
    <td align="right">14-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">      33.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14108.85</td>
    <td align="right">14-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">      12.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3653.54</td>
    <td align="right">14-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">      11.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8293.52</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">       3.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8293.52</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">       3.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8293.52</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">       7.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4942.06</td>
    <td align="right">11-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">       7.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4942.06</td>
    <td align="right">11-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">       6.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5130.49</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">       2.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5130.49</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">       2.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5130.49</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">       3.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2816.16</td>
    <td align="right">14-AUG-10:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">       3.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2816.16</td>
    <td align="right">14-AUG-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5816.32</td>
    <td align="right">17-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5816.32</td>
    <td align="right">17-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5816.32</td>
    <td align="right">17-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">       5.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2447.30</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">       5.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2447.30</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">       6.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5335.46</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">       2.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5335.46</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">       2.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5335.46</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2701.76</td>
    <td align="right">14-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2701.76</td>
    <td align="right">14-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     100.06</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     100.06</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     100.06</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     100.06</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      49.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   29030.15</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      31.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   18083.87</td>
    <td align="right">10-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      17.83</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   29030.15</td>
    <td align="right">17-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     100.06</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     100.06</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     100.06</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.768</td>
    <td align="right">    -12.704</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.263</td>
    <td align="right">      6.352</td>
    <td align="right">     14.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.819</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.978</td>
    <td align="right">     -7.898</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.038</td>
    <td align="right">      4.001</td>
    <td align="right">     10.719</td>
    <td align="right">     16.429</td>
    <td align="right">      0.000</td>
    <td align="right">      0.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.689</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.889</td>
    <td align="right">    -17.735</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.282</td>
    <td align="right">     -3.949</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.768</td>
    <td align="right">      2.441</td>
    <td align="right">      6.359</td>
    <td align="right">      6.408</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.488</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.641</td>
    <td align="right">    -10.181</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.959</td>
    <td align="right">     -5.158</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.116</td>
    <td align="right">      4.239</td>
    <td align="right">     10.719</td>
    <td align="right">      3.551</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.848</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.936</td>
    <td align="right">    -13.644</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.293</td>
    <td align="right">     -4.081</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.411</td>
    <td align="right">      2.445</td>
    <td align="right">      6.359</td>
    <td align="right">      6.950</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.680</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.653</td>
    <td align="right">    -11.044</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.272</td>
    <td align="right">     21.886</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -31.158</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.280</td>
    <td align="right">    -33.791</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.597</td>
    <td align="right">     19.477</td>
    <td align="right">     48.296</td>
    <td align="right">     33.337</td>
    <td align="right">      0.000</td>
    <td align="right">      9.321</td>
    <td align="right">     21.887</td>
    <td align="right">      0.000</td>
    <td align="right">    -24.704</td>
    <td align="right">      0.000</td>
    <td align="right">    -38.276</td>
    <td align="right">    -66.425</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">12-JUN-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4064.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      56.53</td>
    <td align="right">      32.22</td>
    <td align="right">     486.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3489.03</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">11-SEP-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5808.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.31</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6131.23</td>
    <td align="right">       0.00</td>
    <td align="right">    -557.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -198.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">14-AUG-09:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3420.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     173.27</td>
    <td align="right">     437.82</td>
    <td align="right">    2568.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     245.18</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">24-JUL-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3490.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.94</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">     326.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2732.04</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">24-JUL-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4042.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.86</td>
    <td align="right">      14.49</td>
    <td align="right">     218.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3956.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -166.77</td>
    <td align="right">       0.00</td>
    <td align="right">      -3.14</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-JUL-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20522.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     182.16</td>
    <td align="right">     110.04</td>
    <td align="right">    1662.65</td>
    <td align="right">    1009.32</td>
    <td align="right">       0.00</td>
    <td align="right">     544.67</td>
    <td align="right">   17582.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -443.25</td>
    <td align="right">       0.00</td>
    <td align="right">    -125.26</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">21-FEB-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7137.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      84.36</td>
    <td align="right">      32.22</td>
    <td align="right">     486.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7740.87</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9787.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.89</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -459.98</td>
    <td align="right">       0.00</td>
    <td align="right">    -194.63</td>
    <td align="right">   -9592.62</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5840.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.97</td>
    <td align="right">      14.49</td>
    <td align="right">     218.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -234.84</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.29</td>
    <td align="right">   -5863.09</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">17-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6463.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      68.19</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -406.52</td>
    <td align="right">       0.00</td>
    <td align="right">     -42.15</td>
    <td align="right">   -6476.69</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6499.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      37.16</td>
    <td align="right">      14.49</td>
    <td align="right">     218.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -273.02</td>
    <td align="right">       0.00</td>
    <td align="right">     -58.20</td>
    <td align="right">   -6438.92</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35287.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     294.73</td>
    <td align="right">     110.04</td>
    <td align="right">    1662.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     440.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1272.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -251.27</td>
    <td align="right">  -36272.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.0545</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2403</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.2403</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.1265</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.1283</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1283</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2182</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.2182</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.1073</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1073</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.0545</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.2690</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.2403</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3873</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2264</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1283</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.2246</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.2182</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2707</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1073</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.0545</td>
    <td align="right">   0.000432</td>
    <td align="right">     149.66</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0646</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0646</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.1058</td>
    <td align="right">   0.000432</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0490</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.6221</td>
    <td align="right">   0.000432</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0291</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0291</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.1058</td>
    <td align="right">   0.000432</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0490</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.6221</td>
    <td align="right">   0.000432</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0291</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0291</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   0.000000</td>
    <td align="right">       8.05</td>
    <td align="right">   0.000432</td>
    <td align="right">   149.6574</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0646</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   0.000000</td>
    <td align="right">       6.11</td>
    <td align="right">   0.000432</td>
    <td align="right">   113.4500</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   0.000000</td>
    <td align="right">       3.62</td>
    <td align="right">   0.000432</td>
    <td align="right">    67.3000</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   0.000000</td>
    <td align="right">       6.11</td>
    <td align="right">   0.000432</td>
    <td align="right">   113.4500</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   0.000000</td>
    <td align="right">       3.62</td>
    <td align="right">   0.000432</td>
    <td align="right">    67.3000</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">No</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">No</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.4224</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.3998</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.4253</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.4016</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.2690</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.2264</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.2246</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.2707</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     149.66</td>
    <td align="right">     149.66</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">0.00</td>
    <td align="right">      67.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     567.98</td>
    <td align="right">0.00</td>
    <td align="right">     567.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     511.16</td>
    <td align="right">     511.16</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       21.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       6.93</td>
    <td align="right">    7066.36</td>
    <td align="right">       0.67</td>
    <td align="right">   17379.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">       6.53</td>
    <td align="right">    4092.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      19.48</td>
    <td align="right">    1803.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">       7.03</td>
    <td align="right">     747.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      48.30</td>
    <td align="right">    3325.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      17.61</td>
    <td align="right">    1543.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">      24.80</td>
    <td align="right">    2813.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      48.30</td>
    <td align="right">     130.68</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.67</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      48.30</td>
    <td align="right">     131.35</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       2.12</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      38.10</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      13.56</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      12.78</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      34.45</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      48.52</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      94.48</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     255.65</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     255.65</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       1.30</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       1.30</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       1.30</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      14.83</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       5.78</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       4.97</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      13.41</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      18.88</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      36.77</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       5.35</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2312.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       3948.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2512.</td>
    <td align="right">       4420.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1854.</td>
    <td align="right">       3640.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2533.</td>
    <td align="right">       4420.</td>
  </tr>
  <tr>
    <td align="right">BINARY OCCUPANCY</td>
    <td align="right">       4420.</td>
    <td align="right">       4420.</td>
  </tr>
  <tr>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">       5991.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       2064.</td>
    <td align="right">       3900.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6200.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">HVACOPERATIONSCHD_W_SB</td>
    <td align="right">       2600.</td>
    <td align="right">       2600.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       3120.</td>
    <td align="right">       3120.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       3120.</td>
    <td align="right">       3120.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_ZN DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.11</td>
    <td align="right">         365</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_ZN DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.89</td>
    <td align="right">         365</td>
    <td align="right">      29.44</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.55</td>
    <td align="right">         365</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.89</td>
    <td align="right">         365</td>
    <td align="right">      29.44</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     8746.33</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     8678.83</td>
    <td align="right">       81.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     8712.17</td>
    <td align="right">       47.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     8603.17</td>
    <td align="right">      156.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     7443.00</td>
    <td align="right">      520.50</td>
    <td align="right">      402.67</td>
    <td align="right">      390.33</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7443.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      520.50</td>
    <td align="right">      402.67</td>
    <td align="right">      390.33</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8490.58</td>
    <td align="right">      136.67</td>
    <td align="right">       67.11</td>
    <td align="right">       65.06</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    50943.50</td>
    <td align="right">      820.00</td>
    <td align="right">      402.67</td>
    <td align="right">      390.33</td>
    <td align="right">        3.50</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    17892.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     4788.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     6804.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    17892.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     9366.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    56196.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     8058.50</td>
    <td align="right">      701.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     8668.17</td>
    <td align="right">       91.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     8720.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     8759.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     8606.50</td>
    <td align="right">      153.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     7524.50</td>
    <td align="right">      727.33</td>
    <td align="right">      249.17</td>
    <td align="right">      176.67</td>
    <td align="right">       82.33</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7524.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8759.83</td>
    <td align="right">      727.33</td>
    <td align="right">      249.17</td>
    <td align="right">      176.67</td>
    <td align="right">       82.33</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8389.58</td>
    <td align="right">      285.72</td>
    <td align="right">       41.53</td>
    <td align="right">       29.44</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    50337.50</td>
    <td align="right">     1714.33</td>
    <td align="right">      249.17</td>
    <td align="right">      176.67</td>
    <td align="right">       82.33</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    17892.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     4788.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     6804.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    17892.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     9366.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    56196.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35040.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4788.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6804.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6384.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38304.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       5.822</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      10.851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      12.973</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.665</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      18.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      15.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      11.426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       8.070</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5.416</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11.241</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.800</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       5.822</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      10.851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      12.973</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.665</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      18.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      15.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      11.426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       8.070</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5.416</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11.241</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.800</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       5.822</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      10.851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      12.973</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.665</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      18.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      15.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      11.426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       8.070</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5.416</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11.241</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.800</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       5.822</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      10.851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      12.973</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.665</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      18.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      15.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      11.426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       8.070</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5.416</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11.241</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.800</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICESMALL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICESMALL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICESMALL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       5.822</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      10.851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      12.973</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.665</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      18.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      15.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      11.426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       8.070</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5.416</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11.241</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.800</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       5.822</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      10.851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      12.973</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.665</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      18.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      15.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      11.426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       8.070</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5.416</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11.241</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.800</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       5.822</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      10.851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      12.973</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.665</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      18.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      15.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      11.426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       8.070</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5.416</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11.241</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.800</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4C::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4C</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4C_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       5.822</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      10.851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      12.973</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.665</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      18.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      15.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      11.426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       8.070</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5.416</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11.241</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.800</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_WA_SEATTLE::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_SEATTLE</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_SEATTLE_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       5.822</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       8.326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      10.851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      12.973</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      15.587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      17.665</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      18.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      15.086</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      11.426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       8.070</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       5.416</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      11.241</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.496</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18.800</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_ZN></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.423152E+09</td>
    <td align="right">     1214.33</td>
    <td align="right">06-JAN-16:57</td>
    <td align="right">        1.70</td>
    <td align="right">        1.46</td>
    <td align="right">0.227361E+09</td>
    <td align="right">      351.08</td>
    <td align="right">11-JAN-16:10</td>
    <td align="right">       14.03</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.459698E+09</td>
    <td align="right">     1249.53</td>
    <td align="right">10-FEB-08:30</td>
    <td align="right">        1.15</td>
    <td align="right">        0.07</td>
    <td align="right">0.213708E+09</td>
    <td align="right">      385.71</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.664117E+09</td>
    <td align="right">     1309.84</td>
    <td align="right">01-MAR-07:05</td>
    <td align="right">        -0.1</td>
    <td align="right">        -1.7</td>
    <td align="right">0.283102E+09</td>
    <td align="right">      402.34</td>
    <td align="right">10-MAR-16:49</td>
    <td align="right">       13.27</td>
    <td align="right">       11.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673179E+09</td>
    <td align="right">     2401.44</td>
    <td align="right">28-APR-05:05</td>
    <td align="right">       11.10</td>
    <td align="right">        9.92</td>
    <td align="right">0.264892E+09</td>
    <td align="right">      402.35</td>
    <td align="right">27-APR-14:09</td>
    <td align="right">       11.10</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121329E+10</td>
    <td align="right">     3928.75</td>
    <td align="right">16-MAY-05:03</td>
    <td align="right">       11.70</td>
    <td align="right">       10.43</td>
    <td align="right">0.310229E+09</td>
    <td align="right">      402.36</td>
    <td align="right">16-MAY-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       12.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157985E+10</td>
    <td align="right">     4064.63</td>
    <td align="right">12-JUN-05:03</td>
    <td align="right">       14.40</td>
    <td align="right">       13.42</td>
    <td align="right">0.311812E+09</td>
    <td align="right">      402.36</td>
    <td align="right">23-JUN-10:09</td>
    <td align="right">       14.08</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181249E+10</td>
    <td align="right">     3902.15</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">       11.57</td>
    <td align="right">        9.58</td>
    <td align="right">0.284340E+09</td>
    <td align="right">      402.36</td>
    <td align="right">11-JUL-13:50</td>
    <td align="right">       11.57</td>
    <td align="right">        9.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220197E+10</td>
    <td align="right">     3870.04</td>
    <td align="right">14-AUG-05:01</td>
    <td align="right">       15.37</td>
    <td align="right">       13.48</td>
    <td align="right">0.327122E+09</td>
    <td align="right">      402.36</td>
    <td align="right">02-AUG-12:00</td>
    <td align="right">       15.37</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.150862E+10</td>
    <td align="right">     3913.25</td>
    <td align="right">11-SEP-05:01</td>
    <td align="right">       12.12</td>
    <td align="right">       10.60</td>
    <td align="right">0.283489E+09</td>
    <td align="right">      402.36</td>
    <td align="right">07-SEP-13:09</td>
    <td align="right">       12.12</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.949714E+09</td>
    <td align="right">     4049.16</td>
    <td align="right">05-OCT-05:03</td>
    <td align="right">        8.30</td>
    <td align="right">        5.23</td>
    <td align="right">0.291470E+09</td>
    <td align="right">      402.35</td>
    <td align="right">06-OCT-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.685061E+09</td>
    <td align="right">     1216.91</td>
    <td align="right">13-NOV-10:00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.46</td>
    <td align="right">0.258398E+09</td>
    <td align="right">      402.34</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.533112E+09</td>
    <td align="right">     1307.56</td>
    <td align="right">06-DEC-16:57</td>
    <td align="right">        1.10</td>
    <td align="right">        0.98</td>
    <td align="right">0.221756E+09</td>
    <td align="right">      352.35</td>
    <td align="right">05-DEC-15:09</td>
    <td align="right">        1.10</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127042E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.327768E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.423152E+09</td>
    <td align="right">     1214.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.1</td>
    <td align="right">        -1.7</td>
    <td align="right">0.213708E+09</td>
    <td align="right">      351.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220197E+10</td>
    <td align="right">     4064.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.37</td>
    <td align="right">       13.48</td>
    <td align="right">0.327122E+09</td>
    <td align="right">      402.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       13.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 71771306.06</td>
    <td align="right">      780.61</td>
    <td align="right">06-JAN-12:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">0.170526E+09</td>
    <td align="right">      286.96</td>
    <td align="right">20-JAN-14:30</td>
    <td align="right">        6.95</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133619E+09</td>
    <td align="right">     1125.04</td>
    <td align="right">27-FEB-15:20</td>
    <td align="right">       19.80</td>
    <td align="right">       12.26</td>
    <td align="right">0.163311E+09</td>
    <td align="right">      304.99</td>
    <td align="right">07-FEB-15:00</td>
    <td align="right">       19.80</td>
    <td align="right">       12.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284082E+09</td>
    <td align="right">     1639.74</td>
    <td align="right">02-MAR-14:30</td>
    <td align="right">       13.30</td>
    <td align="right">        8.35</td>
    <td align="right">0.207455E+09</td>
    <td align="right">      304.99</td>
    <td align="right">10-MAR-14:50</td>
    <td align="right">       16.20</td>
    <td align="right">       11.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377151E+09</td>
    <td align="right">     2985.91</td>
    <td align="right">27-APR-14:20</td>
    <td align="right">       26.47</td>
    <td align="right">       16.98</td>
    <td align="right">0.191926E+09</td>
    <td align="right">      305.01</td>
    <td align="right">28-APR-14:09</td>
    <td align="right">       18.22</td>
    <td align="right">       12.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.564376E+09</td>
    <td align="right">     2475.57</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.50</td>
    <td align="right">0.227128E+09</td>
    <td align="right">      305.01</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.798376E+09</td>
    <td align="right">     2447.33</td>
    <td align="right">28-JUN-13:40</td>
    <td align="right">       24.80</td>
    <td align="right">       15.68</td>
    <td align="right">0.233032E+09</td>
    <td align="right">      305.01</td>
    <td align="right">29-JUN-15:30</td>
    <td align="right">       17.50</td>
    <td align="right">       13.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125610E+10</td>
    <td align="right">     5777.16</td>
    <td align="right">24-JUL-05:01</td>
    <td align="right">       15.87</td>
    <td align="right">       13.15</td>
    <td align="right">0.214777E+09</td>
    <td align="right">      305.02</td>
    <td align="right">14-JUL-13:00</td>
    <td align="right">       15.87</td>
    <td align="right">       13.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.191491E+10</td>
    <td align="right">     5700.91</td>
    <td align="right">14-AUG-05:01</td>
    <td align="right">       15.37</td>
    <td align="right">       13.48</td>
    <td align="right">0.247678E+09</td>
    <td align="right">      305.02</td>
    <td align="right">04-AUG-14:09</td>
    <td align="right">       15.37</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137828E+10</td>
    <td align="right">     5808.66</td>
    <td align="right">11-SEP-05:01</td>
    <td align="right">       12.12</td>
    <td align="right">       10.60</td>
    <td align="right">0.213339E+09</td>
    <td align="right">      305.02</td>
    <td align="right">22-SEP-13:09</td>
    <td align="right">       21.38</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.773478E+09</td>
    <td align="right">     4431.52</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">       21.02</td>
    <td align="right">       11.37</td>
    <td align="right">0.213687E+09</td>
    <td align="right">      305.00</td>
    <td align="right">06-OCT-15:09</td>
    <td align="right">       17.30</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209274E+09</td>
    <td align="right">     1150.67</td>
    <td align="right">15-NOV-13:30</td>
    <td align="right">        9.70</td>
    <td align="right">        6.68</td>
    <td align="right">0.186793E+09</td>
    <td align="right">      305.00</td>
    <td align="right">10-NOV-16:19</td>
    <td align="right">        9.70</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136201E+09</td>
    <td align="right">     1045.97</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">       10.30</td>
    <td align="right">        6.71</td>
    <td align="right">0.166747E+09</td>
    <td align="right">      304.99</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">        6.10</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.789762E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243640E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71771306.06</td>
    <td align="right">      780.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">0.163311E+09</td>
    <td align="right">      286.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191491E+10</td>
    <td align="right">     5808.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.47</td>
    <td align="right">       16.98</td>
    <td align="right">0.247678E+09</td>
    <td align="right">      305.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       16.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4201329.11</td>
    <td align="right">      431.95</td>
    <td align="right">06-JAN-11:07</td>
    <td align="right">        -0.4</td>
    <td align="right">        -0.4</td>
    <td align="right"> 72651577.10</td>
    <td align="right">      142.54</td>
    <td align="right">11-JAN-16:10</td>
    <td align="right">       14.03</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 22602093.27</td>
    <td align="right">      337.72</td>
    <td align="right">08-FEB-11:02</td>
    <td align="right">        4.08</td>
    <td align="right">        2.58</td>
    <td align="right"> 66722496.35</td>
    <td align="right">      161.23</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67819530.94</td>
    <td align="right">      414.96</td>
    <td align="right">02-MAR-08:07</td>
    <td align="right">        2.15</td>
    <td align="right">        1.10</td>
    <td align="right"> 85049673.29</td>
    <td align="right">      168.62</td>
    <td align="right">14-MAR-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143265E+09</td>
    <td align="right">     2914.29</td>
    <td align="right">28-APR-12:02</td>
    <td align="right">       14.37</td>
    <td align="right">       13.19</td>
    <td align="right"> 82937117.34</td>
    <td align="right">      190.45</td>
    <td align="right">26-APR-14:09</td>
    <td align="right">       14.37</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.324168E+09</td>
    <td align="right">     3345.51</td>
    <td align="right">15-MAY-10:02</td>
    <td align="right">       19.18</td>
    <td align="right">       13.24</td>
    <td align="right"> 99601706.65</td>
    <td align="right">      190.45</td>
    <td align="right">15-MAY-14:09</td>
    <td align="right">       23.30</td>
    <td align="right">       13.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.636600E+09</td>
    <td align="right">     3263.14</td>
    <td align="right">28-JUN-10:02</td>
    <td align="right">       21.20</td>
    <td align="right">       14.55</td>
    <td align="right">0.102603E+09</td>
    <td align="right">      190.45</td>
    <td align="right">02-JUN-14:09</td>
    <td align="right">       21.20</td>
    <td align="right">       14.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.821421E+09</td>
    <td align="right">     3399.09</td>
    <td align="right">24-JUL-05:01</td>
    <td align="right">       15.87</td>
    <td align="right">       13.15</td>
    <td align="right"> 94013192.12</td>
    <td align="right">      190.45</td>
    <td align="right">18-JUL-14:09</td>
    <td align="right">       15.87</td>
    <td align="right">       13.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108561E+10</td>
    <td align="right">     3420.96</td>
    <td align="right">14-AUG-09:04</td>
    <td align="right">       19.35</td>
    <td align="right">       15.19</td>
    <td align="right">0.108244E+09</td>
    <td align="right">      190.45</td>
    <td align="right">28-AUG-14:09</td>
    <td align="right">       23.25</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.555890E+09</td>
    <td align="right">     3399.39</td>
    <td align="right">11-SEP-10:02</td>
    <td align="right">       19.08</td>
    <td align="right">       14.37</td>
    <td align="right"> 93009381.49</td>
    <td align="right">      190.45</td>
    <td align="right">08-SEP-14:09</td>
    <td align="right">       19.08</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208418E+09</td>
    <td align="right">     2630.52</td>
    <td align="right">04-OCT-10:02</td>
    <td align="right">       17.48</td>
    <td align="right">       10.97</td>
    <td align="right"> 90744286.29</td>
    <td align="right">      190.45</td>
    <td align="right">04-OCT-14:09</td>
    <td align="right">       21.20</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 62987516.54</td>
    <td align="right">      399.36</td>
    <td align="right">13-NOV-11:07</td>
    <td align="right">        3.07</td>
    <td align="right">        2.87</td>
    <td align="right"> 78212937.60</td>
    <td align="right">      176.74</td>
    <td align="right">02-NOV-14:50</td>
    <td align="right">        3.07</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16338489.01</td>
    <td align="right">      391.84</td>
    <td align="right">06-DEC-09:05</td>
    <td align="right">        1.12</td>
    <td align="right">        1.00</td>
    <td align="right"> 69389388.35</td>
    <td align="right">      143.20</td>
    <td align="right">05-DEC-13:00</td>
    <td align="right">        1.12</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.394932E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104318E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4201329.11</td>
    <td align="right">      337.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.4</td>
    <td align="right">        -0.4</td>
    <td align="right"> 66722496.35</td>
    <td align="right">      142.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.12</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108561E+10</td>
    <td align="right">     3420.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.20</td>
    <td align="right">       15.19</td>
    <td align="right">0.108244E+09</td>
    <td align="right">      190.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       16.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9915173.30</td>
    <td align="right">      302.49</td>
    <td align="right">27-JAN-13:40</td>
    <td align="right">       10.57</td>
    <td align="right">        8.31</td>
    <td align="right">0.168260E+09</td>
    <td align="right">      236.18</td>
    <td align="right">11-JAN-16:10</td>
    <td align="right">       10.57</td>
    <td align="right">        8.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34819547.59</td>
    <td align="right">      569.25</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">        5.93</td>
    <td align="right">        3.85</td>
    <td align="right">0.153506E+09</td>
    <td align="right">      259.19</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153170E+09</td>
    <td align="right">      705.68</td>
    <td align="right">22-MAR-09:15</td>
    <td align="right">        3.90</td>
    <td align="right">        3.43</td>
    <td align="right">0.189126E+09</td>
    <td align="right">      274.04</td>
    <td align="right">10-MAR-15:30</td>
    <td align="right">        3.90</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222921E+09</td>
    <td align="right">      971.35</td>
    <td align="right">27-APR-15:53</td>
    <td align="right">       27.20</td>
    <td align="right">       16.90</td>
    <td align="right">0.177369E+09</td>
    <td align="right">      305.00</td>
    <td align="right">27-APR-14:39</td>
    <td align="right">       27.20</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459861E+09</td>
    <td align="right">     1288.22</td>
    <td align="right">05-MAY-15:30</td>
    <td align="right">       24.70</td>
    <td align="right">       17.20</td>
    <td align="right">0.224395E+09</td>
    <td align="right">      305.04</td>
    <td align="right">01-MAY-15:00</td>
    <td align="right">       24.70</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.763281E+09</td>
    <td align="right">     1783.36</td>
    <td align="right">28-JUN-15:53</td>
    <td align="right">       26.10</td>
    <td align="right">       16.29</td>
    <td align="right">0.233695E+09</td>
    <td align="right">      305.01</td>
    <td align="right">23-JUN-10:09</td>
    <td align="right">       26.10</td>
    <td align="right">       16.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102183E+10</td>
    <td align="right">     3490.49</td>
    <td align="right">24-JUL-05:01</td>
    <td align="right">       15.87</td>
    <td align="right">       13.15</td>
    <td align="right">0.214863E+09</td>
    <td align="right">      305.01</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       15.87</td>
    <td align="right">       13.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125658E+10</td>
    <td align="right">     3269.24</td>
    <td align="right">14-AUG-05:01</td>
    <td align="right">       15.37</td>
    <td align="right">       13.48</td>
    <td align="right">0.247144E+09</td>
    <td align="right">      305.01</td>
    <td align="right">16-AUG-15:09</td>
    <td align="right">       19.32</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.657034E+09</td>
    <td align="right">     1721.93</td>
    <td align="right">14-SEP-15:47</td>
    <td align="right">       24.32</td>
    <td align="right">       17.03</td>
    <td align="right">0.211539E+09</td>
    <td align="right">      305.01</td>
    <td align="right">15-SEP-13:50</td>
    <td align="right">       21.70</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.364687E+09</td>
    <td align="right">     1047.74</td>
    <td align="right">04-OCT-15:57</td>
    <td align="right">       21.10</td>
    <td align="right">       11.40</td>
    <td align="right">0.200216E+09</td>
    <td align="right">      305.00</td>
    <td align="right">06-OCT-15:09</td>
    <td align="right">       17.30</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188273E+09</td>
    <td align="right">      678.99</td>
    <td align="right">30-NOV-13:45</td>
    <td align="right">        4.40</td>
    <td align="right">        3.92</td>
    <td align="right">0.177321E+09</td>
    <td align="right">      282.90</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">        4.40</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26052529.32</td>
    <td align="right">      834.51</td>
    <td align="right">06-DEC-16:40</td>
    <td align="right">        1.83</td>
    <td align="right">        1.63</td>
    <td align="right">0.160560E+09</td>
    <td align="right">      231.44</td>
    <td align="right">29-DEC-14:30</td>
    <td align="right">       10.85</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.515842E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235800E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9915173.30</td>
    <td align="right">      302.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.83</td>
    <td align="right">        1.63</td>
    <td align="right">0.153506E+09</td>
    <td align="right">      231.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.90</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125658E+10</td>
    <td align="right">     3490.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       17.20</td>
    <td align="right">0.247144E+09</td>
    <td align="right">      305.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       17.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11774438.30</td>
    <td align="right">      335.53</td>
    <td align="right">06-JAN-16:53</td>
    <td align="right">        1.70</td>
    <td align="right">        1.46</td>
    <td align="right">0.100143E+09</td>
    <td align="right">      147.56</td>
    <td align="right">11-JAN-16:10</td>
    <td align="right">       14.03</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 24441418.99</td>
    <td align="right">      298.24</td>
    <td align="right">09-FEB-17:53</td>
    <td align="right">        2.80</td>
    <td align="right">        1.24</td>
    <td align="right"> 92793501.08</td>
    <td align="right">      180.89</td>
    <td align="right">27-FEB-16:10</td>
    <td align="right">       19.32</td>
    <td align="right">       12.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67424450.59</td>
    <td align="right">      404.65</td>
    <td align="right">02-MAR-16:35</td>
    <td align="right">       12.97</td>
    <td align="right">        8.50</td>
    <td align="right">0.116699E+09</td>
    <td align="right">      180.92</td>
    <td align="right">14-MAR-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132314E+09</td>
    <td align="right">     1562.48</td>
    <td align="right">27-APR-15:55</td>
    <td align="right">       27.20</td>
    <td align="right">       16.90</td>
    <td align="right">0.111039E+09</td>
    <td align="right">      180.93</td>
    <td align="right">27-APR-14:39</td>
    <td align="right">       27.20</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371155E+09</td>
    <td align="right">     1970.24</td>
    <td align="right">15-MAY-15:57</td>
    <td align="right">       23.90</td>
    <td align="right">       12.85</td>
    <td align="right">0.136860E+09</td>
    <td align="right">      180.94</td>
    <td align="right">08-MAY-15:39</td>
    <td align="right">       23.90</td>
    <td align="right">       12.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.597474E+09</td>
    <td align="right">     3475.64</td>
    <td align="right">23-JUN-05:02</td>
    <td align="right">       13.80</td>
    <td align="right">       11.92</td>
    <td align="right">0.139952E+09</td>
    <td align="right">      180.94</td>
    <td align="right">29-JUN-15:30</td>
    <td align="right">       17.50</td>
    <td align="right">       13.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.881893E+09</td>
    <td align="right">     4042.60</td>
    <td align="right">24-JUL-05:01</td>
    <td align="right">       15.87</td>
    <td align="right">       13.15</td>
    <td align="right">0.128544E+09</td>
    <td align="right">      180.94</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       15.87</td>
    <td align="right">       13.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.106615E+10</td>
    <td align="right">     3934.65</td>
    <td align="right">14-AUG-05:01</td>
    <td align="right">       15.37</td>
    <td align="right">       13.48</td>
    <td align="right">0.147626E+09</td>
    <td align="right">      180.94</td>
    <td align="right">30-AUG-14:39</td>
    <td align="right">       24.00</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.607911E+09</td>
    <td align="right">     3981.83</td>
    <td align="right">11-SEP-05:01</td>
    <td align="right">       12.12</td>
    <td align="right">       10.60</td>
    <td align="right">0.127143E+09</td>
    <td align="right">      180.94</td>
    <td align="right">13-SEP-14:39</td>
    <td align="right">       23.13</td>
    <td align="right">       17.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227420E+09</td>
    <td align="right">     1812.36</td>
    <td align="right">04-OCT-15:57</td>
    <td align="right">       21.10</td>
    <td align="right">       11.40</td>
    <td align="right">0.124560E+09</td>
    <td align="right">      180.93</td>
    <td align="right">06-OCT-13:09</td>
    <td align="right">       16.78</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 67140292.82</td>
    <td align="right">      286.82</td>
    <td align="right">09-NOV-08:15</td>
    <td align="right">        6.87</td>
    <td align="right">        6.13</td>
    <td align="right">0.108356E+09</td>
    <td align="right">      180.90</td>
    <td align="right">02-NOV-14:50</td>
    <td align="right">        6.87</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26224793.04</td>
    <td align="right">      388.02</td>
    <td align="right">06-DEC-16:57</td>
    <td align="right">        1.10</td>
    <td align="right">        0.98</td>
    <td align="right"> 95857342.58</td>
    <td align="right">      154.27</td>
    <td align="right">05-DEC-15:39</td>
    <td align="right">        1.10</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.408133E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.142957E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11774438.30</td>
    <td align="right">      286.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        0.98</td>
    <td align="right"> 92793501.08</td>
    <td align="right">      147.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.10</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106615E+10</td>
    <td align="right">     4042.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       16.90</td>
    <td align="right">0.147626E+09</td>
    <td align="right">      180.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       17.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ATTIC></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        5.92</td>
    <td align="right">        4.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        6.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
    <td align="right">       12.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
    <td align="right">        8.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_ZN></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352069E+09</td>
    <td align="right">     6851.11</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131772E+09</td>
    <td align="right">     7137.49</td>
    <td align="right">21-FEB-06:01</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 30695708.63</td>
    <td align="right">     4676.00</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 20810314.58</td>
    <td align="right">      429.26</td>
    <td align="right">27-APR-17:03</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  5079685.82</td>
    <td align="right">      331.80</td>
    <td align="right">17-MAY-05:10</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  5509344.54</td>
    <td align="right">      447.03</td>
    <td align="right">28-JUN-17:02</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  9541202.95</td>
    <td align="right">      582.43</td>
    <td align="right">24-JUL-17:12</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18546223.72</td>
    <td align="right">      833.42</td>
    <td align="right">10-AUG-17:02</td>
    <td align="right">       31.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2353277.44</td>
    <td align="right">      336.27</td>
    <td align="right">25-SEP-05:08</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 11676809.45</td>
    <td align="right">      367.87</td>
    <td align="right">05-OCT-05:07</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40466307.87</td>
    <td align="right">     6308.60</td>
    <td align="right">28-NOV-06:01</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139302E+09</td>
    <td align="right">     6685.30</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.767821E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2353277.44</td>
    <td align="right">      331.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.352069E+09</td>
    <td align="right">     7137.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130384E+10</td>
    <td align="right">     9787.87</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.684769E+09</td>
    <td align="right">     9759.73</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.354812E+09</td>
    <td align="right">     9329.67</td>
    <td align="right">14-MAR-05:01</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175335E+09</td>
    <td align="right">     9285.71</td>
    <td align="right">18-APR-05:01</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52729095.90</td>
    <td align="right">     1587.30</td>
    <td align="right">11-MAY-06:10</td>
    <td align="right">        5.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 30356753.62</td>
    <td align="right">      477.97</td>
    <td align="right">28-JUN-17:23</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 21978592.83</td>
    <td align="right">      610.21</td>
    <td align="right">24-JUL-17:12</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 27366086.42</td>
    <td align="right">      769.59</td>
    <td align="right">10-AUG-17:11</td>
    <td align="right">       31.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 17770223.97</td>
    <td align="right">      544.95</td>
    <td align="right">01-SEP-05:04</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 49608320.68</td>
    <td align="right">     1876.51</td>
    <td align="right">23-OCT-05:03</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.380960E+09</td>
    <td align="right">     9598.04</td>
    <td align="right">28-NOV-06:01</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.878507E+09</td>
    <td align="right">     9745.62</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.397803E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17770223.97</td>
    <td align="right">      477.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130384E+10</td>
    <td align="right">     9787.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.781197E+09</td>
    <td align="right">     5840.86</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.460523E+09</td>
    <td align="right">     5824.88</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199180E+09</td>
    <td align="right">     5685.23</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 64672230.98</td>
    <td align="right">     5518.73</td>
    <td align="right">18-APR-05:01</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 19856004.25</td>
    <td align="right">     1089.30</td>
    <td align="right">30-MAY-05:05</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 13570635.19</td>
    <td align="right">      282.83</td>
    <td align="right">29-JUN-05:04</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12455132.17</td>
    <td align="right">      358.95</td>
    <td align="right">24-JUL-17:12</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15754685.83</td>
    <td align="right">      460.91</td>
    <td align="right">10-AUG-17:11</td>
    <td align="right">       31.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13928769.08</td>
    <td align="right">      325.71</td>
    <td align="right">14-SEP-05:04</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 23528232.07</td>
    <td align="right">     3644.23</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182788E+09</td>
    <td align="right">     5689.84</td>
    <td align="right">28-NOV-06:01</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.494938E+09</td>
    <td align="right">     5816.59</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228239E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12455132.17</td>
    <td align="right">      282.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.781197E+09</td>
    <td align="right">     5840.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127994E+10</td>
    <td align="right">     6463.71</td>
    <td align="right">17-JAN-06:01</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.854875E+09</td>
    <td align="right">     6462.58</td>
    <td align="right">21-FEB-06:01</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.411156E+09</td>
    <td align="right">     5870.08</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146295E+09</td>
    <td align="right">     5567.20</td>
    <td align="right">19-APR-05:01</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 21045221.12</td>
    <td align="right">     1266.93</td>
    <td align="right">30-MAY-05:05</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16392786.74</td>
    <td align="right">      359.99</td>
    <td align="right">28-JUN-17:02</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12283164.81</td>
    <td align="right">      459.16</td>
    <td align="right">24-JUL-17:12</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 19030950.82</td>
    <td align="right">      644.88</td>
    <td align="right">10-AUG-17:02</td>
    <td align="right">       31.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 14750498.88</td>
    <td align="right">      266.82</td>
    <td align="right">14-SEP-05:04</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 35714052.13</td>
    <td align="right">     3914.17</td>
    <td align="right">31-OCT-05:03</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317684E+09</td>
    <td align="right">     5869.71</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.830151E+09</td>
    <td align="right">     6395.11</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.395931E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12283164.81</td>
    <td align="right">      266.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127994E+10</td>
    <td align="right">     6463.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779327E+09</td>
    <td align="right">     6458.51</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.464781E+09</td>
    <td align="right">     6439.82</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209460E+09</td>
    <td align="right">     6499.58</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 71773812.63</td>
    <td align="right">     6332.40</td>
    <td align="right">12-APR-05:01</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 20820622.61</td>
    <td align="right">      307.88</td>
    <td align="right">25-MAY-05:35</td>
    <td align="right">        8.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 17502238.35</td>
    <td align="right">      411.58</td>
    <td align="right">23-JUN-05:04</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  9769147.07</td>
    <td align="right">      420.87</td>
    <td align="right">20-JUL-05:04</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15655202.66</td>
    <td align="right">      467.59</td>
    <td align="right">29-AUG-17:12</td>
    <td align="right">       30.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11966431.40</td>
    <td align="right">      413.94</td>
    <td align="right">12-SEP-05:04</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 24246684.10</td>
    <td align="right">     3516.94</td>
    <td align="right">30-OCT-05:02</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182684E+09</td>
    <td align="right">     6442.43</td>
    <td align="right">28-NOV-06:01</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.484801E+09</td>
    <td align="right">     6430.21</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229279E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9769147.07</td>
    <td align="right">      307.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.779327E+09</td>
    <td align="right">     6499.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ATTIC></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_ZN></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.530961E+09</td>
    <td align="right">      527.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480261E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.573310E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.507002E+09</td>
    <td align="right">      527.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.113787E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.552135E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.122195E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.549352E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120670E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509786E+09</td>
    <td align="right">      527.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.115223E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.573310E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.507002E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.113608E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.530961E+09</td>
    <td align="right">      527.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.118754E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.528177E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.117228E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.509786E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.635204E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141401E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.480261E+09</td>
    <td align="right">      527.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
