    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.437848E+10</td>
    <td align="right">0.918343E+09</td>
    <td align="right">     1007.02</td>
    <td align="right">0.379383E+10</td>
    <td align="right">0.584653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156913E+10</td>
    <td align="right">0.329404E+09</td>
    <td align="right">      262.16</td>
    <td align="right">0.133773E+10</td>
    <td align="right">0.231399E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3963.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3840.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">      648.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      737.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2604789.22</td>
    <td align="right">   567975.09</td>
    <td align="right">        4.26</td>
    <td align="right">  2599276.57</td>
    <td align="right">     5512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
    <td align="right">02-MAR-16:35</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      325.58</td>
    <td align="right">02-MAR-16:35</td>
    <td align="right">      325.58</td>
    <td align="right">02-MAR-16:35</td>
    <td align="right">        3.24</td>
    <td align="right">14-MAR-16:00</td>
    <td align="right">       70.69</td>
    <td align="right">02-MAR-16:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103110E+09</td>
    <td align="right"> 22508519.51</td>
    <td align="right">       43.90</td>
    <td align="right"> 96423894.77</td>
    <td align="right">  6686259.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">27-APR-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     2133.44</td>
    <td align="right">27-APR-15:53</td>
    <td align="right">     1981.31</td>
    <td align="right">27-APR-15:55</td>
    <td align="right">      172.18</td>
    <td align="right">28-APR-13:45</td>
    <td align="right">      475.58</td>
    <td align="right">27-APR-15:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.381672E+09</td>
    <td align="right"> 81598482.80</td>
    <td align="right">      167.58</td>
    <td align="right">0.350875E+09</td>
    <td align="right"> 30796759.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     2272.88</td>
    <td align="right">15-MAY-15:57</td>
    <td align="right">     2272.88</td>
    <td align="right">15-MAY-15:57</td>
    <td align="right">      250.30</td>
    <td align="right">08-MAY-15:55</td>
    <td align="right">      478.98</td>
    <td align="right">15-MAY-15:57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.708315E+09</td>
    <td align="right">0.150714E+09</td>
    <td align="right">      228.51</td>
    <td align="right">0.652891E+09</td>
    <td align="right"> 55424840.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">23-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     4309.83</td>
    <td align="right">23-JUN-05:02</td>
    <td align="right">     4057.79</td>
    <td align="right">23-JUN-05:02</td>
    <td align="right">      294.38</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">      811.69</td>
    <td align="right">23-JUN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113427E+10</td>
    <td align="right">0.240168E+09</td>
    <td align="right">      236.68</td>
    <td align="right">0.101956E+10</td>
    <td align="right">0.114714E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     4636.99</td>
    <td align="right">27-JUL-05:02</td>
    <td align="right">     4585.11</td>
    <td align="right">24-JUL-05:01</td>
    <td align="right">      598.67</td>
    <td align="right">27-JUL-05:02</td>
    <td align="right">      863.43</td>
    <td align="right">27-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144067E+10</td>
    <td align="right">0.309006E+09</td>
    <td align="right">      269.91</td>
    <td align="right">0.126884E+10</td>
    <td align="right">0.171822E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     4667.90</td>
    <td align="right">25-AUG-05:02</td>
    <td align="right">     4476.95</td>
    <td align="right">09-AUG-05:02</td>
    <td align="right">      570.70</td>
    <td align="right">30-AUG-05:02</td>
    <td align="right">      867.73</td>
    <td align="right">25-AUG-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.741833E+09</td>
    <td align="right">0.156137E+09</td>
    <td align="right">      207.34</td>
    <td align="right">0.650946E+09</td>
    <td align="right"> 90887108.74</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     4614.58</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">     4519.35</td>
    <td align="right">11-SEP-05:01</td>
    <td align="right">      474.75</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">      860.17</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168313E+09</td>
    <td align="right"> 35806736.10</td>
    <td align="right">       81.81</td>
    <td align="right">0.162864E+09</td>
    <td align="right">  5448905.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">04-OCT-15:57</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     2017.35</td>
    <td align="right">04-OCT-15:57</td>
    <td align="right">     2017.35</td>
    <td align="right">04-OCT-15:57</td>
    <td align="right">       90.94</td>
    <td align="right">06-OCT-15:15</td>
    <td align="right">      410.82</td>
    <td align="right">04-OCT-15:57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.468079E+10</td>
    <td align="right">0.996506E+09</td>
    <td align="right">     1240.00</td>
    <td align="right">0.420500E+10</td>
    <td align="right">0.475785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144067E+10</td>
    <td align="right">0.309006E+09</td>
    <td align="right">      269.91</td>
    <td align="right">0.126884E+10</td>
    <td align="right">0.171822E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4667.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4585.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      598.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      867.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.56</td>
    <td align="right">       26.92</td>
    <td align="right">       17.64</td>
    <td align="right">       41.99</td>
    <td align="right">       51.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.62</td>
    <td align="right">       43.15</td>
    <td align="right">       25.47</td>
    <td align="right">       73.44</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.47</td>
    <td align="right">       39.99</td>
    <td align="right">       33.47</td>
    <td align="right">       81.79</td>
    <td align="right">       41.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       71.21</td>
    <td align="right">       30.00</td>
    <td align="right">       41.21</td>
    <td align="right">       81.98</td>
    <td align="right">       34.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.54</td>
    <td align="right">       13.29</td>
    <td align="right">       44.25</td>
    <td align="right">       62.51</td>
    <td align="right">       30.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.54</td>
    <td align="right">        8.03</td>
    <td align="right">       41.51</td>
    <td align="right">       52.49</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.55</td>
    <td align="right">       14.66</td>
    <td align="right">       39.88</td>
    <td align="right">       65.57</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.71</td>
    <td align="right">       28.07</td>
    <td align="right">       37.63</td>
    <td align="right">       85.51</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       83.31</td>
    <td align="right">       46.57</td>
    <td align="right">       36.74</td>
    <td align="right">      104.29</td>
    <td align="right">       32.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       76.76</td>
    <td align="right">       48.09</td>
    <td align="right">       28.67</td>
    <td align="right">       88.80</td>
    <td align="right">       40.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.18</td>
    <td align="right">       26.39</td>
    <td align="right">       18.79</td>
    <td align="right">       44.74</td>
    <td align="right">       45.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.56</td>
    <td align="right">       31.18</td>
    <td align="right">       16.38</td>
    <td align="right">       48.81</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.43</td>
    <td align="right">       29.61</td>
    <td align="right">       31.83</td>
    <td align="right">       69.27</td>
    <td align="right">       37.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.56</td>
    <td align="right">        8.03</td>
    <td align="right">       16.38</td>
    <td align="right">       41.99</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.31</td>
    <td align="right">       48.09</td>
    <td align="right">       44.25</td>
    <td align="right">      104.29</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.55</td>
    <td align="right">       26.92</td>
    <td align="right">       17.64</td>
    <td align="right">       41.99</td>
    <td align="right">       51.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.62</td>
    <td align="right">       43.15</td>
    <td align="right">       25.47</td>
    <td align="right">       73.44</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.47</td>
    <td align="right">       39.99</td>
    <td align="right">       33.47</td>
    <td align="right">       81.78</td>
    <td align="right">       41.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       71.12</td>
    <td align="right">       29.97</td>
    <td align="right">       41.15</td>
    <td align="right">       81.83</td>
    <td align="right">       34.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.46</td>
    <td align="right">       13.26</td>
    <td align="right">       44.20</td>
    <td align="right">       62.35</td>
    <td align="right">       30.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.51</td>
    <td align="right">        8.02</td>
    <td align="right">       41.49</td>
    <td align="right">       52.44</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.49</td>
    <td align="right">       14.63</td>
    <td align="right">       39.86</td>
    <td align="right">       65.45</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.59</td>
    <td align="right">       28.01</td>
    <td align="right">       37.58</td>
    <td align="right">       85.27</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       83.26</td>
    <td align="right">       46.55</td>
    <td align="right">       36.71</td>
    <td align="right">      104.21</td>
    <td align="right">       32.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       76.75</td>
    <td align="right">       48.09</td>
    <td align="right">       28.66</td>
    <td align="right">       88.80</td>
    <td align="right">       40.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.18</td>
    <td align="right">       26.39</td>
    <td align="right">       18.79</td>
    <td align="right">       44.74</td>
    <td align="right">       45.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.56</td>
    <td align="right">       31.18</td>
    <td align="right">       16.38</td>
    <td align="right">       48.81</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.40</td>
    <td align="right">       29.59</td>
    <td align="right">       31.80</td>
    <td align="right">       69.21</td>
    <td align="right">       37.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.55</td>
    <td align="right">        8.02</td>
    <td align="right">       16.38</td>
    <td align="right">       41.99</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.26</td>
    <td align="right">       48.09</td>
    <td align="right">       44.20</td>
    <td align="right">      104.21</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.55</td>
    <td align="right">       26.92</td>
    <td align="right">       17.64</td>
    <td align="right">       41.99</td>
    <td align="right">       51.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.62</td>
    <td align="right">       43.15</td>
    <td align="right">       25.47</td>
    <td align="right">       73.44</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.47</td>
    <td align="right">       39.99</td>
    <td align="right">       33.47</td>
    <td align="right">       81.78</td>
    <td align="right">       41.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       71.12</td>
    <td align="right">       29.97</td>
    <td align="right">       41.15</td>
    <td align="right">       81.83</td>
    <td align="right">       34.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.46</td>
    <td align="right">       13.26</td>
    <td align="right">       44.20</td>
    <td align="right">       62.35</td>
    <td align="right">       30.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.51</td>
    <td align="right">        8.02</td>
    <td align="right">       41.49</td>
    <td align="right">       52.44</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.49</td>
    <td align="right">       14.63</td>
    <td align="right">       39.86</td>
    <td align="right">       65.45</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.59</td>
    <td align="right">       28.01</td>
    <td align="right">       37.58</td>
    <td align="right">       85.26</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       83.26</td>
    <td align="right">       46.55</td>
    <td align="right">       36.70</td>
    <td align="right">      104.20</td>
    <td align="right">       32.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       76.75</td>
    <td align="right">       48.09</td>
    <td align="right">       28.66</td>
    <td align="right">       88.80</td>
    <td align="right">       40.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.18</td>
    <td align="right">       26.39</td>
    <td align="right">       18.79</td>
    <td align="right">       44.74</td>
    <td align="right">       45.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.56</td>
    <td align="right">       31.18</td>
    <td align="right">       16.38</td>
    <td align="right">       48.81</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.40</td>
    <td align="right">       29.59</td>
    <td align="right">       31.80</td>
    <td align="right">       69.21</td>
    <td align="right">       37.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.55</td>
    <td align="right">        8.02</td>
    <td align="right">       16.38</td>
    <td align="right">       41.99</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.26</td>
    <td align="right">       48.09</td>
    <td align="right">       44.20</td>
    <td align="right">      104.20</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.55</td>
    <td align="right">       26.92</td>
    <td align="right">       17.64</td>
    <td align="right">       41.99</td>
    <td align="right">       51.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.62</td>
    <td align="right">       43.15</td>
    <td align="right">       25.47</td>
    <td align="right">       73.44</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.47</td>
    <td align="right">       39.99</td>
    <td align="right">       33.47</td>
    <td align="right">       81.78</td>
    <td align="right">       41.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       71.12</td>
    <td align="right">       29.97</td>
    <td align="right">       41.15</td>
    <td align="right">       81.83</td>
    <td align="right">       34.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.46</td>
    <td align="right">       13.26</td>
    <td align="right">       44.20</td>
    <td align="right">       62.35</td>
    <td align="right">       30.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.51</td>
    <td align="right">        8.02</td>
    <td align="right">       41.49</td>
    <td align="right">       52.44</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.49</td>
    <td align="right">       14.63</td>
    <td align="right">       39.86</td>
    <td align="right">       65.45</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.59</td>
    <td align="right">       28.01</td>
    <td align="right">       37.58</td>
    <td align="right">       85.26</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       83.26</td>
    <td align="right">       46.55</td>
    <td align="right">       36.70</td>
    <td align="right">      104.20</td>
    <td align="right">       32.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       76.75</td>
    <td align="right">       48.09</td>
    <td align="right">       28.66</td>
    <td align="right">       88.80</td>
    <td align="right">       40.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.18</td>
    <td align="right">       26.39</td>
    <td align="right">       18.79</td>
    <td align="right">       44.74</td>
    <td align="right">       45.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.56</td>
    <td align="right">       31.18</td>
    <td align="right">       16.38</td>
    <td align="right">       48.81</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.40</td>
    <td align="right">       29.59</td>
    <td align="right">       31.80</td>
    <td align="right">       69.21</td>
    <td align="right">       37.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.55</td>
    <td align="right">        8.02</td>
    <td align="right">       16.38</td>
    <td align="right">       41.99</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.26</td>
    <td align="right">       48.09</td>
    <td align="right">       44.20</td>
    <td align="right">      104.20</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.55</td>
    <td align="right">       26.92</td>
    <td align="right">       17.64</td>
    <td align="right">       41.99</td>
    <td align="right">       51.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.62</td>
    <td align="right">       43.15</td>
    <td align="right">       25.47</td>
    <td align="right">       73.44</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.47</td>
    <td align="right">       39.99</td>
    <td align="right">       33.47</td>
    <td align="right">       81.78</td>
    <td align="right">       41.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       71.12</td>
    <td align="right">       29.97</td>
    <td align="right">       41.15</td>
    <td align="right">       81.83</td>
    <td align="right">       34.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.46</td>
    <td align="right">       13.26</td>
    <td align="right">       44.20</td>
    <td align="right">       62.35</td>
    <td align="right">       30.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.51</td>
    <td align="right">        8.02</td>
    <td align="right">       41.49</td>
    <td align="right">       52.44</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.49</td>
    <td align="right">       14.63</td>
    <td align="right">       39.86</td>
    <td align="right">       65.45</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.59</td>
    <td align="right">       28.01</td>
    <td align="right">       37.58</td>
    <td align="right">       85.26</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       83.26</td>
    <td align="right">       46.56</td>
    <td align="right">       36.71</td>
    <td align="right">      104.20</td>
    <td align="right">       32.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       76.75</td>
    <td align="right">       48.09</td>
    <td align="right">       28.66</td>
    <td align="right">       88.80</td>
    <td align="right">       40.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.18</td>
    <td align="right">       26.39</td>
    <td align="right">       18.79</td>
    <td align="right">       44.74</td>
    <td align="right">       45.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.56</td>
    <td align="right">       31.18</td>
    <td align="right">       16.38</td>
    <td align="right">       48.81</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.40</td>
    <td align="right">       29.59</td>
    <td align="right">       31.80</td>
    <td align="right">       69.21</td>
    <td align="right">       37.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.55</td>
    <td align="right">        8.02</td>
    <td align="right">       16.38</td>
    <td align="right">       41.99</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.26</td>
    <td align="right">       48.09</td>
    <td align="right">       44.20</td>
    <td align="right">      104.20</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       44.56</td>
    <td align="right">       26.92</td>
    <td align="right">       17.64</td>
    <td align="right">       41.99</td>
    <td align="right">       51.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.62</td>
    <td align="right">       43.15</td>
    <td align="right">       25.47</td>
    <td align="right">       73.44</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       73.47</td>
    <td align="right">       39.99</td>
    <td align="right">       33.47</td>
    <td align="right">       81.79</td>
    <td align="right">       41.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       71.22</td>
    <td align="right">       30.01</td>
    <td align="right">       41.21</td>
    <td align="right">       81.94</td>
    <td align="right">       34.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.52</td>
    <td align="right">       13.28</td>
    <td align="right">       44.24</td>
    <td align="right">       62.47</td>
    <td align="right">       30.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.54</td>
    <td align="right">        8.03</td>
    <td align="right">       41.51</td>
    <td align="right">       52.49</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.53</td>
    <td align="right">       14.65</td>
    <td align="right">       39.88</td>
    <td align="right">       65.54</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.71</td>
    <td align="right">       28.07</td>
    <td align="right">       37.64</td>
    <td align="right">       85.50</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       83.30</td>
    <td align="right">       46.57</td>
    <td align="right">       36.73</td>
    <td align="right">      104.24</td>
    <td align="right">       32.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       76.76</td>
    <td align="right">       48.09</td>
    <td align="right">       28.67</td>
    <td align="right">       88.80</td>
    <td align="right">       40.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.18</td>
    <td align="right">       26.39</td>
    <td align="right">       18.79</td>
    <td align="right">       44.74</td>
    <td align="right">       45.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.56</td>
    <td align="right">       31.18</td>
    <td align="right">       16.38</td>
    <td align="right">       48.81</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.43</td>
    <td align="right">       29.61</td>
    <td align="right">       31.82</td>
    <td align="right">       69.26</td>
    <td align="right">       37.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.56</td>
    <td align="right">        8.03</td>
    <td align="right">       16.38</td>
    <td align="right">       41.99</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.30</td>
    <td align="right">       48.09</td>
    <td align="right">       44.24</td>
    <td align="right">      104.24</td>
    <td align="right">       54.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.96</td>
    <td align="right">       37.71</td>
    <td align="right">       25.25</td>
    <td align="right">       59.42</td>
    <td align="right">       71.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       96.90</td>
    <td align="right">       60.46</td>
    <td align="right">       36.44</td>
    <td align="right">      103.76</td>
    <td align="right">       65.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      103.98</td>
    <td align="right">       56.03</td>
    <td align="right">       47.95</td>
    <td align="right">      115.75</td>
    <td align="right">       57.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      109.04</td>
    <td align="right">       47.90</td>
    <td align="right">       61.15</td>
    <td align="right">      128.62</td>
    <td align="right">       48.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       93.07</td>
    <td align="right">       25.94</td>
    <td align="right">       67.13</td>
    <td align="right">      107.01</td>
    <td align="right">       41.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       81.21</td>
    <td align="right">       18.36</td>
    <td align="right">       62.84</td>
    <td align="right">       92.61</td>
    <td align="right">       33.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       90.20</td>
    <td align="right">       30.14</td>
    <td align="right">       60.06</td>
    <td align="right">      114.10</td>
    <td align="right">       31.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      104.66</td>
    <td align="right">       48.60</td>
    <td align="right">       56.05</td>
    <td align="right">      139.25</td>
    <td align="right">       32.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      119.39</td>
    <td align="right">       66.52</td>
    <td align="right">       52.87</td>
    <td align="right">      149.73</td>
    <td align="right">       45.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.32</td>
    <td align="right">       67.38</td>
    <td align="right">       40.94</td>
    <td align="right">      125.25</td>
    <td align="right">       57.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       63.90</td>
    <td align="right">       36.97</td>
    <td align="right">       26.93</td>
    <td align="right">       63.33</td>
    <td align="right">       63.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.06</td>
    <td align="right">       43.68</td>
    <td align="right">       23.38</td>
    <td align="right">       68.74</td>
    <td align="right">       75.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       91.66</td>
    <td align="right">       44.88</td>
    <td align="right">       46.79</td>
    <td align="right">      105.61</td>
    <td align="right">       51.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.96</td>
    <td align="right">       18.36</td>
    <td align="right">       23.38</td>
    <td align="right">       59.42</td>
    <td align="right">       31.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      119.39</td>
    <td align="right">       67.38</td>
    <td align="right">       67.13</td>
    <td align="right">      149.73</td>
    <td align="right">       75.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.54</td>
    <td align="right">        4.11</td>
    <td align="right">       11.43</td>
    <td align="right">        6.26</td>
    <td align="right">       52.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.66</td>
    <td align="right">       10.47</td>
    <td align="right">       18.18</td>
    <td align="right">       20.58</td>
    <td align="right">       45.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.54</td>
    <td align="right">       15.69</td>
    <td align="right">       26.85</td>
    <td align="right">       38.10</td>
    <td align="right">       37.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       65.87</td>
    <td align="right">       27.72</td>
    <td align="right">       38.15</td>
    <td align="right">       69.87</td>
    <td align="right">       30.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.80</td>
    <td align="right">       23.86</td>
    <td align="right">       44.94</td>
    <td align="right">       74.49</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       82.87</td>
    <td align="right">       35.92</td>
    <td align="right">       46.95</td>
    <td align="right">       95.18</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.18</td>
    <td align="right">       34.22</td>
    <td align="right">       42.96</td>
    <td align="right">       92.04</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.10</td>
    <td align="right">       38.69</td>
    <td align="right">       38.42</td>
    <td align="right">       95.35</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       57.34</td>
    <td align="right">       26.77</td>
    <td align="right">       30.56</td>
    <td align="right">       63.16</td>
    <td align="right">       29.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.44</td>
    <td align="right">       16.24</td>
    <td align="right">       21.20</td>
    <td align="right">       34.66</td>
    <td align="right">       38.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.18</td>
    <td align="right">        5.33</td>
    <td align="right">       12.85</td>
    <td align="right">       10.15</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.04</td>
    <td align="right">        5.02</td>
    <td align="right">       10.02</td>
    <td align="right">        7.85</td>
    <td align="right">       54.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.97</td>
    <td align="right">       20.38</td>
    <td align="right">       28.59</td>
    <td align="right">       50.79</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.04</td>
    <td align="right">        4.11</td>
    <td align="right">       10.02</td>
    <td align="right">        6.26</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.87</td>
    <td align="right">       38.69</td>
    <td align="right">       46.95</td>
    <td align="right">       95.35</td>
    <td align="right">       54.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.54</td>
    <td align="right">        4.11</td>
    <td align="right">       11.43</td>
    <td align="right">        6.26</td>
    <td align="right">       52.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.65</td>
    <td align="right">       10.47</td>
    <td align="right">       18.18</td>
    <td align="right">       20.58</td>
    <td align="right">       45.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.54</td>
    <td align="right">       15.69</td>
    <td align="right">       26.85</td>
    <td align="right">       38.10</td>
    <td align="right">       37.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       65.87</td>
    <td align="right">       27.72</td>
    <td align="right">       38.15</td>
    <td align="right">       69.87</td>
    <td align="right">       30.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.80</td>
    <td align="right">       23.86</td>
    <td align="right">       44.93</td>
    <td align="right">       74.48</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       82.87</td>
    <td align="right">       35.92</td>
    <td align="right">       46.95</td>
    <td align="right">       95.18</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.18</td>
    <td align="right">       34.22</td>
    <td align="right">       42.95</td>
    <td align="right">       92.03</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.10</td>
    <td align="right">       38.69</td>
    <td align="right">       38.42</td>
    <td align="right">       95.34</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       57.34</td>
    <td align="right">       26.77</td>
    <td align="right">       30.56</td>
    <td align="right">       63.16</td>
    <td align="right">       29.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.44</td>
    <td align="right">       16.24</td>
    <td align="right">       21.20</td>
    <td align="right">       34.66</td>
    <td align="right">       38.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.18</td>
    <td align="right">        5.33</td>
    <td align="right">       12.85</td>
    <td align="right">       10.15</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.04</td>
    <td align="right">        5.02</td>
    <td align="right">       10.02</td>
    <td align="right">        7.85</td>
    <td align="right">       54.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.97</td>
    <td align="right">       20.38</td>
    <td align="right">       28.59</td>
    <td align="right">       50.79</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.04</td>
    <td align="right">        4.11</td>
    <td align="right">       10.02</td>
    <td align="right">        6.26</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.87</td>
    <td align="right">       38.69</td>
    <td align="right">       46.95</td>
    <td align="right">       95.34</td>
    <td align="right">       54.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.54</td>
    <td align="right">        4.11</td>
    <td align="right">       11.43</td>
    <td align="right">        6.26</td>
    <td align="right">       52.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.65</td>
    <td align="right">       10.47</td>
    <td align="right">       18.18</td>
    <td align="right">       20.58</td>
    <td align="right">       45.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.54</td>
    <td align="right">       15.69</td>
    <td align="right">       26.85</td>
    <td align="right">       38.10</td>
    <td align="right">       37.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       65.87</td>
    <td align="right">       27.72</td>
    <td align="right">       38.15</td>
    <td align="right">       69.87</td>
    <td align="right">       30.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.80</td>
    <td align="right">       23.86</td>
    <td align="right">       44.93</td>
    <td align="right">       74.48</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       82.87</td>
    <td align="right">       35.92</td>
    <td align="right">       46.95</td>
    <td align="right">       95.18</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.18</td>
    <td align="right">       34.22</td>
    <td align="right">       42.95</td>
    <td align="right">       92.03</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.10</td>
    <td align="right">       38.69</td>
    <td align="right">       38.42</td>
    <td align="right">       95.34</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       57.34</td>
    <td align="right">       26.77</td>
    <td align="right">       30.56</td>
    <td align="right">       63.16</td>
    <td align="right">       29.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.44</td>
    <td align="right">       16.24</td>
    <td align="right">       21.20</td>
    <td align="right">       34.66</td>
    <td align="right">       38.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.18</td>
    <td align="right">        5.33</td>
    <td align="right">       12.85</td>
    <td align="right">       10.15</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.04</td>
    <td align="right">        5.02</td>
    <td align="right">       10.02</td>
    <td align="right">        7.85</td>
    <td align="right">       54.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.97</td>
    <td align="right">       20.38</td>
    <td align="right">       28.59</td>
    <td align="right">       50.79</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.04</td>
    <td align="right">        4.11</td>
    <td align="right">       10.02</td>
    <td align="right">        6.26</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.87</td>
    <td align="right">       38.69</td>
    <td align="right">       46.95</td>
    <td align="right">       95.34</td>
    <td align="right">       54.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.60</td>
    <td align="right">        4.13</td>
    <td align="right">       11.47</td>
    <td align="right">        6.32</td>
    <td align="right">       52.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.72</td>
    <td align="right">       10.50</td>
    <td align="right">       18.22</td>
    <td align="right">       20.68</td>
    <td align="right">       45.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.56</td>
    <td align="right">       15.70</td>
    <td align="right">       26.86</td>
    <td align="right">       38.13</td>
    <td align="right">       37.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       65.87</td>
    <td align="right">       27.72</td>
    <td align="right">       38.15</td>
    <td align="right">       69.87</td>
    <td align="right">       30.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.80</td>
    <td align="right">       23.86</td>
    <td align="right">       44.94</td>
    <td align="right">       74.49</td>
    <td align="right">       27.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       82.87</td>
    <td align="right">       35.92</td>
    <td align="right">       46.95</td>
    <td align="right">       95.18</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.18</td>
    <td align="right">       34.22</td>
    <td align="right">       42.96</td>
    <td align="right">       92.04</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       77.10</td>
    <td align="right">       38.69</td>
    <td align="right">       38.42</td>
    <td align="right">       95.35</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       57.34</td>
    <td align="right">       26.77</td>
    <td align="right">       30.57</td>
    <td align="right">       63.17</td>
    <td align="right">       29.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.48</td>
    <td align="right">       16.26</td>
    <td align="right">       21.22</td>
    <td align="right">       34.74</td>
    <td align="right">       38.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.23</td>
    <td align="right">        5.35</td>
    <td align="right">       12.89</td>
    <td align="right">       10.24</td>
    <td align="right">       45.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.11</td>
    <td align="right">        5.05</td>
    <td align="right">       10.06</td>
    <td align="right">        7.94</td>
    <td align="right">       54.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.99</td>
    <td align="right">       20.39</td>
    <td align="right">       28.60</td>
    <td align="right">       50.83</td>
    <td align="right">       35.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.11</td>
    <td align="right">        4.13</td>
    <td align="right">       10.06</td>
    <td align="right">        6.32</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.87</td>
    <td align="right">       38.69</td>
    <td align="right">       46.95</td>
    <td align="right">       95.35</td>
    <td align="right">       54.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.48</td>
    <td align="right">        0.47</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">       14.87</td>
    <td align="right">        3.95</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">       11.61</td>
    <td align="right">       39.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.35</td>
    <td align="right">        0.11</td>
    <td align="right">       31.23</td>
    <td align="right">       24.12</td>
    <td align="right">       30.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.26</td>
    <td align="right">        1.19</td>
    <td align="right">       39.07</td>
    <td align="right">       35.51</td>
    <td align="right">       27.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.52</td>
    <td align="right">        2.77</td>
    <td align="right">       39.75</td>
    <td align="right">       40.10</td>
    <td align="right">       21.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.69</td>
    <td align="right">        3.16</td>
    <td align="right">       37.52</td>
    <td align="right">       42.67</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.91</td>
    <td align="right">        0.90</td>
    <td align="right">       32.01</td>
    <td align="right">       35.09</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.44</td>
    <td align="right">        0.01</td>
    <td align="right">       25.43</td>
    <td align="right">       20.34</td>
    <td align="right">       29.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">       17.31</td>
    <td align="right">        8.51</td>
    <td align="right">       38.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">       10.74</td>
    <td align="right">        1.74</td>
    <td align="right">       46.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.69</td>
    <td align="right">        0.68</td>
    <td align="right">       24.00</td>
    <td align="right">       18.79</td>
    <td align="right">       36.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.52</td>
    <td align="right">        3.16</td>
    <td align="right">       39.75</td>
    <td align="right">       42.67</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.48</td>
    <td align="right">        0.47</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">       14.87</td>
    <td align="right">        3.95</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.99</td>
    <td align="right">        0.00</td>
    <td align="right">       21.99</td>
    <td align="right">       11.61</td>
    <td align="right">       39.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.33</td>
    <td align="right">        0.11</td>
    <td align="right">       31.22</td>
    <td align="right">       24.12</td>
    <td align="right">       31.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.20</td>
    <td align="right">        1.18</td>
    <td align="right">       39.03</td>
    <td align="right">       35.41</td>
    <td align="right">       27.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.42</td>
    <td align="right">        2.73</td>
    <td align="right">       39.69</td>
    <td align="right">       39.90</td>
    <td align="right">       21.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.60</td>
    <td align="right">        3.12</td>
    <td align="right">       37.48</td>
    <td align="right">       42.51</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.84</td>
    <td align="right">        0.88</td>
    <td align="right">       31.96</td>
    <td align="right">       34.99</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.44</td>
    <td align="right">        0.01</td>
    <td align="right">       25.43</td>
    <td align="right">       20.34</td>
    <td align="right">       29.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">       17.31</td>
    <td align="right">        8.51</td>
    <td align="right">       38.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">       10.74</td>
    <td align="right">        1.74</td>
    <td align="right">       46.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.66</td>
    <td align="right">        0.67</td>
    <td align="right">       23.99</td>
    <td align="right">       18.75</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.42</td>
    <td align="right">        3.12</td>
    <td align="right">       39.69</td>
    <td align="right">       42.51</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.48</td>
    <td align="right">        0.47</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">       14.87</td>
    <td align="right">        3.95</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.99</td>
    <td align="right">        0.00</td>
    <td align="right">       21.99</td>
    <td align="right">       11.61</td>
    <td align="right">       39.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.32</td>
    <td align="right">        0.11</td>
    <td align="right">       31.21</td>
    <td align="right">       24.12</td>
    <td align="right">       31.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.20</td>
    <td align="right">        1.18</td>
    <td align="right">       39.03</td>
    <td align="right">       35.41</td>
    <td align="right">       27.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.42</td>
    <td align="right">        2.73</td>
    <td align="right">       39.69</td>
    <td align="right">       39.90</td>
    <td align="right">       21.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.60</td>
    <td align="right">        3.12</td>
    <td align="right">       37.48</td>
    <td align="right">       42.51</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.84</td>
    <td align="right">        0.88</td>
    <td align="right">       31.96</td>
    <td align="right">       34.99</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.44</td>
    <td align="right">        0.01</td>
    <td align="right">       25.43</td>
    <td align="right">       20.34</td>
    <td align="right">       29.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">       17.31</td>
    <td align="right">        8.51</td>
    <td align="right">       38.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">       10.74</td>
    <td align="right">        1.74</td>
    <td align="right">       46.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.66</td>
    <td align="right">        0.67</td>
    <td align="right">       23.98</td>
    <td align="right">       18.75</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.42</td>
    <td align="right">        3.12</td>
    <td align="right">       39.69</td>
    <td align="right">       42.51</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.48</td>
    <td align="right">        0.47</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">       14.87</td>
    <td align="right">        3.95</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.99</td>
    <td align="right">        0.00</td>
    <td align="right">       21.99</td>
    <td align="right">       11.61</td>
    <td align="right">       39.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.32</td>
    <td align="right">        0.11</td>
    <td align="right">       31.21</td>
    <td align="right">       24.12</td>
    <td align="right">       31.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.20</td>
    <td align="right">        1.18</td>
    <td align="right">       39.03</td>
    <td align="right">       35.41</td>
    <td align="right">       27.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.42</td>
    <td align="right">        2.73</td>
    <td align="right">       39.69</td>
    <td align="right">       39.90</td>
    <td align="right">       21.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.60</td>
    <td align="right">        3.12</td>
    <td align="right">       37.48</td>
    <td align="right">       42.51</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.84</td>
    <td align="right">        0.88</td>
    <td align="right">       31.96</td>
    <td align="right">       34.99</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.44</td>
    <td align="right">        0.01</td>
    <td align="right">       25.43</td>
    <td align="right">       20.34</td>
    <td align="right">       29.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">       17.31</td>
    <td align="right">        8.51</td>
    <td align="right">       38.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">       10.74</td>
    <td align="right">        1.74</td>
    <td align="right">       46.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.66</td>
    <td align="right">        0.67</td>
    <td align="right">       23.98</td>
    <td align="right">       18.75</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.42</td>
    <td align="right">        3.12</td>
    <td align="right">       39.69</td>
    <td align="right">       42.51</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.48</td>
    <td align="right">        0.47</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">       14.87</td>
    <td align="right">        3.95</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.99</td>
    <td align="right">        0.00</td>
    <td align="right">       21.99</td>
    <td align="right">       11.61</td>
    <td align="right">       39.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.33</td>
    <td align="right">        0.11</td>
    <td align="right">       31.22</td>
    <td align="right">       24.13</td>
    <td align="right">       31.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.20</td>
    <td align="right">        1.18</td>
    <td align="right">       39.03</td>
    <td align="right">       35.41</td>
    <td align="right">       27.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.42</td>
    <td align="right">        2.73</td>
    <td align="right">       39.69</td>
    <td align="right">       39.90</td>
    <td align="right">       21.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.60</td>
    <td align="right">        3.12</td>
    <td align="right">       37.48</td>
    <td align="right">       42.51</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.84</td>
    <td align="right">        0.88</td>
    <td align="right">       31.96</td>
    <td align="right">       35.00</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.44</td>
    <td align="right">        0.01</td>
    <td align="right">       25.43</td>
    <td align="right">       20.34</td>
    <td align="right">       29.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">       17.31</td>
    <td align="right">        8.51</td>
    <td align="right">       38.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">       10.74</td>
    <td align="right">        1.74</td>
    <td align="right">       46.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.66</td>
    <td align="right">        0.67</td>
    <td align="right">       23.99</td>
    <td align="right">       18.75</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.42</td>
    <td align="right">        3.12</td>
    <td align="right">       39.69</td>
    <td align="right">       42.51</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.48</td>
    <td align="right">        0.47</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">       14.87</td>
    <td align="right">        3.95</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">       11.61</td>
    <td align="right">       39.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.35</td>
    <td align="right">        0.11</td>
    <td align="right">       31.24</td>
    <td align="right">       24.15</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.30</td>
    <td align="right">        1.21</td>
    <td align="right">       39.09</td>
    <td align="right">       35.59</td>
    <td align="right">       27.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.52</td>
    <td align="right">        2.76</td>
    <td align="right">       39.75</td>
    <td align="right">       40.09</td>
    <td align="right">       21.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.72</td>
    <td align="right">        3.18</td>
    <td align="right">       37.54</td>
    <td align="right">       42.75</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.90</td>
    <td align="right">        0.90</td>
    <td align="right">       32.00</td>
    <td align="right">       35.12</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.44</td>
    <td align="right">        0.01</td>
    <td align="right">       25.43</td>
    <td align="right">       20.34</td>
    <td align="right">       29.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">       17.31</td>
    <td align="right">        8.51</td>
    <td align="right">       38.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">       10.74</td>
    <td align="right">        1.74</td>
    <td align="right">       46.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.69</td>
    <td align="right">        0.69</td>
    <td align="right">       24.01</td>
    <td align="right">       18.81</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.10</td>
    <td align="right">        0.33</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.52</td>
    <td align="right">        3.18</td>
    <td align="right">       39.75</td>
    <td align="right">       42.75</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.50</td>
    <td align="right">        5.07</td>
    <td align="right">       11.42</td>
    <td align="right">        8.02</td>
    <td align="right">       53.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.66</td>
    <td align="right">       11.46</td>
    <td align="right">       18.20</td>
    <td align="right">       22.99</td>
    <td align="right">       46.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.11</td>
    <td align="right">       14.14</td>
    <td align="right">       26.96</td>
    <td align="right">       37.08</td>
    <td align="right">       39.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       62.19</td>
    <td align="right">       23.94</td>
    <td align="right">       38.25</td>
    <td align="right">       65.90</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       79.51</td>
    <td align="right">       32.52</td>
    <td align="right">       46.98</td>
    <td align="right">       89.36</td>
    <td align="right">       29.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.29</td>
    <td align="right">       29.41</td>
    <td align="right">       46.88</td>
    <td align="right">       86.79</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       95.28</td>
    <td align="right">       50.17</td>
    <td align="right">       45.11</td>
    <td align="right">      117.86</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.44</td>
    <td align="right">       40.75</td>
    <td align="right">       38.69</td>
    <td align="right">       99.96</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.17</td>
    <td align="right">       31.63</td>
    <td align="right">       33.54</td>
    <td align="right">       75.60</td>
    <td align="right">       31.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.13</td>
    <td align="right">       15.45</td>
    <td align="right">       21.69</td>
    <td align="right">       35.06</td>
    <td align="right">       39.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.38</td>
    <td align="right">        5.40</td>
    <td align="right">       12.98</td>
    <td align="right">       10.88</td>
    <td align="right">       46.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.62</td>
    <td align="right">        5.55</td>
    <td align="right">       10.06</td>
    <td align="right">        9.46</td>
    <td align="right">       55.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.49</td>
    <td align="right">       22.21</td>
    <td align="right">       29.28</td>
    <td align="right">       55.12</td>
    <td align="right">       37.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.62</td>
    <td align="right">        5.07</td>
    <td align="right">       10.06</td>
    <td align="right">        8.02</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.28</td>
    <td align="right">       50.17</td>
    <td align="right">       46.98</td>
    <td align="right">      117.86</td>
    <td align="right">       55.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.43</td>
    <td align="right">        5.05</td>
    <td align="right">       11.38</td>
    <td align="right">        7.95</td>
    <td align="right">       53.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.61</td>
    <td align="right">       11.44</td>
    <td align="right">       18.17</td>
    <td align="right">       22.89</td>
    <td align="right">       46.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.09</td>
    <td align="right">       14.13</td>
    <td align="right">       26.95</td>
    <td align="right">       37.05</td>
    <td align="right">       39.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       62.19</td>
    <td align="right">       23.94</td>
    <td align="right">       38.25</td>
    <td align="right">       65.90</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       79.51</td>
    <td align="right">       32.52</td>
    <td align="right">       46.98</td>
    <td align="right">       89.36</td>
    <td align="right">       29.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.28</td>
    <td align="right">       29.41</td>
    <td align="right">       46.87</td>
    <td align="right">       86.79</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       95.28</td>
    <td align="right">       50.17</td>
    <td align="right">       45.11</td>
    <td align="right">      117.86</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.44</td>
    <td align="right">       40.75</td>
    <td align="right">       38.68</td>
    <td align="right">       99.96</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.16</td>
    <td align="right">       31.63</td>
    <td align="right">       33.53</td>
    <td align="right">       75.59</td>
    <td align="right">       31.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.09</td>
    <td align="right">       15.43</td>
    <td align="right">       21.66</td>
    <td align="right">       34.98</td>
    <td align="right">       39.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.33</td>
    <td align="right">        5.38</td>
    <td align="right">       12.95</td>
    <td align="right">       10.79</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.55</td>
    <td align="right">        5.53</td>
    <td align="right">       10.02</td>
    <td align="right">        9.37</td>
    <td align="right">       55.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.46</td>
    <td align="right">       22.20</td>
    <td align="right">       29.26</td>
    <td align="right">       55.08</td>
    <td align="right">       37.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.55</td>
    <td align="right">        5.05</td>
    <td align="right">       10.02</td>
    <td align="right">        7.95</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.28</td>
    <td align="right">       50.17</td>
    <td align="right">       46.98</td>
    <td align="right">      117.86</td>
    <td align="right">       55.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.43</td>
    <td align="right">        5.05</td>
    <td align="right">       11.38</td>
    <td align="right">        7.95</td>
    <td align="right">       53.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.61</td>
    <td align="right">       11.44</td>
    <td align="right">       18.17</td>
    <td align="right">       22.89</td>
    <td align="right">       46.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.09</td>
    <td align="right">       14.13</td>
    <td align="right">       26.95</td>
    <td align="right">       37.05</td>
    <td align="right">       39.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       62.19</td>
    <td align="right">       23.94</td>
    <td align="right">       38.25</td>
    <td align="right">       65.90</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       79.51</td>
    <td align="right">       32.52</td>
    <td align="right">       46.98</td>
    <td align="right">       89.36</td>
    <td align="right">       29.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.28</td>
    <td align="right">       29.41</td>
    <td align="right">       46.87</td>
    <td align="right">       86.79</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       95.28</td>
    <td align="right">       50.17</td>
    <td align="right">       45.11</td>
    <td align="right">      117.86</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.44</td>
    <td align="right">       40.75</td>
    <td align="right">       38.68</td>
    <td align="right">       99.96</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.16</td>
    <td align="right">       31.63</td>
    <td align="right">       33.53</td>
    <td align="right">       75.59</td>
    <td align="right">       31.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.09</td>
    <td align="right">       15.43</td>
    <td align="right">       21.66</td>
    <td align="right">       34.98</td>
    <td align="right">       39.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.33</td>
    <td align="right">        5.38</td>
    <td align="right">       12.95</td>
    <td align="right">       10.79</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.55</td>
    <td align="right">        5.53</td>
    <td align="right">       10.02</td>
    <td align="right">        9.37</td>
    <td align="right">       55.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.46</td>
    <td align="right">       22.20</td>
    <td align="right">       29.26</td>
    <td align="right">       55.08</td>
    <td align="right">       37.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.55</td>
    <td align="right">        5.05</td>
    <td align="right">       10.02</td>
    <td align="right">        7.95</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.28</td>
    <td align="right">       50.17</td>
    <td align="right">       46.98</td>
    <td align="right">      117.86</td>
    <td align="right">       55.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.43</td>
    <td align="right">        5.05</td>
    <td align="right">       11.38</td>
    <td align="right">        7.95</td>
    <td align="right">       53.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.61</td>
    <td align="right">       11.44</td>
    <td align="right">       18.17</td>
    <td align="right">       22.89</td>
    <td align="right">       46.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.09</td>
    <td align="right">       14.13</td>
    <td align="right">       26.96</td>
    <td align="right">       37.05</td>
    <td align="right">       39.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       62.19</td>
    <td align="right">       23.94</td>
    <td align="right">       38.25</td>
    <td align="right">       65.90</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       79.51</td>
    <td align="right">       32.52</td>
    <td align="right">       46.98</td>
    <td align="right">       89.36</td>
    <td align="right">       29.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.29</td>
    <td align="right">       29.41</td>
    <td align="right">       46.88</td>
    <td align="right">       86.79</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       95.28</td>
    <td align="right">       50.17</td>
    <td align="right">       45.11</td>
    <td align="right">      117.86</td>
    <td align="right">       23.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.44</td>
    <td align="right">       40.75</td>
    <td align="right">       38.69</td>
    <td align="right">       99.96</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.16</td>
    <td align="right">       31.63</td>
    <td align="right">       33.54</td>
    <td align="right">       75.59</td>
    <td align="right">       31.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.09</td>
    <td align="right">       15.43</td>
    <td align="right">       21.66</td>
    <td align="right">       34.98</td>
    <td align="right">       39.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.33</td>
    <td align="right">        5.38</td>
    <td align="right">       12.95</td>
    <td align="right">       10.79</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.55</td>
    <td align="right">        5.53</td>
    <td align="right">       10.02</td>
    <td align="right">        9.37</td>
    <td align="right">       55.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.46</td>
    <td align="right">       22.20</td>
    <td align="right">       29.27</td>
    <td align="right">       55.09</td>
    <td align="right">       37.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.55</td>
    <td align="right">        5.05</td>
    <td align="right">       10.02</td>
    <td align="right">        7.95</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.28</td>
    <td align="right">       50.17</td>
    <td align="right">       46.98</td>
    <td align="right">      117.86</td>
    <td align="right">       55.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119338E+09</td>
    <td align="right"> 72099289.74</td>
    <td align="right"> 47238653.37</td>
    <td align="right">0.112471E+09</td>
    <td align="right">0.138160E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166017E+09</td>
    <td align="right">0.104399E+09</td>
    <td align="right"> 61617363.65</td>
    <td align="right">0.177659E+09</td>
    <td align="right">0.112952E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196774E+09</td>
    <td align="right">0.107117E+09</td>
    <td align="right"> 89656666.41</td>
    <td align="right">0.219053E+09</td>
    <td align="right">0.110315E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184580E+09</td>
    <td align="right"> 77760607.54</td>
    <td align="right">0.106820E+09</td>
    <td align="right">0.212485E+09</td>
    <td align="right"> 89960271.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154119E+09</td>
    <td align="right"> 35593635.22</td>
    <td align="right">0.118526E+09</td>
    <td align="right">0.167425E+09</td>
    <td align="right"> 80744657.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128396E+09</td>
    <td align="right"> 20802134.91</td>
    <td align="right">0.107593E+09</td>
    <td align="right">0.136045E+09</td>
    <td align="right"> 62687572.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146094E+09</td>
    <td align="right"> 39272511.45</td>
    <td align="right">0.106822E+09</td>
    <td align="right">0.175622E+09</td>
    <td align="right"> 61255816.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175989E+09</td>
    <td align="right"> 75189096.78</td>
    <td align="right">0.100800E+09</td>
    <td align="right">0.229029E+09</td>
    <td align="right"> 61765695.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215944E+09</td>
    <td align="right">0.120719E+09</td>
    <td align="right"> 95225398.04</td>
    <td align="right">0.270317E+09</td>
    <td align="right"> 84026875.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205582E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right"> 76776924.71</td>
    <td align="right">0.237834E+09</td>
    <td align="right">0.109703E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117102E+09</td>
    <td align="right"> 68404645.43</td>
    <td align="right"> 48697520.77</td>
    <td align="right">0.115969E+09</td>
    <td align="right">0.119002E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127384E+09</td>
    <td align="right"> 83513387.45</td>
    <td align="right"> 43870346.91</td>
    <td align="right">0.130735E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193732E+10</td>
    <td align="right">0.933676E+09</td>
    <td align="right">0.100364E+10</td>
    <td align="right">0.218464E+10</td>
    <td align="right">0.117527E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117102E+09</td>
    <td align="right"> 20802134.91</td>
    <td align="right"> 43870346.91</td>
    <td align="right">0.112471E+09</td>
    <td align="right"> 61255816.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215944E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right">0.118526E+09</td>
    <td align="right">0.270317E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119336E+09</td>
    <td align="right"> 72099289.74</td>
    <td align="right"> 47236357.60</td>
    <td align="right">0.112469E+09</td>
    <td align="right">0.138159E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166014E+09</td>
    <td align="right">0.104399E+09</td>
    <td align="right"> 61614454.32</td>
    <td align="right">0.177656E+09</td>
    <td align="right">0.112951E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196769E+09</td>
    <td align="right">0.107117E+09</td>
    <td align="right"> 89652157.77</td>
    <td align="right">0.219049E+09</td>
    <td align="right">0.110315E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184335E+09</td>
    <td align="right"> 77673867.15</td>
    <td align="right">0.106661E+09</td>
    <td align="right">0.212100E+09</td>
    <td align="right"> 90037773.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153900E+09</td>
    <td align="right"> 35509688.94</td>
    <td align="right">0.118391E+09</td>
    <td align="right">0.167007E+09</td>
    <td align="right"> 80745578.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128336E+09</td>
    <td align="right"> 20784612.80</td>
    <td align="right">0.107551E+09</td>
    <td align="right">0.135936E+09</td>
    <td align="right"> 62687239.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145947E+09</td>
    <td align="right"> 39196690.94</td>
    <td align="right">0.106750E+09</td>
    <td align="right">0.175312E+09</td>
    <td align="right"> 61255256.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175676E+09</td>
    <td align="right"> 75029627.72</td>
    <td align="right">0.100646E+09</td>
    <td align="right">0.228375E+09</td>
    <td align="right"> 61764791.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215811E+09</td>
    <td align="right">0.120670E+09</td>
    <td align="right"> 95141767.48</td>
    <td align="right">0.270107E+09</td>
    <td align="right"> 84065807.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205579E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right"> 76773577.76</td>
    <td align="right">0.237830E+09</td>
    <td align="right">0.109702E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117100E+09</td>
    <td align="right"> 68404645.43</td>
    <td align="right"> 48695027.75</td>
    <td align="right">0.115967E+09</td>
    <td align="right">0.119002E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127382E+09</td>
    <td align="right"> 83513387.45</td>
    <td align="right"> 43868508.89</td>
    <td align="right">0.130733E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193618E+10</td>
    <td align="right">0.933203E+09</td>
    <td align="right">0.100298E+10</td>
    <td align="right">0.218254E+10</td>
    <td align="right">0.117538E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117100E+09</td>
    <td align="right"> 20784612.80</td>
    <td align="right"> 43868508.89</td>
    <td align="right">0.112469E+09</td>
    <td align="right"> 61255256.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215811E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right">0.118391E+09</td>
    <td align="right">0.270107E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119336E+09</td>
    <td align="right"> 72099289.74</td>
    <td align="right"> 47236357.60</td>
    <td align="right">0.112469E+09</td>
    <td align="right">0.138159E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166014E+09</td>
    <td align="right">0.104399E+09</td>
    <td align="right"> 61614454.32</td>
    <td align="right">0.177656E+09</td>
    <td align="right">0.112951E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196769E+09</td>
    <td align="right">0.107117E+09</td>
    <td align="right"> 89652157.77</td>
    <td align="right">0.219049E+09</td>
    <td align="right">0.110315E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184330E+09</td>
    <td align="right"> 77673327.85</td>
    <td align="right">0.106657E+09</td>
    <td align="right">0.212095E+09</td>
    <td align="right"> 90041111.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153900E+09</td>
    <td align="right"> 35509688.94</td>
    <td align="right">0.118391E+09</td>
    <td align="right">0.167007E+09</td>
    <td align="right"> 80745578.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128336E+09</td>
    <td align="right"> 20784612.80</td>
    <td align="right">0.107551E+09</td>
    <td align="right">0.135936E+09</td>
    <td align="right"> 62687239.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145947E+09</td>
    <td align="right"> 39196690.94</td>
    <td align="right">0.106750E+09</td>
    <td align="right">0.175312E+09</td>
    <td align="right"> 61255256.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175675E+09</td>
    <td align="right"> 75029290.76</td>
    <td align="right">0.100646E+09</td>
    <td align="right">0.228373E+09</td>
    <td align="right"> 61764777.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215800E+09</td>
    <td align="right">0.120668E+09</td>
    <td align="right"> 95132528.10</td>
    <td align="right">0.270095E+09</td>
    <td align="right"> 84072635.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205579E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right"> 76773577.76</td>
    <td align="right">0.237830E+09</td>
    <td align="right">0.109702E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117100E+09</td>
    <td align="right"> 68404645.43</td>
    <td align="right"> 48695027.75</td>
    <td align="right">0.115967E+09</td>
    <td align="right">0.119002E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127382E+09</td>
    <td align="right"> 83513387.45</td>
    <td align="right"> 43868508.89</td>
    <td align="right">0.130733E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193617E+10</td>
    <td align="right">0.933200E+09</td>
    <td align="right">0.100297E+10</td>
    <td align="right">0.218252E+10</td>
    <td align="right">0.117539E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117100E+09</td>
    <td align="right"> 20784612.80</td>
    <td align="right"> 43868508.89</td>
    <td align="right">0.112469E+09</td>
    <td align="right"> 61255256.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215800E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right">0.118391E+09</td>
    <td align="right">0.270095E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119336E+09</td>
    <td align="right"> 72099289.74</td>
    <td align="right"> 47236357.60</td>
    <td align="right">0.112469E+09</td>
    <td align="right">0.138159E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166014E+09</td>
    <td align="right">0.104399E+09</td>
    <td align="right"> 61614454.32</td>
    <td align="right">0.177656E+09</td>
    <td align="right">0.112951E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196769E+09</td>
    <td align="right">0.107117E+09</td>
    <td align="right"> 89652157.77</td>
    <td align="right">0.219049E+09</td>
    <td align="right">0.110315E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184330E+09</td>
    <td align="right"> 77673327.85</td>
    <td align="right">0.106657E+09</td>
    <td align="right">0.212095E+09</td>
    <td align="right"> 90041111.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153900E+09</td>
    <td align="right"> 35509688.94</td>
    <td align="right">0.118391E+09</td>
    <td align="right">0.167007E+09</td>
    <td align="right"> 80745578.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128336E+09</td>
    <td align="right"> 20784612.80</td>
    <td align="right">0.107551E+09</td>
    <td align="right">0.135936E+09</td>
    <td align="right"> 62687239.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145947E+09</td>
    <td align="right"> 39196690.94</td>
    <td align="right">0.106750E+09</td>
    <td align="right">0.175312E+09</td>
    <td align="right"> 61255256.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175675E+09</td>
    <td align="right"> 75029260.89</td>
    <td align="right">0.100646E+09</td>
    <td align="right">0.228373E+09</td>
    <td align="right"> 61764521.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215802E+09</td>
    <td align="right">0.120668E+09</td>
    <td align="right"> 95133514.17</td>
    <td align="right">0.270093E+09</td>
    <td align="right"> 84068539.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205579E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right"> 76773577.76</td>
    <td align="right">0.237830E+09</td>
    <td align="right">0.109702E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117100E+09</td>
    <td align="right"> 68404645.43</td>
    <td align="right"> 48695027.75</td>
    <td align="right">0.115967E+09</td>
    <td align="right">0.119002E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127382E+09</td>
    <td align="right"> 83513387.45</td>
    <td align="right"> 43868508.89</td>
    <td align="right">0.130733E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193617E+10</td>
    <td align="right">0.933200E+09</td>
    <td align="right">0.100297E+10</td>
    <td align="right">0.218252E+10</td>
    <td align="right">0.117539E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117100E+09</td>
    <td align="right"> 20784612.80</td>
    <td align="right"> 43868508.89</td>
    <td align="right">0.112469E+09</td>
    <td align="right"> 61255256.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215802E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right">0.118391E+09</td>
    <td align="right">0.270093E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119336E+09</td>
    <td align="right"> 72099289.74</td>
    <td align="right"> 47236357.60</td>
    <td align="right">0.112469E+09</td>
    <td align="right">0.138159E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166014E+09</td>
    <td align="right">0.104399E+09</td>
    <td align="right"> 61614454.32</td>
    <td align="right">0.177656E+09</td>
    <td align="right">0.112951E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196769E+09</td>
    <td align="right">0.107117E+09</td>
    <td align="right"> 89652157.77</td>
    <td align="right">0.219049E+09</td>
    <td align="right">0.110315E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184335E+09</td>
    <td align="right"> 77673972.91</td>
    <td align="right">0.106661E+09</td>
    <td align="right">0.212096E+09</td>
    <td align="right"> 90033517.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153900E+09</td>
    <td align="right"> 35509688.94</td>
    <td align="right">0.118391E+09</td>
    <td align="right">0.167007E+09</td>
    <td align="right"> 80745578.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128336E+09</td>
    <td align="right"> 20784612.80</td>
    <td align="right">0.107551E+09</td>
    <td align="right">0.135936E+09</td>
    <td align="right"> 62687239.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145947E+09</td>
    <td align="right"> 39196690.94</td>
    <td align="right">0.106750E+09</td>
    <td align="right">0.175312E+09</td>
    <td align="right"> 61255256.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175675E+09</td>
    <td align="right"> 75029562.26</td>
    <td align="right">0.100646E+09</td>
    <td align="right">0.228374E+09</td>
    <td align="right"> 61764140.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215815E+09</td>
    <td align="right">0.120671E+09</td>
    <td align="right"> 95144620.21</td>
    <td align="right">0.270093E+09</td>
    <td align="right"> 84042664.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205579E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right"> 76773577.76</td>
    <td align="right">0.237830E+09</td>
    <td align="right">0.109702E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117100E+09</td>
    <td align="right"> 68404645.43</td>
    <td align="right"> 48695027.75</td>
    <td align="right">0.115967E+09</td>
    <td align="right">0.119002E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127382E+09</td>
    <td align="right"> 83513387.45</td>
    <td align="right"> 43868508.89</td>
    <td align="right">0.130733E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193619E+10</td>
    <td align="right">0.933204E+09</td>
    <td align="right">0.100298E+10</td>
    <td align="right">0.218252E+10</td>
    <td align="right">0.117535E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117100E+09</td>
    <td align="right"> 20784612.80</td>
    <td align="right"> 43868508.89</td>
    <td align="right">0.112469E+09</td>
    <td align="right"> 61255256.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215815E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right">0.118391E+09</td>
    <td align="right">0.270093E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119338E+09</td>
    <td align="right"> 72099289.74</td>
    <td align="right"> 47238653.25</td>
    <td align="right">0.112471E+09</td>
    <td align="right">0.138160E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166017E+09</td>
    <td align="right">0.104399E+09</td>
    <td align="right"> 61617363.50</td>
    <td align="right">0.177659E+09</td>
    <td align="right">0.112952E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196774E+09</td>
    <td align="right">0.107117E+09</td>
    <td align="right"> 89656666.18</td>
    <td align="right">0.219053E+09</td>
    <td align="right">0.110315E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184604E+09</td>
    <td align="right"> 77781156.68</td>
    <td align="right">0.106823E+09</td>
    <td align="right">0.212379E+09</td>
    <td align="right"> 89793274.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154064E+09</td>
    <td align="right"> 35571110.93</td>
    <td align="right">0.118493E+09</td>
    <td align="right">0.167316E+09</td>
    <td align="right"> 80743190.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128404E+09</td>
    <td align="right"> 20807446.17</td>
    <td align="right">0.107597E+09</td>
    <td align="right">0.136064E+09</td>
    <td align="right"> 62687562.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146057E+09</td>
    <td align="right"> 39250140.65</td>
    <td align="right">0.106806E+09</td>
    <td align="right">0.175538E+09</td>
    <td align="right"> 61255149.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175988E+09</td>
    <td align="right"> 75178869.61</td>
    <td align="right">0.100809E+09</td>
    <td align="right">0.229003E+09</td>
    <td align="right"> 61753736.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215925E+09</td>
    <td align="right">0.120722E+09</td>
    <td align="right"> 95202890.38</td>
    <td align="right">0.270189E+09</td>
    <td align="right"> 83919967.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205582E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right"> 76776924.54</td>
    <td align="right">0.237834E+09</td>
    <td align="right">0.109703E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117102E+09</td>
    <td align="right"> 68404645.43</td>
    <td align="right"> 48697520.64</td>
    <td align="right">0.115969E+09</td>
    <td align="right">0.119002E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127384E+09</td>
    <td align="right"> 83513387.45</td>
    <td align="right"> 43870346.81</td>
    <td align="right">0.130735E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193724E+10</td>
    <td align="right">0.933650E+09</td>
    <td align="right">0.100359E+10</td>
    <td align="right">0.218421E+10</td>
    <td align="right">0.117498E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117102E+09</td>
    <td align="right"> 20807446.17</td>
    <td align="right"> 43870346.81</td>
    <td align="right">0.112471E+09</td>
    <td align="right"> 61255149.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215925E+09</td>
    <td align="right">0.128805E+09</td>
    <td align="right">0.118493E+09</td>
    <td align="right">0.270189E+09</td>
    <td align="right">0.144697E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168635E+09</td>
    <td align="right">0.101012E+09</td>
    <td align="right"> 67622529.32</td>
    <td align="right">0.159161E+09</td>
    <td align="right">0.192171E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234417E+09</td>
    <td align="right">0.146265E+09</td>
    <td align="right"> 88152288.30</td>
    <td align="right">0.251019E+09</td>
    <td align="right">0.157338E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.278512E+09</td>
    <td align="right">0.150072E+09</td>
    <td align="right">0.128439E+09</td>
    <td align="right">0.310014E+09</td>
    <td align="right">0.153429E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282644E+09</td>
    <td align="right">0.124148E+09</td>
    <td align="right">0.158496E+09</td>
    <td align="right">0.333382E+09</td>
    <td align="right">0.125033E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.249270E+09</td>
    <td align="right"> 69481539.59</td>
    <td align="right">0.179788E+09</td>
    <td align="right">0.286612E+09</td>
    <td align="right">0.112370E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.210493E+09</td>
    <td align="right"> 47600009.07</td>
    <td align="right">0.162893E+09</td>
    <td align="right">0.240034E+09</td>
    <td align="right"> 87362901.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241590E+09</td>
    <td align="right"> 80719464.87</td>
    <td align="right">0.160871E+09</td>
    <td align="right">0.305618E+09</td>
    <td align="right"> 85597786.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280312E+09</td>
    <td align="right">0.130183E+09</td>
    <td align="right">0.150129E+09</td>
    <td align="right">0.372960E+09</td>
    <td align="right"> 86533057.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309457E+09</td>
    <td align="right">0.172408E+09</td>
    <td align="right">0.137048E+09</td>
    <td align="right">0.388113E+09</td>
    <td align="right">0.117412E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290124E+09</td>
    <td align="right">0.180458E+09</td>
    <td align="right">0.109666E+09</td>
    <td align="right">0.335459E+09</td>
    <td align="right">0.152987E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165626E+09</td>
    <td align="right"> 95835796.38</td>
    <td align="right"> 69790194.72</td>
    <td align="right">0.164152E+09</td>
    <td align="right">0.165589E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179620E+09</td>
    <td align="right">0.117003E+09</td>
    <td align="right"> 62616253.37</td>
    <td align="right">0.184118E+09</td>
    <td align="right">0.201362E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.289070E+10</td>
    <td align="right">0.141519E+10</td>
    <td align="right">0.147551E+10</td>
    <td align="right">0.333064E+10</td>
    <td align="right">0.163718E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165626E+09</td>
    <td align="right"> 47600009.07</td>
    <td align="right"> 62616253.37</td>
    <td align="right">0.159161E+09</td>
    <td align="right"> 85597786.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.309457E+09</td>
    <td align="right">0.180458E+09</td>
    <td align="right">0.179788E+09</td>
    <td align="right">0.388113E+09</td>
    <td align="right">0.201362E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41619917.97</td>
    <td align="right"> 10996767.74</td>
    <td align="right"> 30623150.23</td>
    <td align="right"> 16764312.70</td>
    <td align="right">0.141912E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 69323885.10</td>
    <td align="right"> 25334978.91</td>
    <td align="right"> 43988906.19</td>
    <td align="right"> 49779748.49</td>
    <td align="right">0.110583E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113952E+09</td>
    <td align="right"> 42028707.04</td>
    <td align="right"> 71923555.30</td>
    <td align="right">0.102044E+09</td>
    <td align="right">0.101744E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170737E+09</td>
    <td align="right"> 71854030.92</td>
    <td align="right"> 98883202.52</td>
    <td align="right">0.181106E+09</td>
    <td align="right"> 80293063.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184274E+09</td>
    <td align="right"> 63917099.48</td>
    <td align="right">0.120357E+09</td>
    <td align="right">0.199501E+09</td>
    <td align="right"> 74792730.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.214810E+09</td>
    <td align="right"> 93111088.35</td>
    <td align="right">0.121699E+09</td>
    <td align="right">0.246716E+09</td>
    <td align="right"> 58965968.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206717E+09</td>
    <td align="right"> 91663625.21</td>
    <td align="right">0.115053E+09</td>
    <td align="right">0.246508E+09</td>
    <td align="right"> 54986994.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.206516E+09</td>
    <td align="right">0.103619E+09</td>
    <td align="right">0.102897E+09</td>
    <td align="right">0.255372E+09</td>
    <td align="right"> 55480786.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148619E+09</td>
    <td align="right"> 69396440.26</td>
    <td align="right"> 79222946.47</td>
    <td align="right">0.163711E+09</td>
    <td align="right"> 76290634.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100285E+09</td>
    <td align="right"> 43504292.48</td>
    <td align="right"> 56780475.91</td>
    <td align="right"> 92823618.40</td>
    <td align="right">0.102809E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47112908.67</td>
    <td align="right"> 13804584.04</td>
    <td align="right"> 33308324.63</td>
    <td align="right"> 26311419.14</td>
    <td align="right">0.118117E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40284547.02</td>
    <td align="right"> 13455851.80</td>
    <td align="right"> 26828695.23</td>
    <td align="right"> 21020110.36</td>
    <td align="right">0.146043E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154425E+10</td>
    <td align="right">0.642686E+09</td>
    <td align="right">0.901565E+09</td>
    <td align="right">0.160166E+10</td>
    <td align="right">0.112202E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40284547.02</td>
    <td align="right"> 10996767.74</td>
    <td align="right"> 26828695.23</td>
    <td align="right"> 16764312.70</td>
    <td align="right"> 54986994.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214810E+09</td>
    <td align="right">0.103619E+09</td>
    <td align="right">0.121699E+09</td>
    <td align="right">0.255372E+09</td>
    <td align="right">0.146043E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41617622.32</td>
    <td align="right"> 10996767.74</td>
    <td align="right"> 30620854.58</td>
    <td align="right"> 16763287.28</td>
    <td align="right">0.141912E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 69320975.92</td>
    <td align="right"> 25334978.91</td>
    <td align="right"> 43985997.01</td>
    <td align="right"> 49777219.92</td>
    <td align="right">0.110582E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113948E+09</td>
    <td align="right"> 42028707.04</td>
    <td align="right"> 71919046.89</td>
    <td align="right">0.102040E+09</td>
    <td align="right">0.101744E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170732E+09</td>
    <td align="right"> 71854030.92</td>
    <td align="right"> 98877743.88</td>
    <td align="right">0.181100E+09</td>
    <td align="right"> 80292527.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184267E+09</td>
    <td align="right"> 63917099.48</td>
    <td align="right">0.120350E+09</td>
    <td align="right">0.199492E+09</td>
    <td align="right"> 74792228.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.214804E+09</td>
    <td align="right"> 93111088.35</td>
    <td align="right">0.121693E+09</td>
    <td align="right">0.246710E+09</td>
    <td align="right"> 58965448.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206712E+09</td>
    <td align="right"> 91663625.21</td>
    <td align="right">0.115048E+09</td>
    <td align="right">0.246503E+09</td>
    <td align="right"> 54986112.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.206511E+09</td>
    <td align="right">0.103619E+09</td>
    <td align="right">0.102892E+09</td>
    <td align="right">0.255367E+09</td>
    <td align="right"> 55479753.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148615E+09</td>
    <td align="right"> 69396440.26</td>
    <td align="right"> 79218743.09</td>
    <td align="right">0.163706E+09</td>
    <td align="right"> 76289674.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100281E+09</td>
    <td align="right"> 43504292.48</td>
    <td align="right"> 56777129.13</td>
    <td align="right"> 92820435.48</td>
    <td align="right">0.102809E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47110415.78</td>
    <td align="right"> 13804584.04</td>
    <td align="right"> 33305831.74</td>
    <td align="right"> 26309765.52</td>
    <td align="right">0.118117E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40282709.10</td>
    <td align="right"> 13455851.80</td>
    <td align="right"> 26826857.31</td>
    <td align="right"> 21019467.86</td>
    <td align="right">0.146042E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154420E+10</td>
    <td align="right">0.642686E+09</td>
    <td align="right">0.901515E+09</td>
    <td align="right">0.160161E+10</td>
    <td align="right">0.112201E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40282709.10</td>
    <td align="right"> 10996767.74</td>
    <td align="right"> 26826857.31</td>
    <td align="right"> 16763287.28</td>
    <td align="right"> 54986112.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214804E+09</td>
    <td align="right">0.103619E+09</td>
    <td align="right">0.121693E+09</td>
    <td align="right">0.255367E+09</td>
    <td align="right">0.146042E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41617622.32</td>
    <td align="right"> 10996767.74</td>
    <td align="right"> 30620854.58</td>
    <td align="right"> 16763287.28</td>
    <td align="right">0.141912E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 69320975.92</td>
    <td align="right"> 25334978.91</td>
    <td align="right"> 43985997.01</td>
    <td align="right"> 49777219.92</td>
    <td align="right">0.110582E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113948E+09</td>
    <td align="right"> 42028707.04</td>
    <td align="right"> 71919046.89</td>
    <td align="right">0.102040E+09</td>
    <td align="right">0.101744E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170732E+09</td>
    <td align="right"> 71854030.92</td>
    <td align="right"> 98877743.88</td>
    <td align="right">0.181100E+09</td>
    <td align="right"> 80292527.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184267E+09</td>
    <td align="right"> 63917099.48</td>
    <td align="right">0.120350E+09</td>
    <td align="right">0.199492E+09</td>
    <td align="right"> 74792228.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.214804E+09</td>
    <td align="right"> 93111088.35</td>
    <td align="right">0.121693E+09</td>
    <td align="right">0.246710E+09</td>
    <td align="right"> 58965448.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206712E+09</td>
    <td align="right"> 91663625.21</td>
    <td align="right">0.115048E+09</td>
    <td align="right">0.246503E+09</td>
    <td align="right"> 54986112.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.206511E+09</td>
    <td align="right">0.103619E+09</td>
    <td align="right">0.102892E+09</td>
    <td align="right">0.255367E+09</td>
    <td align="right"> 55479753.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148615E+09</td>
    <td align="right"> 69396440.26</td>
    <td align="right"> 79218743.09</td>
    <td align="right">0.163706E+09</td>
    <td align="right"> 76289674.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100281E+09</td>
    <td align="right"> 43504292.48</td>
    <td align="right"> 56777129.13</td>
    <td align="right"> 92820435.48</td>
    <td align="right">0.102809E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47110415.78</td>
    <td align="right"> 13804584.04</td>
    <td align="right"> 33305831.74</td>
    <td align="right"> 26309765.52</td>
    <td align="right">0.118117E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40282709.10</td>
    <td align="right"> 13455851.80</td>
    <td align="right"> 26826857.31</td>
    <td align="right"> 21019467.86</td>
    <td align="right">0.146042E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154420E+10</td>
    <td align="right">0.642686E+09</td>
    <td align="right">0.901515E+09</td>
    <td align="right">0.160161E+10</td>
    <td align="right">0.112201E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40282709.10</td>
    <td align="right"> 10996767.74</td>
    <td align="right"> 26826857.31</td>
    <td align="right"> 16763287.28</td>
    <td align="right"> 54986112.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214804E+09</td>
    <td align="right">0.103619E+09</td>
    <td align="right">0.121693E+09</td>
    <td align="right">0.255367E+09</td>
    <td align="right">0.146042E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41781746.75</td>
    <td align="right"> 11054836.77</td>
    <td align="right"> 30726909.98</td>
    <td align="right"> 16924721.46</td>
    <td align="right">0.141763E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 69472275.25</td>
    <td align="right"> 25393374.36</td>
    <td align="right"> 44078900.89</td>
    <td align="right"> 50022819.71</td>
    <td align="right">0.110540E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113992E+09</td>
    <td align="right"> 42047713.21</td>
    <td align="right"> 71944703.11</td>
    <td align="right">0.102125E+09</td>
    <td align="right">0.101744E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170737E+09</td>
    <td align="right"> 71854030.92</td>
    <td align="right"> 98883202.80</td>
    <td align="right">0.181106E+09</td>
    <td align="right"> 80293063.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.184274E+09</td>
    <td align="right"> 63917099.48</td>
    <td align="right">0.120357E+09</td>
    <td align="right">0.199501E+09</td>
    <td align="right"> 74792730.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.214810E+09</td>
    <td align="right"> 93111088.35</td>
    <td align="right">0.121699E+09</td>
    <td align="right">0.246716E+09</td>
    <td align="right"> 58965968.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.206717E+09</td>
    <td align="right"> 91663625.21</td>
    <td align="right">0.115053E+09</td>
    <td align="right">0.246508E+09</td>
    <td align="right"> 54986994.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.206516E+09</td>
    <td align="right">0.103619E+09</td>
    <td align="right">0.102897E+09</td>
    <td align="right">0.255372E+09</td>
    <td align="right"> 55480786.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148631E+09</td>
    <td align="right"> 69399637.66</td>
    <td align="right"> 79231052.54</td>
    <td align="right">0.163731E+09</td>
    <td align="right"> 76290634.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100399E+09</td>
    <td align="right"> 43555300.85</td>
    <td align="right"> 56843839.83</td>
    <td align="right"> 93049338.76</td>
    <td align="right">0.102809E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47256484.47</td>
    <td align="right"> 13858535.34</td>
    <td align="right"> 33397949.12</td>
    <td align="right"> 26540547.14</td>
    <td align="right">0.118070E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40475707.17</td>
    <td align="right"> 13526285.10</td>
    <td align="right"> 26949422.07</td>
    <td align="right"> 21272683.02</td>
    <td align="right">0.145926E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154506E+10</td>
    <td align="right">0.643001E+09</td>
    <td align="right">0.902061E+09</td>
    <td align="right">0.160287E+10</td>
    <td align="right">0.112166E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40475707.17</td>
    <td align="right"> 11054836.77</td>
    <td align="right"> 26949422.07</td>
    <td align="right"> 16924721.46</td>
    <td align="right"> 54986994.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214810E+09</td>
    <td align="right">0.103619E+09</td>
    <td align="right">0.121699E+09</td>
    <td align="right">0.255372E+09</td>
    <td align="right">0.145926E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25399616.94</td>
    <td align="right">        0.00</td>
    <td align="right"> 25399616.94</td>
    <td align="right">  1259963.18</td>
    <td align="right">0.149752E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35985322.99</td>
    <td align="right">        0.00</td>
    <td align="right"> 35985322.99</td>
    <td align="right">  9551618.97</td>
    <td align="right">0.117167E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58914217.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 58914217.04</td>
    <td align="right"> 31107780.90</td>
    <td align="right">0.104705E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81257905.81</td>
    <td align="right">   297143.89</td>
    <td align="right"> 80960761.92</td>
    <td align="right"> 62523736.47</td>
    <td align="right"> 80303628.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107839E+09</td>
    <td align="right">  3198672.35</td>
    <td align="right">0.104640E+09</td>
    <td align="right"> 95096851.21</td>
    <td align="right"> 72411528.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110213E+09</td>
    <td align="right">  7182272.47</td>
    <td align="right">0.103030E+09</td>
    <td align="right">0.103935E+09</td>
    <td align="right"> 55647766.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108975E+09</td>
    <td align="right">  8472072.99</td>
    <td align="right">0.100503E+09</td>
    <td align="right">0.114289E+09</td>
    <td align="right"> 53574530.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 88136376.44</td>
    <td align="right">  2413594.72</td>
    <td align="right"> 85722781.71</td>
    <td align="right"> 93981759.19</td>
    <td align="right"> 53481852.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 65943323.55</td>
    <td align="right">    20169.10</td>
    <td align="right"> 65923154.45</td>
    <td align="right"> 52714215.28</td>
    <td align="right"> 76579722.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46358698.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 46358698.15</td>
    <td align="right"> 22792881.01</td>
    <td align="right">0.103368E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27848973.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 27848973.28</td>
    <td align="right">  4503244.49</td>
    <td align="right">0.121747E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21685378.60</td>
    <td align="right">        0.00</td>
    <td align="right"> 21685378.60</td>
    <td align="right">   890787.33</td>
    <td align="right">0.152364E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.778556E+09</td>
    <td align="right"> 21583925.52</td>
    <td align="right">0.756972E+09</td>
    <td align="right">0.592647E+09</td>
    <td align="right">0.114110E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21685378.60</td>
    <td align="right">        0.00</td>
    <td align="right"> 21685378.60</td>
    <td align="right">   890787.33</td>
    <td align="right"> 53481852.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110213E+09</td>
    <td align="right">  8472072.99</td>
    <td align="right">0.104640E+09</td>
    <td align="right">0.114289E+09</td>
    <td align="right">0.152364E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25397321.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 25397321.17</td>
    <td align="right">  1259347.11</td>
    <td align="right">0.149753E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35982413.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 35982413.67</td>
    <td align="right">  9549476.29</td>
    <td align="right">0.117167E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58909708.40</td>
    <td align="right">        0.00</td>
    <td align="right"> 58909708.40</td>
    <td align="right"> 31103567.65</td>
    <td align="right">0.104705E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81207907.12</td>
    <td align="right">   290049.90</td>
    <td align="right"> 80917857.22</td>
    <td align="right"> 62517260.81</td>
    <td align="right"> 80380822.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107678E+09</td>
    <td align="right">  3149574.40</td>
    <td align="right">0.104528E+09</td>
    <td align="right"> 94852035.65</td>
    <td align="right"> 72466663.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109948E+09</td>
    <td align="right">  7072529.35</td>
    <td align="right">0.102876E+09</td>
    <td align="right">0.103425E+09</td>
    <td align="right"> 55658522.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108754E+09</td>
    <td align="right">  8369168.88</td>
    <td align="right">0.100385E+09</td>
    <td align="right">0.113859E+09</td>
    <td align="right"> 53596023.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 87954416.49</td>
    <td align="right">  2346785.25</td>
    <td align="right"> 85607631.25</td>
    <td align="right"> 93728484.46</td>
    <td align="right"> 53589491.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 65938845.57</td>
    <td align="right">    20167.64</td>
    <td align="right"> 65918677.92</td>
    <td align="right"> 52709744.17</td>
    <td align="right"> 76579230.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46355351.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 46355351.20</td>
    <td align="right"> 22789847.93</td>
    <td align="right">0.103368E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27846480.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 27846480.26</td>
    <td align="right">  4501881.03</td>
    <td align="right">0.121748E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21683540.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 21683540.59</td>
    <td align="right">   890485.50</td>
    <td align="right">0.152364E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.777656E+09</td>
    <td align="right"> 21248275.43</td>
    <td align="right">0.756408E+09</td>
    <td align="right">0.591186E+09</td>
    <td align="right">0.114138E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21683540.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 21683540.59</td>
    <td align="right">   890485.50</td>
    <td align="right"> 53589491.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109948E+09</td>
    <td align="right">  8369168.88</td>
    <td align="right">0.104528E+09</td>
    <td align="right">0.113859E+09</td>
    <td align="right">0.152364E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25397321.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 25397321.17</td>
    <td align="right">  1259347.11</td>
    <td align="right">0.149753E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35982413.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 35982413.67</td>
    <td align="right">  9549476.29</td>
    <td align="right">0.117167E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58909708.40</td>
    <td align="right">        0.00</td>
    <td align="right"> 58909708.40</td>
    <td align="right"> 31103567.65</td>
    <td align="right">0.104705E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81186114.64</td>
    <td align="right">   287306.35</td>
    <td align="right"> 80898808.29</td>
    <td align="right"> 62517257.57</td>
    <td align="right"> 80418069.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107678E+09</td>
    <td align="right">  3149574.40</td>
    <td align="right">0.104528E+09</td>
    <td align="right"> 94852035.65</td>
    <td align="right"> 72466663.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109948E+09</td>
    <td align="right">  7072529.35</td>
    <td align="right">0.102876E+09</td>
    <td align="right">0.103425E+09</td>
    <td align="right"> 55658522.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108754E+09</td>
    <td align="right">  8369131.97</td>
    <td align="right">0.100385E+09</td>
    <td align="right">0.113859E+09</td>
    <td align="right"> 53596023.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 87952953.33</td>
    <td align="right">  2346555.87</td>
    <td align="right"> 85606397.45</td>
    <td align="right"> 93728060.68</td>
    <td align="right"> 53591550.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 65938134.02</td>
    <td align="right">    20024.46</td>
    <td align="right"> 65918109.56</td>
    <td align="right"> 52709744.17</td>
    <td align="right"> 76580630.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46355351.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 46355351.20</td>
    <td align="right"> 22789847.93</td>
    <td align="right">0.103368E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27846480.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 27846480.26</td>
    <td align="right">  4501881.03</td>
    <td align="right">0.121748E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21683540.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 21683540.59</td>
    <td align="right">   890485.50</td>
    <td align="right">0.152364E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.777632E+09</td>
    <td align="right"> 21245122.41</td>
    <td align="right">0.756387E+09</td>
    <td align="right">0.591186E+09</td>
    <td align="right">0.114142E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21683540.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 21683540.59</td>
    <td align="right">   890485.50</td>
    <td align="right"> 53591550.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109948E+09</td>
    <td align="right">  8369131.97</td>
    <td align="right">0.104528E+09</td>
    <td align="right">0.113859E+09</td>
    <td align="right">0.152364E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25397321.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 25397321.17</td>
    <td align="right">  1259347.11</td>
    <td align="right">0.149753E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35982413.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 35982413.67</td>
    <td align="right">  9549476.29</td>
    <td align="right">0.117167E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58909708.40</td>
    <td align="right">        0.00</td>
    <td align="right"> 58909708.40</td>
    <td align="right"> 31103567.65</td>
    <td align="right">0.104705E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81186268.79</td>
    <td align="right">   287324.68</td>
    <td align="right"> 80898944.11</td>
    <td align="right"> 62517514.50</td>
    <td align="right"> 80418067.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107678E+09</td>
    <td align="right">  3149574.40</td>
    <td align="right">0.104528E+09</td>
    <td align="right"> 94852035.65</td>
    <td align="right"> 72466663.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109948E+09</td>
    <td align="right">  7072529.35</td>
    <td align="right">0.102876E+09</td>
    <td align="right">0.103425E+09</td>
    <td align="right"> 55658522.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108754E+09</td>
    <td align="right">  8369131.97</td>
    <td align="right">0.100385E+09</td>
    <td align="right">0.113859E+09</td>
    <td align="right"> 53596023.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 87952627.00</td>
    <td align="right">  2346566.33</td>
    <td align="right"> 85606060.67</td>
    <td align="right"> 93728787.62</td>
    <td align="right"> 53592753.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 65938933.58</td>
    <td align="right">    19858.85</td>
    <td align="right"> 65919074.74</td>
    <td align="right"> 52709744.17</td>
    <td align="right"> 76579697.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46355351.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 46355351.20</td>
    <td align="right"> 22789847.93</td>
    <td align="right">0.103368E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27846480.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 27846480.26</td>
    <td align="right">  4501881.03</td>
    <td align="right">0.121748E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21683540.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 21683540.59</td>
    <td align="right">   890485.50</td>
    <td align="right">0.152364E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.777633E+09</td>
    <td align="right"> 21244985.58</td>
    <td align="right">0.756388E+09</td>
    <td align="right">0.591187E+09</td>
    <td align="right">0.114142E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21683540.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 21683540.59</td>
    <td align="right">   890485.50</td>
    <td align="right"> 53592753.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109948E+09</td>
    <td align="right">  8369131.97</td>
    <td align="right">0.104528E+09</td>
    <td align="right">0.113859E+09</td>
    <td align="right">0.152364E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25397321.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 25397321.17</td>
    <td align="right">  1259347.11</td>
    <td align="right">0.149753E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35982413.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 35982413.67</td>
    <td align="right">  9549476.29</td>
    <td align="right">0.117167E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58909708.40</td>
    <td align="right">        0.00</td>
    <td align="right"> 58909708.40</td>
    <td align="right"> 31103567.65</td>
    <td align="right">0.104705E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81210606.96</td>
    <td align="right">   289973.10</td>
    <td align="right"> 80920633.86</td>
    <td align="right"> 62538006.45</td>
    <td align="right"> 80397967.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107678E+09</td>
    <td align="right">  3149574.40</td>
    <td align="right">0.104528E+09</td>
    <td align="right"> 94852035.65</td>
    <td align="right"> 72466663.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109948E+09</td>
    <td align="right">  7072529.35</td>
    <td align="right">0.102876E+09</td>
    <td align="right">0.103425E+09</td>
    <td align="right"> 55658522.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108755E+09</td>
    <td align="right">  8369219.85</td>
    <td align="right">0.100385E+09</td>
    <td align="right">0.113859E+09</td>
    <td align="right"> 53596023.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 87954114.55</td>
    <td align="right">  2347119.37</td>
    <td align="right"> 85606995.17</td>
    <td align="right"> 93732285.98</td>
    <td align="right"> 53593289.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 65940706.44</td>
    <td align="right">    19966.15</td>
    <td align="right"> 65920740.29</td>
    <td align="right"> 52710096.30</td>
    <td align="right"> 76577185.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46355351.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 46355351.20</td>
    <td align="right"> 22789847.93</td>
    <td align="right">0.103368E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27846480.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 27846480.26</td>
    <td align="right">  4501881.03</td>
    <td align="right">0.121748E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21683540.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 21683540.59</td>
    <td align="right">   890485.50</td>
    <td align="right">0.152364E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.777661E+09</td>
    <td align="right"> 21248382.23</td>
    <td align="right">0.756412E+09</td>
    <td align="right">0.591211E+09</td>
    <td align="right">0.114139E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21683540.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 21683540.59</td>
    <td align="right">   890485.50</td>
    <td align="right"> 53593289.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109948E+09</td>
    <td align="right">  8369219.85</td>
    <td align="right">0.104528E+09</td>
    <td align="right">0.113859E+09</td>
    <td align="right">0.152364E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25399616.82</td>
    <td align="right">        0.00</td>
    <td align="right"> 25399616.82</td>
    <td align="right">  1259963.15</td>
    <td align="right">0.149752E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35985322.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 35985322.84</td>
    <td align="right">  9551618.86</td>
    <td align="right">0.117167E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58914216.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 58914216.80</td>
    <td align="right"> 31107780.68</td>
    <td align="right">0.104705E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81260919.45</td>
    <td align="right">   296097.53</td>
    <td align="right"> 80964821.92</td>
    <td align="right"> 62585060.31</td>
    <td align="right"> 80363249.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107932E+09</td>
    <td align="right">  3240478.98</td>
    <td align="right">0.104692E+09</td>
    <td align="right"> 95327467.38</td>
    <td align="right"> 72455260.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110201E+09</td>
    <td align="right">  7165587.60</td>
    <td align="right">0.103035E+09</td>
    <td align="right">0.103903E+09</td>
    <td align="right"> 55657725.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109063E+09</td>
    <td align="right">  8520491.02</td>
    <td align="right">0.100543E+09</td>
    <td align="right">0.114489E+09</td>
    <td align="right"> 53591176.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 88130031.42</td>
    <td align="right">  2413356.19</td>
    <td align="right"> 85716675.23</td>
    <td align="right"> 94066415.50</td>
    <td align="right"> 53583641.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 65944701.63</td>
    <td align="right">    19965.05</td>
    <td align="right"> 65924736.58</td>
    <td align="right"> 52714567.86</td>
    <td align="right"> 76578404.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 46358697.98</td>
    <td align="right">        0.00</td>
    <td align="right"> 46358697.98</td>
    <td align="right"> 22792880.85</td>
    <td align="right">0.103368E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27848973.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 27848973.15</td>
    <td align="right">  4503244.42</td>
    <td align="right">0.121747E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21685378.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 21685378.51</td>
    <td align="right">   890787.32</td>
    <td align="right">0.152364E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.778724E+09</td>
    <td align="right"> 21655976.37</td>
    <td align="right">0.757068E+09</td>
    <td align="right">0.593192E+09</td>
    <td align="right">0.114133E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21685378.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 21685378.51</td>
    <td align="right">   890787.32</td>
    <td align="right"> 53583641.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110201E+09</td>
    <td align="right">  8520491.02</td>
    <td align="right">0.104692E+09</td>
    <td align="right">0.114489E+09</td>
    <td align="right">0.152364E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44181639.80</td>
    <td align="right"> 13585059.67</td>
    <td align="right"> 30596580.13</td>
    <td align="right"> 21484528.52</td>
    <td align="right">0.144004E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 71756646.23</td>
    <td align="right"> 27725042.81</td>
    <td align="right"> 44031603.42</td>
    <td align="right"> 55607429.32</td>
    <td align="right">0.113449E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110099E+09</td>
    <td align="right"> 37877453.65</td>
    <td align="right"> 72221755.45</td>
    <td align="right"> 99326342.38</td>
    <td align="right">0.105376E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161205E+09</td>
    <td align="right"> 62049829.43</td>
    <td align="right"> 99155549.72</td>
    <td align="right">0.170817E+09</td>
    <td align="right"> 84699909.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212955E+09</td>
    <td align="right"> 87111936.26</td>
    <td align="right">0.125843E+09</td>
    <td align="right">0.239347E+09</td>
    <td align="right"> 79584899.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197736E+09</td>
    <td align="right"> 76233303.18</td>
    <td align="right">0.121502E+09</td>
    <td align="right">0.224970E+09</td>
    <td align="right"> 62222173.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.255199E+09</td>
    <td align="right">0.134364E+09</td>
    <td align="right">0.120836E+09</td>
    <td align="right">0.315679E+09</td>
    <td align="right"> 62347728.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.212774E+09</td>
    <td align="right">0.109157E+09</td>
    <td align="right">0.103617E+09</td>
    <td align="right">0.267731E+09</td>
    <td align="right"> 61598629.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168919E+09</td>
    <td align="right"> 81985833.93</td>
    <td align="right"> 86932904.01</td>
    <td align="right">0.195961E+09</td>
    <td align="right"> 81663098.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99460403.76</td>
    <td align="right"> 41370835.24</td>
    <td align="right"> 58089568.52</td>
    <td align="right"> 93915627.53</td>
    <td align="right">0.106584E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47632726.89</td>
    <td align="right"> 13987830.61</td>
    <td align="right"> 33644896.28</td>
    <td align="right"> 28191596.57</td>
    <td align="right">0.119866E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41824023.76</td>
    <td align="right"> 14873416.36</td>
    <td align="right"> 26950607.40</td>
    <td align="right"> 25326651.00</td>
    <td align="right">0.148388E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162374E+10</td>
    <td align="right">0.700321E+09</td>
    <td align="right">0.923421E+09</td>
    <td align="right">0.173836E+10</td>
    <td align="right">0.116978E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41824023.76</td>
    <td align="right"> 13585059.67</td>
    <td align="right"> 26950607.40</td>
    <td align="right"> 21484528.52</td>
    <td align="right"> 61598629.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255199E+09</td>
    <td align="right">0.134364E+09</td>
    <td align="right">0.125843E+09</td>
    <td align="right">0.315679E+09</td>
    <td align="right">0.148388E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44008210.86</td>
    <td align="right"> 13526993.95</td>
    <td align="right"> 30481216.90</td>
    <td align="right"> 21299125.15</td>
    <td align="right">0.144142E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 71625329.45</td>
    <td align="right"> 27668163.70</td>
    <td align="right"> 43957165.74</td>
    <td align="right"> 55372557.87</td>
    <td align="right">0.113472E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110050E+09</td>
    <td align="right"> 37857723.63</td>
    <td align="right"> 72192728.15</td>
    <td align="right"> 99235687.23</td>
    <td align="right">0.105376E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161200E+09</td>
    <td align="right"> 62049829.43</td>
    <td align="right"> 99150091.08</td>
    <td align="right">0.170811E+09</td>
    <td align="right"> 84699517.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212948E+09</td>
    <td align="right"> 87111936.26</td>
    <td align="right">0.125836E+09</td>
    <td align="right">0.239339E+09</td>
    <td align="right"> 79584582.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197730E+09</td>
    <td align="right"> 76233303.18</td>
    <td align="right">0.121496E+09</td>
    <td align="right">0.224963E+09</td>
    <td align="right"> 62221772.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.255194E+09</td>
    <td align="right">0.134364E+09</td>
    <td align="right">0.120831E+09</td>
    <td align="right">0.315673E+09</td>
    <td align="right"> 62347091.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.212769E+09</td>
    <td align="right">0.109157E+09</td>
    <td align="right">0.103612E+09</td>
    <td align="right">0.267725E+09</td>
    <td align="right"> 61597711.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168901E+09</td>
    <td align="right"> 81979846.31</td>
    <td align="right"> 86921072.37</td>
    <td align="right">0.195930E+09</td>
    <td align="right"> 81662190.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99346139.97</td>
    <td align="right"> 41324057.77</td>
    <td align="right"> 58022082.19</td>
    <td align="right"> 93698584.33</td>
    <td align="right">0.106584E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47500020.70</td>
    <td align="right"> 13945478.74</td>
    <td align="right"> 33554541.96</td>
    <td align="right"> 27978044.68</td>
    <td align="right">0.119898E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41660103.02</td>
    <td align="right"> 14815245.07</td>
    <td align="right"> 26844857.96</td>
    <td align="right"> 25101026.37</td>
    <td align="right">0.148475E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162293E+10</td>
    <td align="right">0.700033E+09</td>
    <td align="right">0.922899E+09</td>
    <td align="right">0.173713E+10</td>
    <td align="right">0.117006E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41660103.02</td>
    <td align="right"> 13526993.95</td>
    <td align="right"> 26844857.96</td>
    <td align="right"> 21299125.15</td>
    <td align="right"> 61597711.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255194E+09</td>
    <td align="right">0.134364E+09</td>
    <td align="right">0.125836E+09</td>
    <td align="right">0.315673E+09</td>
    <td align="right">0.148475E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44008210.86</td>
    <td align="right"> 13526993.95</td>
    <td align="right"> 30481216.90</td>
    <td align="right"> 21299125.15</td>
    <td align="right">0.144142E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 71625329.45</td>
    <td align="right"> 27668163.70</td>
    <td align="right"> 43957165.74</td>
    <td align="right"> 55372557.87</td>
    <td align="right">0.113472E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110050E+09</td>
    <td align="right"> 37857723.63</td>
    <td align="right"> 72192728.15</td>
    <td align="right"> 99235687.23</td>
    <td align="right">0.105376E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161200E+09</td>
    <td align="right"> 62049829.43</td>
    <td align="right"> 99150091.08</td>
    <td align="right">0.170811E+09</td>
    <td align="right"> 84699517.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212948E+09</td>
    <td align="right"> 87111936.26</td>
    <td align="right">0.125836E+09</td>
    <td align="right">0.239339E+09</td>
    <td align="right"> 79584582.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197730E+09</td>
    <td align="right"> 76233303.18</td>
    <td align="right">0.121496E+09</td>
    <td align="right">0.224963E+09</td>
    <td align="right"> 62221772.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.255194E+09</td>
    <td align="right">0.134364E+09</td>
    <td align="right">0.120831E+09</td>
    <td align="right">0.315673E+09</td>
    <td align="right"> 62347091.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.212769E+09</td>
    <td align="right">0.109157E+09</td>
    <td align="right">0.103612E+09</td>
    <td align="right">0.267725E+09</td>
    <td align="right"> 61597711.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168901E+09</td>
    <td align="right"> 81979846.31</td>
    <td align="right"> 86921072.37</td>
    <td align="right">0.195930E+09</td>
    <td align="right"> 81662190.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99346139.97</td>
    <td align="right"> 41324057.77</td>
    <td align="right"> 58022082.19</td>
    <td align="right"> 93698584.33</td>
    <td align="right">0.106584E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47500020.70</td>
    <td align="right"> 13945478.74</td>
    <td align="right"> 33554541.96</td>
    <td align="right"> 27978044.68</td>
    <td align="right">0.119898E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41660103.02</td>
    <td align="right"> 14815245.07</td>
    <td align="right"> 26844857.96</td>
    <td align="right"> 25101026.37</td>
    <td align="right">0.148475E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162293E+10</td>
    <td align="right">0.700033E+09</td>
    <td align="right">0.922899E+09</td>
    <td align="right">0.173713E+10</td>
    <td align="right">0.117006E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41660103.02</td>
    <td align="right"> 13526993.95</td>
    <td align="right"> 26844857.96</td>
    <td align="right"> 21299125.15</td>
    <td align="right"> 61597711.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255194E+09</td>
    <td align="right">0.134364E+09</td>
    <td align="right">0.125836E+09</td>
    <td align="right">0.315673E+09</td>
    <td align="right">0.148475E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44010506.62</td>
    <td align="right"> 13526993.95</td>
    <td align="right"> 30483512.67</td>
    <td align="right"> 21300071.29</td>
    <td align="right">0.144141E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 71628238.77</td>
    <td align="right"> 27668163.70</td>
    <td align="right"> 43960075.07</td>
    <td align="right"> 55374906.74</td>
    <td align="right">0.113472E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110055E+09</td>
    <td align="right"> 37857723.63</td>
    <td align="right"> 72197236.79</td>
    <td align="right"> 99240129.80</td>
    <td align="right">0.105376E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161205E+09</td>
    <td align="right"> 62049829.43</td>
    <td align="right"> 99155550.01</td>
    <td align="right">0.170817E+09</td>
    <td align="right"> 84699909.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212955E+09</td>
    <td align="right"> 87111936.26</td>
    <td align="right">0.125843E+09</td>
    <td align="right">0.239347E+09</td>
    <td align="right"> 79584899.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197736E+09</td>
    <td align="right"> 76233303.18</td>
    <td align="right">0.121502E+09</td>
    <td align="right">0.224970E+09</td>
    <td align="right"> 62222173.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.255199E+09</td>
    <td align="right">0.134364E+09</td>
    <td align="right">0.120836E+09</td>
    <td align="right">0.315679E+09</td>
    <td align="right"> 62347728.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.212774E+09</td>
    <td align="right">0.109157E+09</td>
    <td align="right">0.103617E+09</td>
    <td align="right">0.267731E+09</td>
    <td align="right"> 61598629.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168905E+09</td>
    <td align="right"> 81979846.31</td>
    <td align="right"> 86925275.97</td>
    <td align="right">0.195934E+09</td>
    <td align="right"> 81663098.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99349486.92</td>
    <td align="right"> 41324057.77</td>
    <td align="right"> 58025429.15</td>
    <td align="right"> 93701670.05</td>
    <td align="right">0.106585E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47502513.72</td>
    <td align="right"> 13945478.74</td>
    <td align="right"> 33557034.98</td>
    <td align="right"> 27979684.06</td>
    <td align="right">0.119898E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41661941.04</td>
    <td align="right"> 14815245.07</td>
    <td align="right"> 26846695.97</td>
    <td align="right"> 25101512.06</td>
    <td align="right">0.148475E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162298E+10</td>
    <td align="right">0.700033E+09</td>
    <td align="right">0.922949E+09</td>
    <td align="right">0.173718E+10</td>
    <td align="right">0.117006E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41661941.04</td>
    <td align="right"> 13526993.95</td>
    <td align="right"> 26846695.97</td>
    <td align="right"> 21300071.29</td>
    <td align="right"> 61598629.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255199E+09</td>
    <td align="right">0.134364E+09</td>
    <td align="right">0.125843E+09</td>
    <td align="right">0.315679E+09</td>
    <td align="right">0.148475E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.36</td>
    <td align="right">      381.24</td>
    <td align="right">      330.29</td>
    <td align="right">      199.23</td>
    <td align="right">      131.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      544.37</td>
    <td align="right">      345.17</td>
    <td align="right">      508.64</td>
    <td align="right">      319.39</td>
    <td align="right">      189.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      606.44</td>
    <td align="right">      304.40</td>
    <td align="right">      544.78</td>
    <td align="right">      295.99</td>
    <td align="right">      248.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      619.81</td>
    <td align="right">      256.50</td>
    <td align="right">      535.94</td>
    <td align="right">      227.77</td>
    <td align="right">      308.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      481.39</td>
    <td align="right">      222.83</td>
    <td align="right">      437.97</td>
    <td align="right">      105.54</td>
    <td align="right">      332.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      407.36</td>
    <td align="right">      178.81</td>
    <td align="right">      378.33</td>
    <td align="right">       66.49</td>
    <td align="right">      311.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      507.03</td>
    <td align="right">      169.18</td>
    <td align="right">      417.24</td>
    <td align="right">      117.99</td>
    <td align="right">      299.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      651.31</td>
    <td align="right">      170.66</td>
    <td align="right">      498.43</td>
    <td align="right">      216.80</td>
    <td align="right">      281.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      775.06</td>
    <td align="right">      239.80</td>
    <td align="right">      619.04</td>
    <td align="right">      345.88</td>
    <td align="right">      273.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      658.01</td>
    <td align="right">      302.86</td>
    <td align="right">      568.85</td>
    <td align="right">      355.92</td>
    <td align="right">      212.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      331.77</td>
    <td align="right">      339.35</td>
    <td align="right">      334.96</td>
    <td align="right">      195.32</td>
    <td align="right">      139.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      361.60</td>
    <td align="right">      399.32</td>
    <td align="right">      352.42</td>
    <td align="right">      230.77</td>
    <td align="right">      121.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      520.97</td>
    <td align="right">      275.52</td>
    <td align="right">      460.11</td>
    <td align="right">      222.45</td>
    <td align="right">      237.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      311.36</td>
    <td align="right">      169.18</td>
    <td align="right">      330.29</td>
    <td align="right">       66.49</td>
    <td align="right">      121.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      775.06</td>
    <td align="right">      399.32</td>
    <td align="right">      619.04</td>
    <td align="right">      355.92</td>
    <td align="right">      332.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.09</td>
    <td align="right">      211.87</td>
    <td align="right">       62.22</td>
    <td align="right">       16.44</td>
    <td align="right">       45.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       82.40</td>
    <td align="right">      182.82</td>
    <td align="right">      114.68</td>
    <td align="right">       41.91</td>
    <td align="right">       72.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      152.42</td>
    <td align="right">      151.95</td>
    <td align="right">      170.19</td>
    <td align="right">       62.77</td>
    <td align="right">      107.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      279.48</td>
    <td align="right">      123.91</td>
    <td align="right">      263.48</td>
    <td align="right">      110.89</td>
    <td align="right">      152.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      297.93</td>
    <td align="right">      111.70</td>
    <td align="right">      275.20</td>
    <td align="right">       95.46</td>
    <td align="right">      179.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      380.73</td>
    <td align="right">       91.00</td>
    <td align="right">      331.49</td>
    <td align="right">      143.69</td>
    <td align="right">      187.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      368.14</td>
    <td align="right">       82.12</td>
    <td align="right">      308.71</td>
    <td align="right">      136.89</td>
    <td align="right">      171.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      381.38</td>
    <td align="right">       82.86</td>
    <td align="right">      308.41</td>
    <td align="right">      154.75</td>
    <td align="right">      153.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      252.64</td>
    <td align="right">      117.73</td>
    <td align="right">      229.35</td>
    <td align="right">      107.09</td>
    <td align="right">      122.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      138.71</td>
    <td align="right">      153.54</td>
    <td align="right">      149.81</td>
    <td align="right">       64.99</td>
    <td align="right">       84.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       40.69</td>
    <td align="right">      182.26</td>
    <td align="right">       72.76</td>
    <td align="right">       21.32</td>
    <td align="right">       51.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.48</td>
    <td align="right">      218.05</td>
    <td align="right">       60.23</td>
    <td align="right">       20.12</td>
    <td align="right">       40.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      203.19</td>
    <td align="right">      142.30</td>
    <td align="right">      195.89</td>
    <td align="right">       81.53</td>
    <td align="right">      114.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.09</td>
    <td align="right">       82.12</td>
    <td align="right">       60.23</td>
    <td align="right">       16.44</td>
    <td align="right">       40.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      381.38</td>
    <td align="right">      218.05</td>
    <td align="right">      331.49</td>
    <td align="right">      154.75</td>
    <td align="right">      187.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.82</td>
    <td align="right">      335.47</td>
    <td align="right">       56.90</td>
    <td align="right">        0.00</td>
    <td align="right">       56.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.69</td>
    <td align="right">      290.59</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">       89.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       69.68</td>
    <td align="right">      234.55</td>
    <td align="right">      131.97</td>
    <td align="right">        0.00</td>
    <td align="right">      131.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      144.75</td>
    <td align="right">      186.06</td>
    <td align="right">      188.01</td>
    <td align="right">        0.67</td>
    <td align="right">      187.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      212.74</td>
    <td align="right">      162.30</td>
    <td align="right">      241.37</td>
    <td align="right">        7.11</td>
    <td align="right">      234.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      239.79</td>
    <td align="right">      128.83</td>
    <td align="right">      254.71</td>
    <td align="right">       16.45</td>
    <td align="right">      238.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      255.45</td>
    <td align="right">      120.05</td>
    <td align="right">      243.82</td>
    <td align="right">       18.84</td>
    <td align="right">      224.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      210.17</td>
    <td align="right">      119.99</td>
    <td align="right">      197.16</td>
    <td align="right">        5.31</td>
    <td align="right">      191.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      122.02</td>
    <td align="right">      177.27</td>
    <td align="right">      152.64</td>
    <td align="right">        0.05</td>
    <td align="right">      152.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.05</td>
    <td align="right">      231.56</td>
    <td align="right">      103.85</td>
    <td align="right">        0.00</td>
    <td align="right">      103.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.42</td>
    <td align="right">      281.82</td>
    <td align="right">       64.46</td>
    <td align="right">        0.00</td>
    <td align="right">       64.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.00</td>
    <td align="right">      341.32</td>
    <td align="right">       48.58</td>
    <td align="right">        0.00</td>
    <td align="right">       48.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      112.59</td>
    <td align="right">      217.15</td>
    <td align="right">      148.02</td>
    <td align="right">        4.07</td>
    <td align="right">      143.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.00</td>
    <td align="right">      119.99</td>
    <td align="right">       48.58</td>
    <td align="right">        0.00</td>
    <td align="right">       48.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      255.45</td>
    <td align="right">      341.32</td>
    <td align="right">      254.71</td>
    <td align="right">       18.84</td>
    <td align="right">      238.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.87</td>
    <td align="right">      215.21</td>
    <td align="right">       65.79</td>
    <td align="right">       20.22</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       91.65</td>
    <td align="right">      187.60</td>
    <td align="right">      118.48</td>
    <td align="right">       45.77</td>
    <td align="right">       72.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      148.24</td>
    <td align="right">      157.37</td>
    <td align="right">      164.37</td>
    <td align="right">       56.55</td>
    <td align="right">      107.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      263.60</td>
    <td align="right">      130.71</td>
    <td align="right">      248.77</td>
    <td align="right">       95.76</td>
    <td align="right">      153.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      357.44</td>
    <td align="right">      118.85</td>
    <td align="right">      318.03</td>
    <td align="right">      130.10</td>
    <td align="right">      187.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      347.17</td>
    <td align="right">       96.02</td>
    <td align="right">      305.14</td>
    <td align="right">      117.64</td>
    <td align="right">      187.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.44</td>
    <td align="right">       93.11</td>
    <td align="right">      381.12</td>
    <td align="right">      200.66</td>
    <td align="right">      180.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      399.83</td>
    <td align="right">       91.99</td>
    <td align="right">      317.76</td>
    <td align="right">      163.02</td>
    <td align="right">      154.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      302.37</td>
    <td align="right">      126.02</td>
    <td align="right">      260.66</td>
    <td align="right">      126.51</td>
    <td align="right">      134.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      140.01</td>
    <td align="right">      159.18</td>
    <td align="right">      148.41</td>
    <td align="right">       61.73</td>
    <td align="right">       86.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       43.25</td>
    <td align="right">      185.01</td>
    <td align="right">       73.35</td>
    <td align="right">       21.54</td>
    <td align="right">       51.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.56</td>
    <td align="right">      221.70</td>
    <td align="right">       62.28</td>
    <td align="right">       22.15</td>
    <td align="right">       40.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      220.37</td>
    <td align="right">      148.40</td>
    <td align="right">      205.88</td>
    <td align="right">       88.80</td>
    <td align="right">      117.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.87</td>
    <td align="right">       91.99</td>
    <td align="right">       62.28</td>
    <td align="right">       20.22</td>
    <td align="right">       40.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.44</td>
    <td align="right">      221.70</td>
    <td align="right">      381.12</td>
    <td align="right">      200.66</td>
    <td align="right">      187.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.833960E+09</td>
    <td align="right">0.102111E+10</td>
    <td align="right">0.884653E+09</td>
    <td align="right">0.533608E+09</td>
    <td align="right">0.351045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131694E+10</td>
    <td align="right">0.835031E+09</td>
    <td align="right">0.123050E+10</td>
    <td align="right">0.772659E+09</td>
    <td align="right">0.457845E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162429E+10</td>
    <td align="right">0.815295E+09</td>
    <td align="right">0.145914E+10</td>
    <td align="right">0.792775E+09</td>
    <td align="right">0.666361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160655E+10</td>
    <td align="right">0.664855E+09</td>
    <td align="right">0.138916E+10</td>
    <td align="right">0.590385E+09</td>
    <td align="right">0.798774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128936E+10</td>
    <td align="right">0.596817E+09</td>
    <td align="right">0.117305E+10</td>
    <td align="right">0.282685E+09</td>
    <td align="right">0.890370E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105588E+10</td>
    <td align="right">0.463478E+09</td>
    <td align="right">0.980635E+09</td>
    <td align="right">0.172348E+09</td>
    <td align="right">0.808287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135802E+10</td>
    <td align="right">0.453122E+09</td>
    <td align="right">0.111753E+10</td>
    <td align="right">0.316029E+09</td>
    <td align="right">0.801499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174448E+10</td>
    <td align="right">0.457102E+09</td>
    <td align="right">0.133499E+10</td>
    <td align="right">0.580669E+09</td>
    <td align="right">0.754322E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200895E+10</td>
    <td align="right">0.621555E+09</td>
    <td align="right">0.160455E+10</td>
    <td align="right">0.896526E+09</td>
    <td align="right">0.708029E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176242E+10</td>
    <td align="right">0.811178E+09</td>
    <td align="right">0.152360E+10</td>
    <td align="right">0.953290E+09</td>
    <td align="right">0.570314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.859940E+09</td>
    <td align="right">0.879586E+09</td>
    <td align="right">0.868229E+09</td>
    <td align="right">0.506264E+09</td>
    <td align="right">0.361965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.968513E+09</td>
    <td align="right">0.106954E+10</td>
    <td align="right">0.943915E+09</td>
    <td align="right">0.618084E+09</td>
    <td align="right">0.325831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164293E+11</td>
    <td align="right">0.868866E+10</td>
    <td align="right">0.145100E+11</td>
    <td align="right">0.701532E+10</td>
    <td align="right">0.749464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.833960E+09</td>
    <td align="right">0.453122E+09</td>
    <td align="right">0.868229E+09</td>
    <td align="right">0.172348E+09</td>
    <td align="right">0.325831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200895E+10</td>
    <td align="right">0.106954E+10</td>
    <td align="right">0.160455E+10</td>
    <td align="right">0.953290E+09</td>
    <td align="right">0.890370E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67194192.15</td>
    <td align="right">0.567478E+09</td>
    <td align="right">0.166637E+09</td>
    <td align="right"> 44045139.98</td>
    <td align="right">0.122592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199337E+09</td>
    <td align="right">0.442268E+09</td>
    <td align="right">0.277438E+09</td>
    <td align="right">0.101398E+09</td>
    <td align="right">0.176040E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.408248E+09</td>
    <td align="right">0.406975E+09</td>
    <td align="right">0.455840E+09</td>
    <td align="right">0.168134E+09</td>
    <td align="right">0.287706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.724412E+09</td>
    <td align="right">0.321171E+09</td>
    <td align="right">0.682938E+09</td>
    <td align="right">0.287416E+09</td>
    <td align="right">0.395522E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.797986E+09</td>
    <td align="right">0.299170E+09</td>
    <td align="right">0.737082E+09</td>
    <td align="right">0.255668E+09</td>
    <td align="right">0.481414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.986852E+09</td>
    <td align="right">0.235863E+09</td>
    <td align="right">0.859227E+09</td>
    <td align="right">0.372444E+09</td>
    <td align="right">0.486783E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.986022E+09</td>
    <td align="right">0.219946E+09</td>
    <td align="right">0.826856E+09</td>
    <td align="right">0.366655E+09</td>
    <td align="right">0.460202E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102148E+10</td>
    <td align="right">0.221921E+09</td>
    <td align="right">0.826053E+09</td>
    <td align="right">0.414476E+09</td>
    <td align="right">0.411577E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.654855E+09</td>
    <td align="right">0.305161E+09</td>
    <td align="right">0.594480E+09</td>
    <td align="right">0.277589E+09</td>
    <td align="right">0.316891E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.371514E+09</td>
    <td align="right">0.411236E+09</td>
    <td align="right">0.401247E+09</td>
    <td align="right">0.174068E+09</td>
    <td align="right">0.227179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105457E+09</td>
    <td align="right">0.472408E+09</td>
    <td align="right">0.188590E+09</td>
    <td align="right"> 55272287.46</td>
    <td align="right">0.133318E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84309711.27</td>
    <td align="right">0.584032E+09</td>
    <td align="right">0.161326E+09</td>
    <td align="right"> 53893840.49</td>
    <td align="right">0.107432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.640767E+10</td>
    <td align="right">0.448763E+10</td>
    <td align="right">0.617772E+10</td>
    <td align="right">0.257106E+10</td>
    <td align="right">0.360666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67194192.15</td>
    <td align="right">0.219946E+09</td>
    <td align="right">0.161326E+09</td>
    <td align="right"> 44045139.98</td>
    <td align="right">0.107432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102148E+10</td>
    <td align="right">0.584032E+09</td>
    <td align="right">0.859227E+09</td>
    <td align="right">0.414476E+09</td>
    <td align="right">0.486783E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7557314.77</td>
    <td align="right">0.898515E+09</td>
    <td align="right">0.152389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57301139.24</td>
    <td align="right">0.703005E+09</td>
    <td align="right">0.215900E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.215900E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186630E+09</td>
    <td align="right">0.628231E+09</td>
    <td align="right">0.353467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.353467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.375195E+09</td>
    <td align="right">0.482278E+09</td>
    <td align="right">0.487310E+09</td>
    <td align="right">  1747895.45</td>
    <td align="right">0.485562E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.569803E+09</td>
    <td align="right">0.434704E+09</td>
    <td align="right">0.646482E+09</td>
    <td align="right"> 19037448.94</td>
    <td align="right">0.627445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.621536E+09</td>
    <td align="right">0.333938E+09</td>
    <td align="right">0.660206E+09</td>
    <td align="right"> 42637977.48</td>
    <td align="right">0.617568E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.684209E+09</td>
    <td align="right">0.321545E+09</td>
    <td align="right">0.653056E+09</td>
    <td align="right"> 50469216.68</td>
    <td align="right">0.602586E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.562928E+09</td>
    <td align="right">0.321394E+09</td>
    <td align="right">0.528081E+09</td>
    <td align="right"> 14213977.74</td>
    <td align="right">0.513867E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.316267E+09</td>
    <td align="right">0.459474E+09</td>
    <td align="right">0.395645E+09</td>
    <td align="right">   120151.25</td>
    <td align="right">0.395524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136745E+09</td>
    <td align="right">0.620208E+09</td>
    <td align="right">0.278139E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.278139E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27014013.02</td>
    <td align="right">0.730486E+09</td>
    <td align="right">0.167084E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.167084E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5343516.63</td>
    <td align="right">0.914186E+09</td>
    <td align="right">0.130105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.130105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.355053E+10</td>
    <td align="right">0.684796E+10</td>
    <td align="right">0.466786E+10</td>
    <td align="right">0.128227E+09</td>
    <td align="right">0.453964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5343516.63</td>
    <td align="right">0.321394E+09</td>
    <td align="right">0.130105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.130105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684209E+09</td>
    <td align="right">0.914186E+09</td>
    <td align="right">0.660206E+09</td>
    <td align="right"> 50469216.68</td>
    <td align="right">0.627445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 85361785.52</td>
    <td align="right">0.576408E+09</td>
    <td align="right">0.176209E+09</td>
    <td align="right"> 54166041.53</td>
    <td align="right">0.122043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.221713E+09</td>
    <td align="right">0.453850E+09</td>
    <td align="right">0.286636E+09</td>
    <td align="right">0.110730E+09</td>
    <td align="right">0.175906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.397038E+09</td>
    <td align="right">0.421505E+09</td>
    <td align="right">0.440255E+09</td>
    <td align="right">0.151451E+09</td>
    <td align="right">0.288804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.683256E+09</td>
    <td align="right">0.338799E+09</td>
    <td align="right">0.644811E+09</td>
    <td align="right">0.248199E+09</td>
    <td align="right">0.396611E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.957371E+09</td>
    <td align="right">0.318339E+09</td>
    <td align="right">0.851805E+09</td>
    <td align="right">0.348448E+09</td>
    <td align="right">0.503357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.899866E+09</td>
    <td align="right">0.248888E+09</td>
    <td align="right">0.790930E+09</td>
    <td align="right">0.304933E+09</td>
    <td align="right">0.485997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126271E+10</td>
    <td align="right">0.249390E+09</td>
    <td align="right">0.102079E+10</td>
    <td align="right">0.537454E+09</td>
    <td align="right">0.483333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107091E+10</td>
    <td align="right">0.246393E+09</td>
    <td align="right">0.851087E+09</td>
    <td align="right">0.436628E+09</td>
    <td align="right">0.414459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.783755E+09</td>
    <td align="right">0.326651E+09</td>
    <td align="right">0.675626E+09</td>
    <td align="right">0.327925E+09</td>
    <td align="right">0.347700E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.375014E+09</td>
    <td align="right">0.426337E+09</td>
    <td align="right">0.397502E+09</td>
    <td align="right">0.165343E+09</td>
    <td align="right">0.232159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112113E+09</td>
    <td align="right">0.479547E+09</td>
    <td align="right">0.190135E+09</td>
    <td align="right"> 55824266.83</td>
    <td align="right">0.134311E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100610E+09</td>
    <td align="right">0.593793E+09</td>
    <td align="right">0.166806E+09</td>
    <td align="right"> 59319151.56</td>
    <td align="right">0.107487E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.694972E+10</td>
    <td align="right">0.467990E+10</td>
    <td align="right">0.649259E+10</td>
    <td align="right">0.280042E+10</td>
    <td align="right">0.369217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 85361785.52</td>
    <td align="right">0.246393E+09</td>
    <td align="right">0.166806E+09</td>
    <td align="right"> 54166041.53</td>
    <td align="right">0.107487E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126271E+10</td>
    <td align="right">0.593793E+09</td>
    <td align="right">0.102079E+10</td>
    <td align="right">0.537454E+09</td>
    <td align="right">0.503357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.50</td>
    <td align="right">        3.10</td>
    <td align="right">        1.22</td>
    <td align="right">        3.91</td>
    <td align="right">        -4.2</td>
    <td align="right">       29.50</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.82</td>
    <td align="right">        4.07</td>
    <td align="right">        1.77</td>
    <td align="right">        3.94</td>
    <td align="right">        -3.8</td>
    <td align="right">       43.80</td>
    <td align="right">       82.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.33</td>
    <td align="right">        5.86</td>
    <td align="right">        2.94</td>
    <td align="right">        3.85</td>
    <td align="right">        -1.4</td>
    <td align="right">       65.55</td>
    <td align="right">      100.60</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.85</td>
    <td align="right">        8.04</td>
    <td align="right">        5.25</td>
    <td align="right">        4.23</td>
    <td align="right">        1.22</td>
    <td align="right">       89.73</td>
    <td align="right">      150.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.97</td>
    <td align="right">       10.02</td>
    <td align="right">        7.49</td>
    <td align="right">        3.85</td>
    <td align="right">        3.75</td>
    <td align="right">      114.98</td>
    <td align="right">      168.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.59</td>
    <td align="right">       11.80</td>
    <td align="right">        8.88</td>
    <td align="right">        4.02</td>
    <td align="right">        5.93</td>
    <td align="right">      107.53</td>
    <td align="right">      199.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.66</td>
    <td align="right">       13.41</td>
    <td align="right">       10.38</td>
    <td align="right">        3.76</td>
    <td align="right">        8.02</td>
    <td align="right">       92.25</td>
    <td align="right">      247.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.80</td>
    <td align="right">       14.57</td>
    <td align="right">       11.86</td>
    <td align="right">        3.84</td>
    <td align="right">        8.90</td>
    <td align="right">       79.20</td>
    <td align="right">      215.47</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.09</td>
    <td align="right">       12.55</td>
    <td align="right">       10.74</td>
    <td align="right">        2.23</td>
    <td align="right">        5.47</td>
    <td align="right">       68.06</td>
    <td align="right">      162.11</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.43</td>
    <td align="right">        9.19</td>
    <td align="right">        7.19</td>
    <td align="right">        4.02</td>
    <td align="right">        2.10</td>
    <td align="right">       48.18</td>
    <td align="right">      106.36</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.07</td>
    <td align="right">        6.72</td>
    <td align="right">        5.29</td>
    <td align="right">        3.86</td>
    <td align="right">        0.13</td>
    <td align="right">       33.26</td>
    <td align="right">       46.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.42</td>
    <td align="right">        4.09</td>
    <td align="right">        2.46</td>
    <td align="right">        3.51</td>
    <td align="right">        -3.8</td>
    <td align="right">       24.03</td>
    <td align="right">       50.49</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.24</td>
    <td align="right">        8.64</td>
    <td align="right">        6.31</td>
    <td align="right">        3.75</td>
    <td align="right">        1.89</td>
    <td align="right">       66.43</td>
    <td align="right">      131.49</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">        3.10</td>
    <td align="right">        1.22</td>
    <td align="right">        2.23</td>
    <td align="right">        -4.2</td>
    <td align="right">       24.03</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.80</td>
    <td align="right">       14.57</td>
    <td align="right">       11.86</td>
    <td align="right">        4.23</td>
    <td align="right">        8.90</td>
    <td align="right">      114.98</td>
    <td align="right">      247.81</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.40</td>
    <td align="right">11-JAN-14:20</td>
    <td align="right">       10.49</td>
    <td align="right">        7.20</td>
    <td align="right">        8.40</td>
    <td align="right">        3.89</td>
    <td align="right">       99.17</td>
    <td align="right">      130.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.00</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       12.17</td>
    <td align="right">        5.60</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">       87.00</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.60</td>
    <td align="right">18-MAR-15:00</td>
    <td align="right">       10.43</td>
    <td align="right">        0.00</td>
    <td align="right">        6.20</td>
    <td align="right">        6.55</td>
    <td align="right">      111.50</td>
    <td align="right">      465.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.20</td>
    <td align="right">27-APR-15:09</td>
    <td align="right">       17.22</td>
    <td align="right">       11.02</td>
    <td align="right">        4.10</td>
    <td align="right">       12.63</td>
    <td align="right">      151.33</td>
    <td align="right">      598.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.00</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">       17.36</td>
    <td align="right">       12.80</td>
    <td align="right">        2.60</td>
    <td align="right">       18.99</td>
    <td align="right">      208.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.70</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       16.74</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.60</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">       18.78</td>
    <td align="right">       12.20</td>
    <td align="right">        3.10</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      383.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.80</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">       18.70</td>
    <td align="right">       11.10</td>
    <td align="right">        2.60</td>
    <td align="right">       16.85</td>
    <td align="right">       50.50</td>
    <td align="right">      750.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.00</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       16.69</td>
    <td align="right">       11.70</td>
    <td align="right">        3.10</td>
    <td align="right">       13.54</td>
    <td align="right">      100.50</td>
    <td align="right">      235.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.70</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.49</td>
    <td align="right">        1.70</td>
    <td align="right">        5.20</td>
    <td align="right">        4.92</td>
    <td align="right">       56.50</td>
    <td align="right">      783.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.10</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       15.94</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">        6.95</td>
    <td align="right">       52.50</td>
    <td align="right">      729.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">14-DEC-11:00</td>
    <td align="right">        8.44</td>
    <td align="right">        3.60</td>
    <td align="right">       13.90</td>
    <td align="right">        5.33</td>
    <td align="right">      127.50</td>
    <td align="right">       85.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.89</td>
    <td align="right">       50.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.78</td>
    <td align="right">       12.80</td>
    <td align="right">       13.90</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      783.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.9</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -3.9</td>
    <td align="right">        2.10</td>
    <td align="right">       -14.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.6</td>
    <td align="right">19-FEB-05:10</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        3.77</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -0.6</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -17.3</td>
    <td align="right">       16.50</td>
    <td align="right">      102.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.70</td>
    <td align="right">19-APR-04:00</td>
    <td align="right">        1.21</td>
    <td align="right">        0.60</td>
    <td align="right">        3.10</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.40</td>
    <td align="right">11-MAY-02:00</td>
    <td align="right">        3.92</td>
    <td align="right">        3.30</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.30</td>
    <td align="right">15-JUN-02:00</td>
    <td align="right">        7.50</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.10</td>
    <td align="right">03-JUL-03:00</td>
    <td align="right">        8.19</td>
    <td align="right">        5.00</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.00</td>
    <td align="right">06-AUG-04:00</td>
    <td align="right">       10.57</td>
    <td align="right">       10.20</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.2</td>
    <td align="right">       11.00</td>
    <td align="right">      135.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.20</td>
    <td align="right">27-SEP-04:49</td>
    <td align="right">        6.72</td>
    <td align="right">        6.20</td>
    <td align="right">        0.25</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.60</td>
    <td align="right">13-OCT-04:00</td>
    <td align="right">        4.51</td>
    <td align="right">        3.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -8.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">11-NOV-06:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.7</td>
    <td align="right">26-DEC-06:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right">        2.10</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.25</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.57</td>
    <td align="right">       10.20</td>
    <td align="right">        3.77</td>
    <td align="right">        5.54</td>
    <td align="right">       16.50</td>
    <td align="right">      135.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.49</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">        7.20</td>
    <td align="right">        8.20</td>
    <td align="right">        2.85</td>
    <td align="right">      105.50</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.42</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">        6.70</td>
    <td align="right">        2.60</td>
    <td align="right">        6.35</td>
    <td align="right">       88.00</td>
    <td align="right">      342.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.45</td>
    <td align="right">09-MAR-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.90</td>
    <td align="right">        2.10</td>
    <td align="right">       12.41</td>
    <td align="right">      178.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.29</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       11.10</td>
    <td align="right">        4.10</td>
    <td align="right">       12.41</td>
    <td align="right">      147.50</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.58</td>
    <td align="right">06-MAY-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       15.57</td>
    <td align="right">      365.50</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.74</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.18</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       13.90</td>
    <td align="right">        4.10</td>
    <td align="right">       14.65</td>
    <td align="right">       45.00</td>
    <td align="right">      848.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.13</td>
    <td align="right">29-AUG-12:00</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        2.60</td>
    <td align="right">       17.39</td>
    <td align="right">      136.50</td>
    <td align="right">      655.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.97</td>
    <td align="right">23-SEP-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.00</td>
    <td align="right">        2.10</td>
    <td align="right">        9.72</td>
    <td align="right">      148.00</td>
    <td align="right">      670.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.15</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.90</td>
    <td align="right">        4.60</td>
    <td align="right">       13.73</td>
    <td align="right">      236.50</td>
    <td align="right">       63.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.05</td>
    <td align="right">04-NOV-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.95</td>
    <td align="right">       62.00</td>
    <td align="right">      746.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.71</td>
    <td align="right">16-DEC-11:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.00</td>
    <td align="right">        6.70</td>
    <td align="right">        7.35</td>
    <td align="right">       89.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        2.85</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        8.20</td>
    <td align="right">       17.39</td>
    <td align="right">      365.50</td>
    <td align="right">      848.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.00</td>
    <td align="right">11-JAN-21:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.49</td>
    <td align="right">        4.60</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.70</td>
    <td align="right">24-FEB-00:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        4.10</td>
    <td align="right">        8.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.70</td>
    <td align="right">09-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        2.10</td>
    <td align="right">        8.74</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.80</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.35</td>
    <td align="right">        4.10</td>
    <td align="right">        8.35</td>
    <td align="right">      265.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.90</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">       22.80</td>
    <td align="right">       17.10</td>
    <td align="right">        2.60</td>
    <td align="right">       19.17</td>
    <td align="right">      111.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.90</td>
    <td align="right">12-JUN-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
    <td align="right">        3.60</td>
    <td align="right">       13.16</td>
    <td align="right">      263.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.00</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       16.13</td>
    <td align="right">       15.49</td>
    <td align="right">        4.60</td>
    <td align="right">       12.91</td>
    <td align="right">      204.17</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.40</td>
    <td align="right">30-AUG-07:00</td>
    <td align="right">       17.40</td>
    <td align="right">       16.77</td>
    <td align="right">        5.20</td>
    <td align="right">       12.41</td>
    <td align="right">      168.50</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.00</td>
    <td align="right">14-SEP-11:20</td>
    <td align="right">       20.37</td>
    <td align="right">       16.93</td>
    <td align="right">        2.10</td>
    <td align="right">        6.89</td>
    <td align="right">      152.83</td>
    <td align="right">      748.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">01-OCT-10:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.01</td>
    <td align="right">        4.10</td>
    <td align="right">       13.16</td>
    <td align="right">      184.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">03-NOV-19:00</td>
    <td align="right">       15.00</td>
    <td align="right">       14.31</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">16-DEC-10:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        7.70</td>
    <td align="right">        6.75</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        2.10</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       17.10</td>
    <td align="right">        7.70</td>
    <td align="right">       19.17</td>
    <td align="right">      265.50</td>
    <td align="right">      748.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.48</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">       23.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.99</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.72</td>
    <td align="right">       45.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.40</td>
    <td align="right">       49.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.58</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.39</td>
    <td align="right">       30.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.06</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.32</td>
    <td align="right">        9.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.65</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.55</td>
    <td align="right">       28.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.608674E+09</td>
    <td align="right">-483077845.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-125595860.3</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.551813E+09</td>
    <td align="right">-440150032.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-111663318.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.646374E+09</td>
    <td align="right">-526636364.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-119737378.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.558468E+09</td>
    <td align="right">-445454757.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-113013244.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.585227E+09</td>
    <td align="right">-472136736.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-113089835.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.561274E+09</td>
    <td align="right">-453340802.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107933230.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.510809E+09</td>
    <td align="right">-400671422.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-110137191.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.567177E+09</td>
    <td align="right">-457064569.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-110112763.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.510636E+09</td>
    <td align="right">-403099150.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107537210.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.551068E+09</td>
    <td align="right">-436659573.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-114407967.0</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.570001E+09</td>
    <td align="right">-454049525.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-115951157.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.572325E+09</td>
    <td align="right">-448425553.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-123899588.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679385E+10</td>
    <td align="right">-0.542077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.137308E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.510636E+09</td>
    <td align="right">-526636364.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-125595860.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.646374E+09</td>
    <td align="right">-400671422.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107537210.7</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:29</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">02-JAN-11:30</td>
    <td align="right">      448.42</td>
    <td align="right">       21.16</td>
    <td align="right">       68.00</td>
    <td align="right">      111.67</td>
    <td align="right">      784.90</td>
    <td align="right">       28.03</td>
    <td align="right">      180.17</td>
    <td align="right">       99.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     1070.07</td>
    <td align="right">       25.07</td>
    <td align="right">      122.67</td>
    <td align="right">      176.67</td>
    <td align="right">     1205.93</td>
    <td align="right">       30.42</td>
    <td align="right">      234.33</td>
    <td align="right">      160.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     1755.76</td>
    <td align="right">       25.57</td>
    <td align="right">      117.83</td>
    <td align="right">      215.67</td>
    <td align="right">      715.50</td>
    <td align="right">       23.15</td>
    <td align="right">      207.33</td>
    <td align="right">      155.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">      585.93</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">      248.50</td>
    <td align="right">      450.80</td>
    <td align="right">       22.03</td>
    <td align="right">      253.00</td>
    <td align="right">      201.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-08:00</td>
    <td align="right">      514.91</td>
    <td align="right">       17.54</td>
    <td align="right">        0.83</td>
    <td align="right">      259.83</td>
    <td align="right">      385.54</td>
    <td align="right">       21.81</td>
    <td align="right">      271.83</td>
    <td align="right">      197.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-08:00</td>
    <td align="right">      457.57</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">      261.83</td>
    <td align="right">      343.21</td>
    <td align="right">       21.42</td>
    <td align="right">      279.00</td>
    <td align="right">      171.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-11:39</td>
    <td align="right">      406.74</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">      234.00</td>
    <td align="right">      309.53</td>
    <td align="right">       20.14</td>
    <td align="right">      207.50</td>
    <td align="right">      183.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">      509.62</td>
