    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_LIGHTS</td>
    <td align="right">CORE_ZN</td>
    <td align="right">CORE_ZN</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.1813</td>
    <td align="right">     149.66</td>
    <td align="right">     925.07</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      36.58</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.1813</td>
    <td align="right">     113.45</td>
    <td align="right">     701.26</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      29.99</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.1813</td>
    <td align="right">      67.30</td>
    <td align="right">     416.00</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      31.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.43</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.1813</td>
    <td align="right">     113.45</td>
    <td align="right">     701.26</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      32.14</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.1813</td>
    <td align="right">      67.30</td>
    <td align="right">     416.00</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      44.34</td>
    <td align="right">     168.00</td>
    <td align="right">      31.27</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6.1813</td>
    <td align="right">     511.16</td>
    <td align="right">    3159.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.41</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     701.26</td>
    <td align="right">     168.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     701.26</td>
    <td align="right">      21.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     416.00</td>
    <td align="right">      99.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     416.00</td>
    <td align="right">      12.56</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     701.26</td>
    <td align="right">     168.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     701.26</td>
    <td align="right">      21.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.24</td>
    <td align="right">     416.00</td>
    <td align="right">      99.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.03</td>
    <td align="right">     416.00</td>
    <td align="right">      12.56</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_A</td>
    <td align="right">      88.49</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.73</td>
    <td align="right">      41.73</td>
    <td align="right">       0.69</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_B</td>
    <td align="right">     144.07</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.73</td>
    <td align="right">      62.73</td>
    <td align="right">       1.70</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_C</td>
    <td align="right">     514.92</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.73</td>
    <td align="right">      47.05</td>
    <td align="right">       4.55</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     747.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6686.59</td>
    <td align="right">    4831.24</td>
    <td align="right">    1855.34</td>
    <td align="right">       0.72</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6748.41</td>
    <td align="right">    5096.19</td>
    <td align="right">    1652.21</td>
    <td align="right">       0.76</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4737.31</td>
    <td align="right">    3742.41</td>
    <td align="right">     994.90</td>
    <td align="right">       0.79</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6503.02</td>
    <td align="right">    4886.28</td>
    <td align="right">    1616.74</td>
    <td align="right">       0.75</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5330.80</td>
    <td align="right">    4251.67</td>
    <td align="right">    1079.13</td>
    <td align="right">       0.80</td>
    <td align="right">       4.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6459.3</td>
    <td align="right">       3.65</td>
    <td align="right">      12.45</td>
    <td align="right">      13.06</td>
    <td align="right">      12.35</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6497.1</td>
    <td align="right">       3.59</td>
    <td align="right">      12.26</td>
    <td align="right">      12.84</td>
    <td align="right">      12.15</td>
    <td align="right">      12.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4544.7</td>
    <td align="right">       3.53</td>
    <td align="right">      12.06</td>
    <td align="right">      12.63</td>
    <td align="right">      11.94</td>
    <td align="right">      11.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6263.1</td>
    <td align="right">       3.60</td>
    <td align="right">      12.28</td>
    <td align="right">      12.87</td>
    <td align="right">      12.17</td>
    <td align="right">      12.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5110.3</td>
    <td align="right">       3.52</td>
    <td align="right">      12.02</td>
    <td align="right">      12.58</td>
    <td align="right">      11.90</td>
    <td align="right">      11.84</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     6917.7</td>
    <td align="right">     3813.2</td>
    <td align="right">       7.48</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     7003.7</td>
    <td align="right">     3870.4</td>
    <td align="right">       7.44</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     4932.7</td>
    <td align="right">     2733.1</td>
    <td align="right">       7.43</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     6746.7</td>
    <td align="right">     3727.4</td>
    <td align="right">       7.44</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     5554.4</td>
    <td align="right">     3079.3</td>
    <td align="right">       7.39</td>
    <td align="right">           4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6686.59</td>
    <td align="right">       3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2765.76</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6748.41</td>
    <td align="right">       3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2898.01</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4737.31</td>
    <td align="right">       3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1774.33</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6503.02</td>
    <td align="right">       3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2860.72</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5330.80</td>
    <td align="right">       3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1771.15</td>
    <td align="right">       0.80</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.29</td>
    <td align="right">     323.08</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.92</td>
    <td align="right">General</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.32</td>
    <td align="right">     357.91</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.85</td>
    <td align="right">General</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.25</td>
    <td align="right">     274.63</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       2.05</td>
    <td align="right">General</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.30</td>
    <td align="right">     341.57</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.88</td>
    <td align="right">General</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.50</td>
    <td align="right">       0.28</td>
    <td align="right">     314.51</td>
    <td align="right">    1120.11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.94</td>
    <td align="right">General</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000004</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       0.98</td>
    <td align="right">       0.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    3273.21</td>
    <td align="right">    3927.85</td>
    <td align="right">      26.25</td>
    <td align="right">      0.240</td>
    <td align="right">      0.288</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00905</td>
    <td align="right">      33.32</td>
    <td align="right">    0.01654</td>
    <td align="right">      0.065</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    3626.05</td>
    <td align="right">    4351.26</td>
    <td align="right">      38.35</td>
    <td align="right">      0.266</td>
    <td align="right">      0.320</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00895</td>
    <td align="right">      33.66</td>
    <td align="right">    0.01654</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    2782.43</td>
    <td align="right">    3338.92</td>
    <td align="right">      49.61</td>
    <td align="right">      0.204</td>
    <td align="right">      0.245</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00886</td>
    <td align="right">      31.49</td>
    <td align="right">    0.01653</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    3460.48</td>
    <td align="right">    4152.57</td>
    <td align="right">      36.60</td>
    <td align="right">      0.254</td>
    <td align="right">      0.305</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00897</td>
    <td align="right">      33.50</td>
    <td align="right">    0.01654</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    3186.47</td>
    <td align="right">    3823.77</td>
    <td align="right">      56.82</td>
    <td align="right">      0.234</td>
    <td align="right">      0.281</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:40:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00881</td>
    <td align="right">      32.27</td>
    <td align="right">    0.01653</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     640.51</td>
    <td align="right">     768.61</td>
    <td align="right">       5.14</td>
    <td align="right">      0.028</td>
    <td align="right">      0.065</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00800</td>
    <td align="right">       4.60</td>
    <td align="right">    0.00526</td>
    <td align="right">      0.065</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    1623.81</td>
    <td align="right">    1948.57</td>
    <td align="right">      17.18</td>
    <td align="right">      0.070</td>
    <td align="right">      0.084</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00791</td>
    <td align="right">       4.60</td>
    <td align="right">    0.00526</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    1009.94</td>
    <td align="right">    1211.93</td>
    <td align="right">      18.01</td>
    <td align="right">      0.044</td>
    <td align="right">      0.052</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00790</td>
    <td align="right">       4.60</td>
    <td align="right">    0.00526</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    1592.27</td>
    <td align="right">    1910.72</td>
    <td align="right">      16.84</td>
    <td align="right">      0.069</td>
    <td align="right">      0.082</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00791</td>
    <td align="right">       4.60</td>
    <td align="right">    0.00526</td>
    <td align="right">      0.049</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    1007.25</td>
    <td align="right">    1208.70</td>
    <td align="right">      17.96</td>
    <td align="right">      0.043</td>
    <td align="right">      0.052</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00790</td>
    <td align="right">       4.60</td>
    <td align="right">    0.00526</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">       0.29</td>
    <td align="right">       0.29</td>
    <td align="right">       0.06</td>
    <td align="right">       0.06</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">       0.32</td>
    <td align="right">       0.32</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   6686.587</td>
    <td align="right">   4831.244</td>
    <td align="right">   0.288435</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">    6724.11</td>
    <td align="right">    4933.81</td>
    <td align="right">   0.288435</td>
    <td align="right">      26.91</td>
    <td align="right">      19.17</td>
    <td align="right"> 0.01072490</td>
    <td align="right">      12.80</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.32</td>
    <td align="right"> 0.01653529</td>
    <td align="right">      24.98</td>
    <td align="right">    22.4044</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00905193</td>
    <td align="right">    48.9691</td>
    <td align="right">    3253.38</td>
    <td align="right">       0.00</td>
    <td align="right">    6685.44</td>
    <td align="right">    4826.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   6686.587</td>
    <td align="right">   6686.587</td>
    <td align="right">   0.288435</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    6686.59</td>
    <td align="right">    6686.59</td>
    <td align="right">   0.288435</td>
    <td align="right">      17.41</td>
    <td align="right">      12.87</td>
    <td align="right"> 0.00738548</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right">    22.4044</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3263</td>
    <td align="right">     639.64</td>
    <td align="right">       0.00</td>
    <td align="right">    6695.37</td>
    <td align="right">    6695.37</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   2765.763</td>
    <td align="right">   2765.763</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    2765.76</td>
    <td align="right">    2765.76</td>
    <td align="right">   0.288435</td>
    <td align="right">      17.41</td>
    <td align="right">      12.87</td>
    <td align="right"> 0.00738548</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right">    22.4044</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3263</td>
    <td align="right">     639.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   6748.406</td>
    <td align="right">   5096.194</td>
    <td align="right">   0.319535</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">    6656.62</td>
    <td align="right">    5225.82</td>
    <td align="right">   0.319535</td>
    <td align="right">      26.30</td>
    <td align="right">      18.49</td>
    <td align="right"> 0.01011225</td>
    <td align="right">      12.80</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.66</td>
    <td align="right"> 0.01653594</td>
    <td align="right">      25.07</td>
    <td align="right">    15.3310</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00894993</td>
    <td align="right">    48.4254</td>
    <td align="right">    3621.55</td>
    <td align="right">       0.00</td>
    <td align="right">    6747.25</td>
    <td align="right">    5090.37</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   6748.406</td>
    <td align="right">   6748.406</td>
    <td align="right">   0.319535</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6748.41</td>
    <td align="right">    6748.41</td>
    <td align="right">   0.319535</td>
    <td align="right">      18.58</td>
    <td align="right">      13.45</td>
    <td align="right"> 0.00750323</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right">    15.3310</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790993</td>
    <td align="right">    50.7561</td>
    <td align="right">    1623.81</td>
    <td align="right">       0.00</td>
    <td align="right">    6757.27</td>
    <td align="right">    6757.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   2898.011</td>
    <td align="right">   2898.011</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2898.01</td>
    <td align="right">    2898.01</td>
    <td align="right">   0.319535</td>
    <td align="right">      18.58</td>
    <td align="right">      13.45</td>
    <td align="right"> 0.00750323</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right">    15.3310</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790993</td>
    <td align="right">    50.7561</td>
    <td align="right">    1623.81</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   4737.313</td>
    <td align="right">   3742.414</td>
    <td align="right">   0.245184</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:40:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">    4693.87</td>
    <td align="right">    3834.54</td>
    <td align="right">   0.245184</td>
    <td align="right">      25.70</td>
    <td align="right">      18.02</td>
    <td align="right"> 0.00976669</td>
    <td align="right">      12.80</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.49</td>
    <td align="right"> 0.01653184</td>
    <td align="right">      24.50</td>
    <td align="right">    11.8524</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885714</td>
    <td align="right">    47.9294</td>
    <td align="right">    2779.33</td>
    <td align="right">       0.00</td>
    <td align="right">    4736.50</td>
    <td align="right">    3737.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   4737.313</td>
    <td align="right">   4737.313</td>
    <td align="right">   0.245184</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4737.31</td>
    <td align="right">    4737.31</td>
    <td align="right">   0.245184</td>
    <td align="right">      19.15</td>
    <td align="right">      13.76</td>
    <td align="right"> 0.00759000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right">    11.8524</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790368</td>
    <td align="right">    50.7166</td>
    <td align="right">    1009.94</td>
    <td align="right">       0.00</td>
    <td align="right">    4743.54</td>
    <td align="right">    4743.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   1774.332</td>
    <td align="right">   1774.332</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1774.33</td>
    <td align="right">    1774.33</td>
    <td align="right">   0.245184</td>
    <td align="right">      19.15</td>
    <td align="right">      13.76</td>
    <td align="right"> 0.00759000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right">    11.8524</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790368</td>
    <td align="right">    50.7166</td>
    <td align="right">    1009.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   6503.023</td>
    <td align="right">   4886.279</td>
    <td align="right">   0.304941</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">    6434.25</td>
    <td align="right">    5005.65</td>
    <td align="right">   0.304941</td>
    <td align="right">      26.34</td>
    <td align="right">      18.57</td>
    <td align="right"> 0.01018581</td>
    <td align="right">      12.80</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.50</td>
    <td align="right"> 0.01653563</td>
    <td align="right">      25.03</td>
    <td align="right">    16.0647</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00897104</td>
    <td align="right">    48.5376</td>
    <td align="right">    3457.09</td>
    <td align="right">       0.00</td>
    <td align="right">    6501.91</td>
    <td align="right">    4879.77</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   6503.023</td>
    <td align="right">   6503.023</td>
    <td align="right">   0.304941</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6503.02</td>
    <td align="right">    6503.02</td>
    <td align="right">   0.304941</td>
    <td align="right">      18.46</td>
    <td align="right">      13.38</td>
    <td align="right"> 0.00748232</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right">    16.0647</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790820</td>
    <td align="right">    50.7452</td>
    <td align="right">    1592.27</td>
    <td align="right">       0.00</td>
    <td align="right">    6511.57</td>
    <td align="right">    6511.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   2860.720</td>
    <td align="right">   2860.720</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    2860.72</td>
    <td align="right">    2860.72</td>
    <td align="right">   0.304941</td>
    <td align="right">      18.46</td>
    <td align="right">      13.38</td>
    <td align="right"> 0.00748232</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right">    16.0647</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790820</td>
    <td align="right">    50.7452</td>
    <td align="right">    1592.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   5330.799</td>
    <td align="right">   4251.672</td>
    <td align="right">   0.280789</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:40:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:40:00</td>
    <td align="right">    5234.94</td>
    <td align="right">    4374.25</td>
    <td align="right">   0.280789</td>
    <td align="right">      25.67</td>
    <td align="right">      17.88</td>
    <td align="right"> 0.00960953</td>
    <td align="right">      12.80</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.27</td>
    <td align="right"> 0.01653329</td>
    <td align="right">      24.71</td>
    <td align="right">    10.3495</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00881024</td>
    <td align="right">    47.6789</td>
    <td align="right">    3186.47</td>
    <td align="right">       0.00</td>
    <td align="right">    5329.88</td>
    <td align="right">    4246.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   5330.799</td>
    <td align="right">   5330.799</td>
    <td align="right">   0.280789</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5330.80</td>
    <td align="right">    5330.80</td>
    <td align="right">   0.280789</td>
    <td align="right">      19.40</td>
    <td align="right">      13.89</td>
    <td align="right"> 0.00762956</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right">    10.3495</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790343</td>
    <td align="right">    50.7150</td>
    <td align="right">    1007.25</td>
    <td align="right">       0.00</td>
    <td align="right">    5337.80</td>
    <td align="right">    5337.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   1771.154</td>
    <td align="right">   1771.154</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    1771.15</td>
    <td align="right">    1771.15</td>
    <td align="right">   0.280789</td>
    <td align="right">      19.40</td>
    <td align="right">      13.89</td>
    <td align="right"> 0.00762956</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right">    10.3495</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790343</td>
    <td align="right">    50.7150</td>
    <td align="right">    1007.25</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6686.587</td>
    <td align="right">   4831.244</td>
    <td align="right">   0.288435</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1024.7771</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.288435</td>
    <td align="right"> 0.34703517</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6724.11</td>
    <td align="right">    4933.81</td>
    <td align="right">     1.0056</td>
    <td align="right"> 0.34703517</td>
    <td align="right">   0.288435</td>
    <td align="right">      26.91</td>
    <td align="right">      19.17</td>
    <td align="right"> 0.01072490</td>
    <td align="right">    54400.0</td>
    <td align="right">      12.80</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    323.078</td>
    <td align="right">    6401.03</td>
    <td align="right">      33.32</td>
    <td align="right"> 0.01653529</td>
    <td align="right">      24.98</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    22.4044</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00904725</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00905193</td>
    <td align="right">    48.9691</td>
    <td align="right">    3253.38</td>
    <td align="right">       0.00</td>
    <td align="right">    6685.44</td>
    <td align="right">    4826.06</td>
    <td align="right"> 0.33332990</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.49</td>
    <td align="right">      12.47</td>
    <td align="right"> 0.00899758</td>
    <td align="right">    35265.9</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6686.587</td>
    <td align="right">   6686.587</td>
    <td align="right">   0.288435</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.288435</td>
    <td align="right"> 0.34703517</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6686.59</td>
    <td align="right">    6686.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34703517</td>
    <td align="right">   0.288435</td>
    <td align="right">      17.41</td>
    <td align="right">      12.87</td>
    <td align="right"> 0.00738548</td>
    <td align="right">    36205.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6686.59</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    22.4044</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3263</td>
    <td align="right">     639.64</td>
    <td align="right">       0.00</td>
    <td align="right">    6695.37</td>
    <td align="right">    6695.37</td>
    <td align="right"> 0.34090295</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      40.35</td>
    <td align="right">      21.82</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    63084.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2765.763</td>
    <td align="right">   2765.763</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.288435</td>
    <td align="right"> 0.34703517</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2765.76</td>
    <td align="right">    2765.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34703517</td>
    <td align="right">   0.288435</td>
    <td align="right">      17.41</td>
    <td align="right">      12.87</td>
    <td align="right"> 0.00738548</td>
    <td align="right">    36205.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2765.76</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.06462207</td>
    <td align="right">    22.4044</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3263</td>
    <td align="right">     639.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6748.406</td>
    <td align="right">   5096.194</td>
    <td align="right">   0.319535</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.6382</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.319535</td>
    <td align="right"> 0.38445356</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6656.62</td>
    <td align="right">    5225.82</td>
    <td align="right">     0.9864</td>
    <td align="right"> 0.38445356</td>
    <td align="right">   0.319535</td>
    <td align="right">      26.30</td>
    <td align="right">      18.49</td>
    <td align="right"> 0.01011225</td>
    <td align="right">    52208.8</td>
    <td align="right">      12.80</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    357.913</td>
    <td align="right">    6298.71</td>
    <td align="right">      33.66</td>
    <td align="right"> 0.01653594</td>
    <td align="right">      25.07</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    15.3310</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00894912</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00894993</td>
    <td align="right">    48.4254</td>
    <td align="right">    3621.55</td>
    <td align="right">       0.00</td>
    <td align="right">    6747.25</td>
    <td align="right">    5090.37</td>
    <td align="right"> 0.36927055</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.18</td>
    <td align="right">      13.16</td>
    <td align="right"> 0.00942545</td>
    <td align="right">    37050.6</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6748.406</td>
    <td align="right">   6748.406</td>
    <td align="right">   0.319535</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.319535</td>
    <td align="right"> 0.38445356</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6748.41</td>
    <td align="right">    6748.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38445356</td>
    <td align="right">   0.319535</td>
    <td align="right">      18.58</td>
    <td align="right">      13.45</td>
    <td align="right"> 0.00750323</td>
    <td align="right">    37692.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6748.41</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    15.3310</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790993</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790993</td>
    <td align="right">    50.7561</td>
    <td align="right">    1623.81</td>
    <td align="right">       0.00</td>
    <td align="right">    6757.27</td>
    <td align="right">    6757.27</td>
    <td align="right"> 0.37766015</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      38.63</td>
    <td align="right">      21.32</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    61336.6</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2898.011</td>
    <td align="right">   2898.011</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.319535</td>
    <td align="right"> 0.38445356</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2898.01</td>
    <td align="right">    2898.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38445356</td>
    <td align="right">   0.319535</td>
    <td align="right">      18.58</td>
    <td align="right">      13.45</td>
    <td align="right"> 0.00750323</td>
    <td align="right">    37692.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2898.01</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    15.3310</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790993</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790993</td>
    <td align="right">    50.7561</td>
    <td align="right">    1623.81</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4737.313</td>
    <td align="right">   3742.414</td>
    <td align="right">   0.245184</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.9958</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.245184</td>
    <td align="right"> 0.29499741</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:40:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:40:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4693.87</td>
    <td align="right">    3834.54</td>
    <td align="right">     0.9908</td>
    <td align="right"> 0.29499741</td>
    <td align="right">   0.245184</td>
    <td align="right">      25.70</td>
    <td align="right">      18.02</td>
    <td align="right"> 0.00976669</td>
    <td align="right">    50717.4</td>
    <td align="right">      12.80</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    274.633</td>
    <td align="right">    4419.24</td>
    <td align="right">      31.49</td>
    <td align="right"> 0.01653184</td>
    <td align="right">      24.50</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    11.8524</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885704</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885714</td>
    <td align="right">    47.9294</td>
    <td align="right">    2779.33</td>
    <td align="right">       0.00</td>
    <td align="right">    4736.50</td>
    <td align="right">    3737.23</td>
    <td align="right"> 0.28334724</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.77</td>
    <td align="right">      13.75</td>
    <td align="right"> 0.00980194</td>
    <td align="right">    38606.1</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4737.313</td>
    <td align="right">   4737.313</td>
    <td align="right">   0.245184</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.245184</td>
    <td align="right"> 0.29499741</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4737.31</td>
    <td align="right">    4737.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29499741</td>
    <td align="right">   0.245184</td>
    <td align="right">      19.15</td>
    <td align="right">      13.76</td>
    <td align="right"> 0.00759000</td>
    <td align="right">    38498.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4737.31</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    11.8524</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790368</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790368</td>
    <td align="right">    50.7166</td>
    <td align="right">    1009.94</td>
    <td align="right">       0.00</td>
    <td align="right">    4743.54</td>
    <td align="right">    4743.54</td>
    <td align="right"> 0.28978471</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      37.14</td>
    <td align="right">      20.88</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    59813.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   1774.332</td>
    <td align="right">   1774.332</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.245184</td>
    <td align="right"> 0.29499741</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1774.33</td>
    <td align="right">    1774.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29499741</td>
    <td align="right">   0.245184</td>
    <td align="right">      19.15</td>
    <td align="right">      13.76</td>
    <td align="right"> 0.00759000</td>
    <td align="right">    38498.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1774.33</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    11.8524</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790368</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790368</td>
    <td align="right">    50.7166</td>
    <td align="right">    1009.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6503.023</td>
    <td align="right">   4886.279</td>
    <td align="right">   0.304941</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.7749</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.304941</td>
    <td align="right"> 0.36689479</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6434.25</td>
    <td align="right">    5005.65</td>
    <td align="right">     0.9894</td>
    <td align="right"> 0.36689479</td>
    <td align="right">   0.304941</td>
    <td align="right">      26.34</td>
    <td align="right">      18.57</td>
    <td align="right"> 0.01018581</td>
    <td align="right">    52443.8</td>
    <td align="right">      12.80</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    341.567</td>
    <td align="right">    6092.68</td>
    <td align="right">      33.50</td>
    <td align="right"> 0.01653563</td>
    <td align="right">      25.03</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    16.0647</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00897050</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00897104</td>
    <td align="right">    48.5376</td>
    <td align="right">    3457.09</td>
    <td align="right">       0.00</td>
    <td align="right">    6501.91</td>
    <td align="right">    4879.77</td>
    <td align="right"> 0.35240522</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.12</td>
    <td align="right">      13.09</td>
    <td align="right"> 0.00937991</td>
    <td align="right">    36872.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6503.023</td>
    <td align="right">   6503.023</td>
    <td align="right">   0.304941</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.304941</td>
    <td align="right"> 0.36689479</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6503.02</td>
    <td align="right">    6503.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36689479</td>
    <td align="right">   0.304941</td>
    <td align="right">      18.46</td>
    <td align="right">      13.38</td>
    <td align="right"> 0.00748232</td>
    <td align="right">    37516.5</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6503.02</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    16.0647</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790820</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790820</td>
    <td align="right">    50.7452</td>
    <td align="right">    1592.27</td>
    <td align="right">       0.00</td>
    <td align="right">    6511.57</td>
    <td align="right">    6511.57</td>
    <td align="right"> 0.36041164</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      38.80</td>
    <td align="right">      21.37</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    61511.1</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2860.720</td>
    <td align="right">   2860.720</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.304941</td>
    <td align="right"> 0.36689479</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2860.72</td>
    <td align="right">    2860.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36689479</td>
    <td align="right">   0.304941</td>
    <td align="right">      18.46</td>
    <td align="right">      13.38</td>
    <td align="right"> 0.00748232</td>
    <td align="right">    37516.5</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2860.72</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.04898771</td>
    <td align="right">    16.0647</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790820</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790820</td>
    <td align="right">    50.7452</td>
    <td align="right">    1592.27</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5330.799</td>
    <td align="right">   4251.672</td>
    <td align="right">   0.280789</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.7036</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.280789</td>
    <td align="right"> 0.33783573</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:40:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:40:00</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5234.94</td>
    <td align="right">    4374.25</td>
    <td align="right">     0.9820</td>
    <td align="right"> 0.33783573</td>
    <td align="right">   0.280789</td>
    <td align="right">      25.67</td>
    <td align="right">      17.88</td>
    <td align="right"> 0.00960953</td>
    <td align="right">    50282.5</td>
    <td align="right">      12.80</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    314.514</td>
    <td align="right">    4920.43</td>
    <td align="right">      32.27</td>
    <td align="right"> 0.01653329</td>
    <td align="right">      24.71</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.3495</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00881024</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00881024</td>
    <td align="right">    47.6789</td>
    <td align="right">    3186.47</td>
    <td align="right">       0.00</td>
    <td align="right">    5329.88</td>
    <td align="right">    4246.93</td>
    <td align="right"> 0.32449378</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.88</td>
    <td align="right">      13.86</td>
    <td align="right"> 0.00987615</td>
    <td align="right">    38897.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5330.799</td>
    <td align="right">   5330.799</td>
    <td align="right">   0.280789</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.280789</td>
    <td align="right"> 0.33783573</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5330.80</td>
    <td align="right">    5330.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33783573</td>
    <td align="right">   0.280789</td>
    <td align="right">      19.40</td>
    <td align="right">      13.89</td>
    <td align="right"> 0.00762956</td>
    <td align="right">    38851.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5330.80</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.3495</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790343</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790343</td>
    <td align="right">    50.7150</td>
    <td align="right">    1007.25</td>
    <td align="right">       0.00</td>
    <td align="right">    5337.80</td>
    <td align="right">    5337.80</td>
    <td align="right"> 0.33186607</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      36.86</td>
    <td align="right">      20.79</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    59528.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_SUPPHEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   1771.154</td>
    <td align="right">   1771.154</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2032</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.280789</td>
    <td align="right"> 0.33783573</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1771.15</td>
    <td align="right">    1771.15</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33783573</td>
    <td align="right">   0.280789</td>
    <td align="right">      19.40</td>
    <td align="right">      13.89</td>
    <td align="right"> 0.00762956</td>
    <td align="right">    38851.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1771.15</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.00525715</td>
    <td align="right">       4.60</td>
    <td align="right"> 0.02906014</td>
    <td align="right">    10.3495</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790343</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00790343</td>
    <td align="right">    50.7150</td>
    <td align="right">    1007.25</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    3063.00</td>
    <td align="right">    1307.33</td>
    <td align="right">     687.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    3136.17</td>
    <td align="right">    1889.83</td>
    <td align="right">    1166.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    2402.50</td>
    <td align="right">    1359.00</td>
    <td align="right">     562.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    2754.17</td>
    <td align="right">    1674.67</td>
    <td align="right">     573.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    2937.67</td>
    <td align="right">    1540.83</td>
    <td align="right">     642.33</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    3283.00</td>
    <td align="right">    2360.00</td>
    <td align="right">    1265.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       0.00</td>
    <td align="right">      99.00</td>
    <td align="right">       0.00</td>
    <td align="right">      99.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">       0.00</td>
    <td align="right">     115.17</td>
    <td align="right">       0.00</td>
    <td align="right">     111.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       0.00</td>
    <td align="right">      20.67</td>
    <td align="right">       0.00</td>
    <td align="right">      20.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       0.00</td>
    <td align="right">      18.50</td>
    <td align="right">       0.00</td>
    <td align="right">      15.50</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">     166.67</td>
    <td align="right">       0.00</td>
    <td align="right">     159.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       4.75</td>
    <td align="right">       8.05</td>
    <td align="right">     456.46</td>
    <td align="right">      0.397</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.397</td>
    <td align="right">      0.364</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       1.93</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.371</td>
    <td align="right">      0.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.397</td>
    <td align="right">      0.013</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       2.13</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.397</td>
    <td align="right">      0.015</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       4.75</td>
    <td align="right">       8.05</td>
    <td align="right">     456.46</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       1.93</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       2.13</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">       4.75</td>
    <td align="right">       8.05</td>
    <td align="right">     456.46</td>
    <td align="right">     149.66</td>
    <td align="right">     0.0646</td>
    <td align="right">      0.065</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">      0.049</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">       1.93</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">      0.029</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       3.60</td>
    <td align="right">       6.11</td>
    <td align="right">     346.02</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">      0.049</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">       2.13</td>
    <td align="right">       3.62</td>
    <td align="right">     205.26</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">      0.029</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.00</td>
    <td align="right">      27.51</td>
    <td align="right">    1559.03</td>
    <td align="right">     511.16</td>
    <td align="right">     0.2207</td>
    <td align="right">      0.221</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">  762126.79</td>
    <td align="right">       0.00</td>
    <td align="right">  762126.79</td>
    <td align="right">       0.00</td>
    <td align="right">  762126.79</td>
    <td align="right"> 2037921.45</td>
    <td align="right">    5484.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">  579145.76</td>
    <td align="right">       0.00</td>
    <td align="right">  579145.76</td>
    <td align="right">  567067.18</td>
    <td align="right"> 1146212.94</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5483.43</td>
    <td align="right">    3276.57</td>
    <td align="right">       0.00</td>
    <td align="right">      36.78</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">  289024.18</td>
    <td align="right">       0.00</td>
    <td align="right">  289024.18</td>
    <td align="right">   38041.97</td>
    <td align="right">  327066.15</td>
    <td align="right">  916440.58</td>
    <td align="right">    6238.92</td>
    <td align="right">    2521.08</td>
    <td align="right">       0.00</td>
    <td align="right">     693.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">  577770.15</td>
    <td align="right">       0.00</td>
    <td align="right">  577770.15</td>
    <td align="right">   57062.96</td>
    <td align="right">  634833.10</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5484.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">  343250.74</td>
    <td align="right">       0.00</td>
    <td align="right">  343250.74</td>
    <td align="right">   38041.97</td>
    <td align="right">  381292.71</td>
    <td align="right">  916440.58</td>
    <td align="right">    5483.86</td>
    <td align="right">    3276.14</td>
    <td align="right">       0.00</td>
    <td align="right">      32.36</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 2551317.62</td>
    <td align="right">       0.00</td>
    <td align="right"> 2551317.62</td>
    <td align="right">  700214.08</td>
    <td align="right"> 3251531.70</td>
    <td align="right"> 6960555.45</td>
    <td align="right">    6239.03</td>
    <td align="right">    3276.81</td>
    <td align="right">       0.00</td>
    <td align="right">     739.86</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     0.0494</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0494</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0494</td>
    <td align="right">     0.0646</td>
    <td align="right">    1008.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0343</td>
    <td align="right">     0.0718</td>
    <td align="right">     0.0490</td>
    <td align="right">    1008.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     0.0208</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0208</td>
    <td align="right">     0.0009</td>
    <td align="right">     0.0216</td>
    <td align="right">     0.0291</td>
    <td align="right">    1008.00</td>
    <td align="right">    2520.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0375</td>
    <td align="right">     0.0012</td>
    <td align="right">     0.0387</td>
    <td align="right">     0.0490</td>
    <td align="right">    1008.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0222</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.0230</td>
    <td align="right">     0.0291</td>
    <td align="right">    1008.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.1673</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1673</td>
    <td align="right">     0.0373</td>
    <td align="right">     0.2046</td>
    <td align="right">     0.2207</td>
    <td align="right">    1763.03</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right"> 1103262.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 1103262.80</td>
    <td align="right"> 2037921.45</td>
    <td align="right">    5484.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">  838377.53</td>
    <td align="right">       0.00</td>
    <td align="right">  838377.53</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5482.64</td>
    <td align="right">       0.00</td>
    <td align="right">    3277.36</td>
    <td align="right">      36.31</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">  418394.46</td>
    <td align="right">       0.00</td>
    <td align="right">  418394.46</td>
    <td align="right">  916440.58</td>
    <td align="right">    6208.47</td>
    <td align="right">       5.46</td>
    <td align="right">    2546.07</td>
    <td align="right">     682.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">  836386.18</td>
    <td align="right">       0.00</td>
    <td align="right">  836386.18</td>
    <td align="right"> 1544876.42</td>
    <td align="right">    5484.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.91</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">  496893.41</td>
    <td align="right">       0.00</td>
    <td align="right">  496893.41</td>
    <td align="right">  916440.58</td>
    <td align="right">    5483.43</td>
    <td align="right">       0.07</td>
    <td align="right">    3276.50</td>
    <td align="right">      31.54</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.0715</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0715</td>
    <td align="right">     0.0646</td>
    <td align="right">    1008.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.0542</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0542</td>
    <td align="right">     0.0490</td>
    <td align="right">    1008.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.0300</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0300</td>
    <td align="right">     0.0291</td>
    <td align="right">    1008.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2520.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.0542</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0542</td>
    <td align="right">     0.0490</td>
    <td align="right">    1008.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.0322</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0322</td>
    <td align="right">     0.0291</td>
    <td align="right">    1008.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">       0.00</td>
    <td align="right">    3312.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">       0.00</td>
    <td align="right">    3202.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       0.00</td>
    <td align="right">    3276.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">       0.00</td>
    <td align="right">    3307.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0935</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0709</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0421</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0709</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0421</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          14</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           9</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           5</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          21</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         560</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         369</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1344</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         115</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         137</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          90</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         156</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     152.08</td>
    <td align="right">    1248.68</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">   15685.39</td>
    <td align="right">24-JUL-12:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      67.70</td>
    <td align="right">     677.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5108.21</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_ZN</td>
    <td align="right">      20.49</td>
    <td align="right">     198.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1501.48</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">      67.70</td>
    <td align="right">     677.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5108.21</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      19.41</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1782.91</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_ZN</td>
    <td align="right">       6.35</td>
    <td align="right">      32.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     527.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      19.41</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1782.91</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      19.41</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1782.91</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_ZN</td>
    <td align="right">       6.35</td>
    <td align="right">      32.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     527.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      19.41</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1782.91</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">      14.67</td>
    <td align="right">     150.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1131.40</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">       3.95</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     393.35</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">       3.95</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     393.35</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       8.79</td>
    <td align="right">      89.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     671.07</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       2.43</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     233.25</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       2.43</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     233.25</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">      14.95</td>
    <td align="right">     150.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1132.34</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">       4.23</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     394.30</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">       4.23</td>
    <td align="right">      24.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     394.30</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       8.80</td>
    <td align="right">      89.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     671.93</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       2.44</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     234.11</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       2.44</td>
    <td align="right">      14.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     234.11</td>
    <td align="right">25-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_ZN</td>
    <td align="right">      14.14</td>
    <td align="right">     166.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     973.59</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_ZN</td>
    <td align="right">      14.14</td>
    <td align="right">     166.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     973.59</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      48.30</td>
    <td align="right">     567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">      10.72</td>
    <td align="right">     125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       6.36</td>
    <td align="right">      74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">       2.78</td>
    <td align="right">      -0.00</td>
    <td align="right">28-JAN-07:30</td>
    <td align="right">     442.12</td>
    <td align="right">10-APR-12:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">       2.78</td>
    <td align="right">      -0.00</td>
    <td align="right">28-JAN-07:30</td>
    <td align="right">     442.12</td>
    <td align="right">10-APR-12:30</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">       2.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     460.37</td>
    <td align="right">10-APR-12:30</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">      -0.12</td>
    <td align="right">     -18.25</td>
    <td align="right">10-APR-12:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      23.42</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2780.52</td>
    <td align="right">23-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     149.30</td>
    <td align="right">     808.29</td>
    <td align="right">16-APR-12:30</td>
    <td align="right">   15559.79</td>
    <td align="right">24-JUL-12:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     149.30</td>
    <td align="right">     808.29</td>
    <td align="right">16-APR-12:30</td>
    <td align="right">   15559.79</td>
    <td align="right">24-JUL-12:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     149.30</td>
    <td align="right">     808.29</td>
    <td align="right">16-APR-12:30</td>
    <td align="right">   15559.79</td>
    <td align="right">24-JUL-12:40</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     149.30</td>
    <td align="right">     808.29</td>
    <td align="right">16-APR-12:30</td>
    <td align="right">   15559.79</td>
    <td align="right">24-JUL-12:40</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     149.30</td>
    <td align="right">     808.29</td>
    <td align="right">16-APR-12:30</td>
    <td align="right">   15559.79</td>
    <td align="right">24-JUL-12:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     149.30</td>
    <td align="right">     808.29</td>
    <td align="right">16-APR-12:30</td>
    <td align="right">   15559.79</td>
    <td align="right">24-JUL-12:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     149.30</td>
    <td align="right">     808.29</td>
    <td align="right">16-APR-12:30</td>
    <td align="right">   15559.79</td>
    <td align="right">24-JUL-12:40</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     149.30</td>
    <td align="right">     808.29</td>
    <td align="right">16-APR-12:30</td>
    <td align="right">   15559.79</td>
    <td align="right">24-JUL-12:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       6.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     747.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">       6.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     747.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      54.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8259.05</td>
    <td align="right">28-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      18.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1611.70</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      18.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1611.70</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      35.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6647.35</td>
    <td align="right">28-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      35.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6647.35</td>
    <td align="right">28-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3481.91</td>
    <td align="right">21-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3481.91</td>
    <td align="right">21-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      23.42</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2780.52</td>
    <td align="right">23-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">      23.42</td>
    <td align="right">     571.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2780.52</td>
    <td align="right">23-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1762.01</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1762.01</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1762.01</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1762.01</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">15-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      58.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">15-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      29.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">24-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     272.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   53345.24</td>
    <td align="right">10-OCT-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     105.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20798.45</td>
    <td align="right">10-OCT-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">      27.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5161.33</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       1.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6884.86</td>
    <td align="right">13-MAR-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1007.70</td>
    <td align="right">30-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">       1.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6884.86</td>
    <td align="right">13-MAR-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1007.70</td>
    <td align="right">30-AUG-17:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     104.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20798.45</td>
    <td align="right">10-OCT-05:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">      27.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5161.33</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     104.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   20798.45</td>
    <td align="right">10-OCT-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_ZN</td>
    <td align="right">      27.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5161.33</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">      27.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5402.89</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3443.51</td>
    <td align="right">13-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">       0.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3443.51</td>
    <td align="right">13-MAR-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">      26.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5402.89</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1</td>
    <td align="right">      26.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5402.89</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">      14.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3791.71</td>
    <td align="right">10-OCT-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">       0.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1423.53</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">       0.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1423.53</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">      14.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3791.71</td>
    <td align="right">10-OCT-10:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2</td>
    <td align="right">      14.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3791.71</td>
    <td align="right">10-OCT-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">      20.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4577.30</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2823.68</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2823.68</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">      20.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4577.30</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3</td>
    <td align="right">      20.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4577.30</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">      14.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3829.62</td>
    <td align="right">10-OCT-05:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1309.41</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1309.41</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">      14.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3829.62</td>
    <td align="right">10-OCT-05:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4</td>
    <td align="right">      14.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3829.62</td>
    <td align="right">10-OCT-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      84.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      84.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      84.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      84.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     167.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34214.24</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     166.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34214.24</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8874.36</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      84.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      84.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      84.10</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.252</td>
    <td align="right">    -27.611</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.952</td>
    <td align="right">      6.352</td>
    <td align="right">     14.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.915</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.430</td>
    <td align="right">    -26.945</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.765</td>
    <td align="right">      3.948</td>
    <td align="right">     10.719</td>
    <td align="right">     16.688</td>
    <td align="right">      0.000</td>
    <td align="right">      1.448</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.212</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.248</td>
    <td align="right">     -2.594</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.197</td>
    <td align="right">    -14.477</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.631</td>
    <td align="right">      2.431</td>
    <td align="right">      6.359</td>
    <td align="right">      7.953</td>
    <td align="right">      0.000</td>
    <td align="right">      0.023</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.722</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.227</td>
    <td align="right">     -1.169</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.304</td>
    <td align="right">    -20.409</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.794</td>
    <td align="right">      4.231</td>
    <td align="right">     10.719</td>
    <td align="right">      5.651</td>
    <td align="right">      0.000</td>
    <td align="right">      0.041</td>
    <td align="right">      0.112</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.127</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.317</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.211</td>
    <td align="right">    -14.555</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.238</td>
    <td align="right">      2.442</td>
    <td align="right">      6.359</td>
    <td align="right">      7.841</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.877</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.231</td>
    <td align="right">     -1.453</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.273</td>
    <td align="right">     33.198</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.471</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.394</td>
    <td align="right">   -103.996</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.380</td>
    <td align="right">     19.405</td>
    <td align="right">     48.296</td>
    <td align="right">     38.133</td>
    <td align="right">      0.000</td>
    <td align="right">     11.810</td>
    <td align="right">     35.225</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.938</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.493</td>
    <td align="right">     -5.216</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">03-JAN-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6423.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.06</td>
    <td align="right">      32.22</td>
    <td align="right">     486.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5852.25</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6588.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.77</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7779.36</td>
    <td align="right">       0.00</td>
    <td align="right">   -1030.19</td>
    <td align="right">       0.00</td>
    <td align="right">    -596.20</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">27-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4514.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.73</td>
    <td align="right">      14.49</td>
    <td align="right">     218.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4559.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -271.59</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">27-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6331.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.76</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6345.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -402.13</td>
    <td align="right">       0.00</td>
    <td align="right">     -49.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">27-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5022.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.48</td>
    <td align="right">      14.49</td>
    <td align="right">     218.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5066.57</td>
    <td align="right">       0.00</td>
    <td align="right">    -270.17</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.76</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">27-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -28793.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     190.24</td>
    <td align="right">     110.04</td>
    <td align="right">    1662.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     803.35</td>
    <td align="right">   27870.58</td>
    <td align="right">       0.00</td>
    <td align="right">   -1452.96</td>
    <td align="right">       0.00</td>
    <td align="right">    -390.23</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">30-AUG-17:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1091.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      62.06</td>
    <td align="right">     246.35</td>
    <td align="right">     194.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1594.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">13-MAR-05:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5750.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      58.63</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -614.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -348.56</td>
    <td align="right">   -5239.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5189.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.55</td>
    <td align="right">      14.49</td>
    <td align="right">     218.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -400.59</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.63</td>
    <td align="right">   -5036.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7437.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      60.81</td>
    <td align="right">      24.42</td>
    <td align="right">     369.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -586.23</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.06</td>
    <td align="right">   -7275.63</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5654.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.35</td>
    <td align="right">      14.49</td>
    <td align="right">     218.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -404.01</td>
    <td align="right">       0.00</td>
    <td align="right">     -20.89</td>
    <td align="right">   -5498.25</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">   -1179.30</td>
    <td align="right">    1179.30</td>
    <td align="right">   23812.66</td>
    <td align="right">   -1179.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     256.66</td>
    <td align="right">     110.04</td>
    <td align="right">    1662.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     675.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2173.31</td>
    <td align="right">       0.00</td>
    <td align="right">    -549.83</td>
    <td align="right">  -22615.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.0545</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2240</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.2240</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.1533</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1533</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.1185</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1185</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.1606</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1606</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.1035</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1035</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.0545</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.2884</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.2240</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3195</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1533</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2452</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1185</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1058</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.3049</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.1606</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6221</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.2808</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.1035</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.0545</td>
    <td align="right">   0.000432</td>
    <td align="right">     149.66</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0646</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0646</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.1058</td>
    <td align="right">   0.000432</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0490</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.6221</td>
    <td align="right">   0.000432</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0291</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0291</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   0.000000</td>
    <td align="right">     6.1058</td>
    <td align="right">   0.000432</td>
    <td align="right">     113.45</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0490</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   0.000000</td>
    <td align="right">     3.6221</td>
    <td align="right">   0.000432</td>
    <td align="right">      67.30</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0291</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0291</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">   0.000000</td>
    <td align="right">       8.05</td>
    <td align="right">   0.000432</td>
    <td align="right">   149.6574</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0646</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">   0.000000</td>
    <td align="right">       6.11</td>
    <td align="right">   0.000432</td>
    <td align="right">   113.4500</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">   0.000000</td>
    <td align="right">       3.62</td>
    <td align="right">   0.000432</td>
    <td align="right">    67.3000</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">   0.000000</td>
    <td align="right">       6.11</td>
    <td align="right">   0.000432</td>
    <td align="right">   113.4500</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0490</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">   0.000000</td>
    <td align="right">       3.62</td>
    <td align="right">   0.000432</td>
    <td align="right">    67.3000</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0291</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">No</td>
    <td align="right">     0.0646</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">No</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.5827</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.5557</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">No</td>
    <td align="right">     0.0490</td>
    <td align="right">     0.5942</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">No</td>
    <td align="right">     0.0291</td>
    <td align="right">     0.5572</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.2884</td>
    <td align="right">     0.0646</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.3195</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.2452</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.3049</td>
    <td align="right">     0.0490</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.2808</td>
    <td align="right">     0.0291</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Tampa-MacDill AFB FL USA TMY3 WMO#=747880</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     149.66</td>
    <td align="right">     149.66</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">0.00</td>
    <td align="right">      67.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     113.45</td>
    <td align="right">     113.45</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      67.30</td>
    <td align="right">      67.30</td>
    <td align="right">0.00</td>
    <td align="right">      82.16</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     567.98</td>
    <td align="right">0.00</td>
    <td align="right">     567.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     511.16</td>
    <td align="right">     511.16</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      159.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      159.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.28</td>
    <td align="right">    3481.91</td>
    <td align="right">       0.00</td>
    <td align="right">    1762.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      35.20</td>
    <td align="right">    6647.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      19.41</td>
    <td align="right">    1782.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">       6.94</td>
    <td align="right">     747.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      48.30</td>
    <td align="right">    3325.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      18.54</td>
    <td align="right">    1611.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">      23.42</td>
    <td align="right">    2780.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      48.30</td>
    <td align="right">     152.08</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      48.30</td>
    <td align="right">     152.08</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       2.90</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      37.96</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.55</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      68.87</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      36.27</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      45.81</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      94.48</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     297.52</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     297.52</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      12.76</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.19</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      23.15</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      12.19</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      15.40</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      31.76</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       4.56</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2312.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       3948.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2512.</td>
    <td align="right">       4420.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1854.</td>
    <td align="right">       3640.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2533.</td>
    <td align="right">       4420.</td>
  </tr>
  <tr>
    <td align="right">BINARY OCCUPANCY</td>
    <td align="right">       4420.</td>
    <td align="right">       4420.</td>
  </tr>
  <tr>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">       5991.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       2064.</td>
    <td align="right">       3900.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6200.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">HVACOPERATIONSCHD_W_SB</td>
    <td align="right">       2600.</td>
    <td align="right">       2600.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       3120.</td>
    <td align="right">       3120.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       3120.</td>
    <td align="right">       3120.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_ZN DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.11</td>
    <td align="right">         365</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CORE_ZN DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.89</td>
    <td align="right">         365</td>
    <td align="right">      29.44</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.55</td>
    <td align="right">         365</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.89</td>
    <td align="right">         365</td>
    <td align="right">      29.44</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     6701.17</td>
    <td align="right">     2058.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     6299.17</td>
    <td align="right">     2435.33</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     6531.67</td>
    <td align="right">     2200.17</td>
    <td align="right">       28.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     6910.83</td>
    <td align="right">     1824.00</td>
    <td align="right">       25.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     6386.17</td>
    <td align="right">     2339.17</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     5263.33</td>
    <td align="right">      685.17</td>
    <td align="right">      771.00</td>
    <td align="right">     1034.50</td>
    <td align="right">     1006.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5263.33</td>
    <td align="right">      685.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     6910.83</td>
    <td align="right">     2435.33</td>
    <td align="right">      771.00</td>
    <td align="right">     1034.50</td>
    <td align="right">     1006.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6348.72</td>
    <td align="right">     1923.78</td>
    <td align="right">      147.42</td>
    <td align="right">      172.42</td>
    <td align="right">      167.67</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    38092.33</td>
    <td align="right">    11542.67</td>
    <td align="right">      884.50</td>
    <td align="right">     1034.50</td>
    <td align="right">     1006.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    17892.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     4788.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     6804.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    17892.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     9366.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    56196.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     4670.33</td>
    <td align="right">     4089.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     4363.67</td>
    <td align="right">     4396.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     5008.17</td>
    <td align="right">     3751.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     5099.00</td>
    <td align="right">     3661.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     5001.67</td>
    <td align="right">     3758.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     3575.33</td>
    <td align="right">     2705.17</td>
    <td align="right">      595.17</td>
    <td align="right">      513.33</td>
    <td align="right">     1371.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3575.33</td>
    <td align="right">     2705.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5099.00</td>
    <td align="right">     4396.33</td>
    <td align="right">      595.17</td>
    <td align="right">      513.33</td>
    <td align="right">     1371.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4619.69</td>
    <td align="right">     3727.06</td>
    <td align="right">       99.19</td>
    <td align="right">       85.56</td>
    <td align="right">      228.50</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    27718.17</td>
    <td align="right">    22362.33</td>
    <td align="right">      595.17</td>
    <td align="right">      513.33</td>
    <td align="right">     1371.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    17869.33</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    12098.83</td>
    <td align="right">     1257.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     4771.50</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    13198.50</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     6784.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    17869.33</td>
    <td align="right">     1257.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     9120.36</td>
    <td align="right">      245.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    54722.17</td>
    <td align="right">     1473.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35040.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4788.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6804.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13356.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6384.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38304.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      15.490</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17.074</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      21.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.899</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.232</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      24.234</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18.911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      15.677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      15.490</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17.074</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      21.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.899</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.232</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      24.234</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18.911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      15.677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      15.490</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17.074</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      21.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.899</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.232</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      24.234</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18.911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      15.677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      15.490</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17.074</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      21.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.899</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.232</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      24.234</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18.911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      15.677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICESMALL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICESMALL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICESMALL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      15.490</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17.074</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      21.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.899</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.232</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      24.234</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18.911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      15.677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      15.490</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17.074</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      21.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.899</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.232</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      24.234</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18.911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      15.677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      15.490</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17.074</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      21.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.899</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.232</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      24.234</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18.911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      15.677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE2A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      15.490</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17.074</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      21.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.899</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.232</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      24.234</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18.911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      15.677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_FL_TAMPA::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_FL_TAMPA</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_FL_TAMPA_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      15.490</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      17.074</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      21.231</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      26.899</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.232</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      24.234</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      18.911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      15.677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      21.892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      13.572</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_ZN></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144237E+10</td>
    <td align="right">     6424.44</td>
    <td align="right">03-JAN-06:01</td>
    <td align="right">        2.83</td>
    <td align="right">        0.47</td>
    <td align="right">0.294822E+09</td>
    <td align="right">      402.37</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        2.83</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120783E+10</td>
    <td align="right">     4567.68</td>
    <td align="right">02-FEB-06:03</td>
    <td align="right">       16.60</td>
    <td align="right">       15.88</td>
    <td align="right">0.267056E+09</td>
    <td align="right">      402.34</td>
    <td align="right">16-FEB-16:00</td>
    <td align="right">       12.20</td>
    <td align="right">        8.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156458E+10</td>
    <td align="right">     5510.37</td>
    <td align="right">06-MAR-06:03</td>
    <td align="right">       18.80</td>
    <td align="right">       18.03</td>
    <td align="right">0.323940E+09</td>
    <td align="right">      402.36</td>
    <td align="right">08-MAR-13:50</td>
    <td align="right">       13.20</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178296E+10</td>
    <td align="right">     5675.61</td>
    <td align="right">18-APR-05:02</td>
    <td align="right">       17.10</td>
    <td align="right">       15.04</td>
    <td align="right">0.284355E+09</td>
    <td align="right">      402.35</td>
    <td align="right">18-APR-14:50</td>
    <td align="right">       27.70</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.284795E+10</td>
    <td align="right">     4619.63</td>
    <td align="right">12-MAY-05:02</td>
    <td align="right">       23.30</td>
    <td align="right">       20.32</td>
    <td align="right">0.314321E+09</td>
    <td align="right">      416.50</td>
    <td align="right">30-MAY-13:30</td>
    <td align="right">       31.10</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.304749E+10</td>
    <td align="right">     4988.21</td>
    <td align="right">12-JUN-05:01</td>
    <td align="right">       23.80</td>
    <td align="right">       21.52</td>
    <td align="right">0.314617E+09</td>
    <td align="right">      414.51</td>
    <td align="right">19-JUN-10:00</td>
    <td align="right">       31.70</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.296969E+10</td>
    <td align="right">     4526.27</td>
    <td align="right">10-JUL-05:01</td>
    <td align="right">       24.60</td>
    <td align="right">       23.27</td>
    <td align="right">0.289237E+09</td>
    <td align="right">      437.54</td>
    <td align="right">24-JUL-10:00</td>
    <td align="right">       32.20</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.336180E+10</td>
    <td align="right">     4484.47</td>
    <td align="right">28-AUG-05:01</td>
    <td align="right">       25.67</td>
    <td align="right">       23.79</td>
    <td align="right">0.331113E+09</td>
    <td align="right">      428.89</td>
    <td align="right">07-AUG-13:09</td>
    <td align="right">       25.67</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284909E+10</td>
    <td align="right">     4856.73</td>
    <td align="right">25-SEP-05:01</td>
    <td align="right">       23.38</td>
    <td align="right">       22.59</td>
    <td align="right">0.287953E+09</td>
    <td align="right">      440.27</td>
    <td align="right">05-SEP-10:00</td>
    <td align="right">       23.38</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290127E+10</td>
    <td align="right">     6357.62</td>
    <td align="right">27-OCT-05:01</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
    <td align="right">0.300635E+09</td>
    <td align="right">      428.97</td>
    <td align="right">10-OCT-07:30</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205638E+10</td>
    <td align="right">     6095.77</td>
    <td align="right">09-NOV-06:02</td>
    <td align="right">       10.42</td>
    <td align="right">        5.53</td>
    <td align="right">0.298341E+09</td>
    <td align="right">      402.36</td>
    <td align="right">07-NOV-13:50</td>
    <td align="right">       10.42</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158035E+10</td>
    <td align="right">     6153.93</td>
    <td align="right">19-DEC-06:03</td>
    <td align="right">        7.33</td>
    <td align="right">        6.80</td>
    <td align="right">0.282585E+09</td>
    <td align="right">      402.36</td>
    <td align="right">18-DEC-14:39</td>
    <td align="right">        7.33</td>
    <td align="right">        6.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.276118E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.358898E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120783E+10</td>
    <td align="right">     4484.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.83</td>
    <td align="right">        0.47</td>
    <td align="right">0.267056E+09</td>
    <td align="right">      402.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.83</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336180E+10</td>
    <td align="right">     6424.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.67</td>
    <td align="right">       23.79</td>
    <td align="right">0.331113E+09</td>
    <td align="right">      440.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       26.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148190E+10</td>
    <td align="right">     6587.31</td>
    <td align="right">01-JAN-16:23</td>
    <td align="right">       24.50</td>
    <td align="right">       18.98</td>
    <td align="right">0.220120E+09</td>
    <td align="right">      305.03</td>
    <td align="right">18-JAN-15:39</td>
    <td align="right">       24.67</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123612E+10</td>
    <td align="right">     4609.15</td>
    <td align="right">28-FEB-06:02</td>
    <td align="right">       18.38</td>
    <td align="right">       17.90</td>
    <td align="right">0.199873E+09</td>
    <td align="right">      305.03</td>
    <td align="right">28-FEB-16:40</td>
    <td align="right">       24.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103400E+10</td>
    <td align="right">     5006.75</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">       19.82</td>
    <td align="right">       18.59</td>
    <td align="right">0.238899E+09</td>
    <td align="right">      305.02</td>
    <td align="right">24-MAR-13:09</td>
    <td align="right">       19.82</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113744E+10</td>
    <td align="right">     4437.56</td>
    <td align="right">24-APR-05:02</td>
    <td align="right">       20.08</td>
    <td align="right">       20.03</td>
    <td align="right">0.213669E+09</td>
    <td align="right">      305.03</td>
    <td align="right">28-APR-14:39</td>
    <td align="right">       33.10</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247439E+10</td>
    <td align="right">     4606.21</td>
    <td align="right">12-MAY-05:02</td>
    <td align="right">       23.30</td>
    <td align="right">       20.32</td>
    <td align="right">0.238089E+09</td>
    <td align="right">      314.71</td>
    <td align="right">30-MAY-12:09</td>
    <td align="right">       30.87</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.278991E+10</td>
    <td align="right">     4748.49</td>
    <td align="right">13-JUN-05:01</td>
    <td align="right">       23.90</td>
    <td align="right">       21.97</td>
    <td align="right">0.238576E+09</td>
    <td align="right">      317.30</td>
    <td align="right">29-JUN-12:09</td>
    <td align="right">       32.88</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.285249E+10</td>
    <td align="right">     4483.79</td>
    <td align="right">24-JUL-13:53</td>
    <td align="right">       27.20</td>
    <td align="right">       23.27</td>
    <td align="right">0.218623E+09</td>
    <td align="right">      347.71</td>
    <td align="right">24-JUL-12:09</td>
    <td align="right">       27.20</td>
    <td align="right">       23.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343633E+10</td>
    <td align="right">     4658.74</td>
    <td align="right">28-AUG-11:05</td>
    <td align="right">       31.17</td>
    <td align="right">       23.36</td>
    <td align="right">0.251566E+09</td>
    <td align="right">      339.73</td>
    <td align="right">07-AUG-12:09</td>
    <td align="right">       31.17</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.290928E+10</td>
    <td align="right">     4794.64</td>
    <td align="right">11-SEP-05:01</td>
    <td align="right">       25.42</td>
    <td align="right">       23.91</td>
    <td align="right">0.218985E+09</td>
    <td align="right">      354.13</td>
    <td align="right">11-SEP-12:09</td>
    <td align="right">       29.88</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338948E+10</td>
    <td align="right">     6567.98</td>
    <td align="right">27-OCT-05:01</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
    <td align="right">0.232225E+09</td>
    <td align="right">      355.48</td>
    <td align="right">06-OCT-12:09</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248781E+10</td>
    <td align="right">     6278.96</td>
    <td align="right">13-NOV-06:02</td>
    <td align="right">        9.80</td>
    <td align="right">        8.12</td>
    <td align="right">0.227231E+09</td>
    <td align="right">      342.57</td>
    <td align="right">07-NOV-13:09</td>
    <td align="right">        9.80</td>
    <td align="right">        8.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171625E+10</td>
    <td align="right">     6589.15</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.67</td>
    <td align="right">        0.69</td>
    <td align="right">0.211352E+09</td>
    <td align="right">      313.42</td>
    <td align="right">15-DEC-13:09</td>
    <td align="right">        3.67</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.269454E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.270921E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103400E+10</td>
    <td align="right">     4437.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.67</td>
    <td align="right">        0.69</td>
    <td align="right">0.199873E+09</td>
    <td align="right">      305.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.67</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343633E+10</td>
    <td align="right">     6589.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.17</td>
    <td align="right">       23.91</td>
    <td align="right">0.251566E+09</td>
    <td align="right">      355.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.10</td>
    <td align="right">       25.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.451658E+09</td>
    <td align="right">     4019.70</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right"> 95227434.86</td>
    <td align="right">      190.45</td>
    <td align="right">03-JAN-15:09</td>
    <td align="right">       12.83</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.406294E+09</td>
    <td align="right">     3406.69</td>
    <td align="right">23-FEB-11:01</td>
    <td align="right">       21.05</td>
    <td align="right">       18.85</td>
    <td align="right"> 86870727.59</td>
    <td align="right">      190.45</td>
    <td align="right">01-FEB-15:09</td>
    <td align="right">       21.05</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.571690E+09</td>
    <td align="right">     3587.89</td>
    <td align="right">29-MAR-10:02</td>
    <td align="right">       22.98</td>
    <td align="right">       20.25</td>
    <td align="right">0.105313E+09</td>
    <td align="right">      190.45</td>
    <td align="right">20-MAR-14:09</td>
    <td align="right">       22.98</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.810229E+09</td>
    <td align="right">     3748.56</td>
    <td align="right">20-APR-10:02</td>
    <td align="right">       24.58</td>
    <td align="right">       19.27</td>
    <td align="right"> 93916816.47</td>
    <td align="right">      190.45</td>
    <td align="right">10-APR-14:09</td>
    <td align="right">       24.58</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159976E+10</td>
    <td align="right">     3672.87</td>
    <td align="right">03-MAY-10:02</td>
    <td align="right">       29.50</td>
    <td align="right">       21.17</td>
    <td align="right">0.104349E+09</td>
    <td align="right">      190.45</td>
    <td align="right">12-MAY-12:09</td>
    <td align="right">       30.10</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.178845E+10</td>
    <td align="right">     3740.20</td>
    <td align="right">12-JUN-09:04</td>
    <td align="right">       28.68</td>
    <td align="right">       22.54</td>
    <td align="right">0.104582E+09</td>
    <td align="right">      190.45</td>
    <td align="right">23-JUN-10:09</td>
    <td align="right">       30.40</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183148E+10</td>
    <td align="right">     3530.70</td>
    <td align="right">24-JUL-14:03</td>
    <td align="right">       27.20</td>
    <td align="right">       23.40</td>
    <td align="right"> 95288794.42</td>
    <td align="right">      190.46</td>
    <td align="right">17-JUL-10:09</td>
    <td align="right">       27.20</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.212569E+10</td>
    <td align="right">     3600.80</td>
    <td align="right">15-AUG-10:02</td>
    <td align="right">       26.18</td>
    <td align="right">       21.77</td>
    <td align="right">0.109668E+09</td>
    <td align="right">      190.46</td>
    <td align="right">14-AUG-10:09</td>
    <td align="right">       26.18</td>
    <td align="right">       21.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170987E+10</td>
    <td align="right">     3723.44</td>
    <td align="right">22-SEP-10:02</td>
    <td align="right">       26.70</td>
    <td align="right">       21.66</td>
    <td align="right"> 95039802.13</td>
    <td align="right">      190.47</td>
    <td align="right">11-SEP-12:09</td>
    <td align="right">       26.70</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168309E+10</td>
    <td align="right">     4514.60</td>
    <td align="right">27-OCT-05:01</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
    <td align="right"> 99690536.25</td>
    <td align="right">      190.46</td>
    <td align="right">10-OCT-10:09</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.965342E+09</td>
    <td align="right">     4062.04</td>
    <td align="right">20-NOV-06:02</td>
    <td align="right">       16.10</td>
    <td align="right">       14.02</td>
    <td align="right"> 98591490.65</td>
    <td align="right">      190.45</td>
    <td align="right">14-NOV-13:09</td>
    <td align="right">       16.10</td>
    <td align="right">       14.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.533516E+09</td>
    <td align="right">     3380.90</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">       20.83</td>
    <td align="right">       20.26</td>
    <td align="right"> 91796324.82</td>
    <td align="right">      190.45</td>
    <td align="right">18-DEC-13:09</td>
    <td align="right">       14.33</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144771E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.118033E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.406294E+09</td>
    <td align="right">     3380.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
    <td align="right"> 86870727.59</td>
    <td align="right">      190.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.83</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.212569E+10</td>
    <td align="right">     4514.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.50</td>
    <td align="right">       23.40</td>
    <td align="right">0.109668E+09</td>
    <td align="right">      190.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.40</td>
    <td align="right">       26.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.578154E+09</td>
    <td align="right">     5165.98</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">0.212429E+09</td>
    <td align="right">      305.00</td>
    <td align="right">04-JAN-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.505219E+09</td>
    <td align="right">     3698.20</td>
    <td align="right">28-FEB-06:02</td>
    <td align="right">       18.38</td>
    <td align="right">       17.90</td>
    <td align="right">0.194854E+09</td>
    <td align="right">      305.00</td>
    <td align="right">16-FEB-13:39</td>
    <td align="right">       18.38</td>
    <td align="right">       17.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.701031E+09</td>
    <td align="right">     4565.48</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">       19.82</td>
    <td align="right">       18.59</td>
    <td align="right">0.238230E+09</td>
    <td align="right">      307.50</td>
    <td align="right">14-MAR-13:09</td>
    <td align="right">       19.82</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103714E+10</td>
    <td align="right">     4297.60</td>
    <td align="right">25-APR-05:02</td>
    <td align="right">       19.30</td>
    <td align="right">       17.20</td>
    <td align="right">0.214301E+09</td>
    <td align="right">      305.00</td>
    <td align="right">18-APR-12:09</td>
    <td align="right">       19.30</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225941E+10</td>
    <td align="right">     4573.15</td>
    <td align="right">12-MAY-05:02</td>
    <td align="right">       23.30</td>
    <td align="right">       20.32</td>
    <td align="right">0.238066E+09</td>
    <td align="right">      305.03</td>
    <td align="right">19-MAY-13:09</td>
    <td align="right">       32.52</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.256519E+10</td>
    <td align="right">     4723.64</td>
    <td align="right">13-JUN-05:01</td>
    <td align="right">       23.90</td>
    <td align="right">       21.97</td>
    <td align="right">0.238498E+09</td>
    <td align="right">      305.03</td>
    <td align="right">16-JUN-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.266974E+10</td>
    <td align="right">     4278.79</td>
    <td align="right">24-JUL-07:10</td>
    <td align="right">       27.48</td>
    <td align="right">       25.67</td>
    <td align="right">0.217198E+09</td>
    <td align="right">      310.77</td>
    <td align="right">24-JUL-10:00</td>
    <td align="right">       32.20</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314398E+10</td>
    <td align="right">     4627.03</td>
    <td align="right">31-AUG-05:01</td>
    <td align="right">       24.13</td>
    <td align="right">       22.97</td>
    <td align="right">0.249902E+09</td>
    <td align="right">      309.73</td>
    <td align="right">07-AUG-13:09</td>
    <td align="right">       24.13</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252478E+10</td>
    <td align="right">     4582.05</td>
    <td align="right">05-SEP-07:05</td>
    <td align="right">       23.08</td>
    <td align="right">       23.02</td>
    <td align="right">0.216772E+09</td>
    <td align="right">      309.13</td>
    <td align="right">11-SEP-07:30</td>
    <td align="right">       26.05</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.236902E+10</td>
    <td align="right">     6332.07</td>
    <td align="right">27-OCT-05:01</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
    <td align="right">0.227281E+09</td>
    <td align="right">      305.03</td>
    <td align="right">16-OCT-07:30</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127304E+10</td>
    <td align="right">     4670.72</td>
    <td align="right">07-NOV-06:01</td>
    <td align="right">       20.50</td>
    <td align="right">       19.70</td>
    <td align="right">0.224966E+09</td>
    <td align="right">      305.01</td>
    <td align="right">30-NOV-14:09</td>
    <td align="right">       21.70</td>
    <td align="right">       13.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.783522E+09</td>
    <td align="right">     4326.90</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">       20.83</td>
    <td align="right">       20.26</td>
    <td align="right">0.207771E+09</td>
    <td align="right">      305.00</td>
    <td align="right">05-DEC-14:50</td>
    <td align="right">       20.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204102E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.268027E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.505219E+09</td>
    <td align="right">     3698.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
    <td align="right">0.194854E+09</td>
    <td align="right">      305.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314398E+10</td>
    <td align="right">     6332.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.48</td>
    <td align="right">       25.67</td>
    <td align="right">0.249902E+09</td>
    <td align="right">      310.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.52</td>
    <td align="right">       26.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512832E+09</td>
    <td align="right">     4548.35</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">0.129034E+09</td>
    <td align="right">      180.94</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">       26.00</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.466581E+09</td>
    <td align="right">     3855.17</td>
    <td align="right">28-FEB-06:02</td>
    <td align="right">       18.38</td>
    <td align="right">       17.90</td>
    <td align="right">0.117719E+09</td>
    <td align="right">      180.94</td>
    <td align="right">10-FEB-09:09</td>
    <td align="right">       18.38</td>
    <td align="right">       17.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.540926E+09</td>
    <td align="right">     3937.65</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">       19.82</td>
    <td align="right">       18.59</td>
    <td align="right">0.143164E+09</td>
    <td align="right">      180.94</td>
    <td align="right">23-MAR-09:50</td>
    <td align="right">       19.82</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.794376E+09</td>
    <td align="right">     3847.01</td>
    <td align="right">21-APR-05:02</td>
    <td align="right">       18.30</td>
    <td align="right">       17.22</td>
    <td align="right">0.128030E+09</td>
    <td align="right">      180.95</td>
    <td align="right">28-APR-15:09</td>
    <td align="right">       33.12</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151266E+10</td>
    <td align="right">     3877.42</td>
    <td align="right">04-MAY-05:01</td>
    <td align="right">       22.80</td>
    <td align="right">       21.21</td>
    <td align="right">0.141686E+09</td>
    <td align="right">      180.95</td>
    <td align="right">30-MAY-13:09</td>
    <td align="right">       31.83</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170765E+10</td>
    <td align="right">     4127.62</td>
    <td align="right">13-JUN-05:01</td>
    <td align="right">       23.90</td>
    <td align="right">       21.97</td>
    <td align="right">0.141976E+09</td>
    <td align="right">      180.95</td>
    <td align="right">26-JUN-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174884E+10</td>
    <td align="right">     3696.59</td>
    <td align="right">24-JUL-05:01</td>
    <td align="right">       27.02</td>
    <td align="right">       24.85</td>
    <td align="right">0.129108E+09</td>
    <td align="right">      180.95</td>
    <td align="right">18-JUL-12:50</td>
    <td align="right">       27.02</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.212379E+10</td>
    <td align="right">     4140.01</td>
    <td align="right">31-AUG-05:01</td>
    <td align="right">       24.13</td>
    <td align="right">       22.97</td>
    <td align="right">0.148757E+09</td>
    <td align="right">      180.95</td>
    <td align="right">23-AUG-15:50</td>
    <td align="right">       24.13</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.175203E+10</td>
    <td align="right">     4384.97</td>
    <td align="right">10-SEP-17:52</td>
    <td align="right">       30.90</td>
    <td align="right">       25.65</td>
    <td align="right">0.128929E+09</td>
    <td align="right">      180.95</td>
    <td align="right">25-SEP-15:50</td>
    <td align="right">       27.20</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173829E+10</td>
    <td align="right">     5022.68</td>
    <td align="right">27-OCT-05:01</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
    <td align="right">0.135386E+09</td>
    <td align="right">      180.95</td>
    <td align="right">16-OCT-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100920E+10</td>
    <td align="right">     4094.70</td>
    <td align="right">07-NOV-06:01</td>
    <td align="right">       20.50</td>
    <td align="right">       19.70</td>
    <td align="right">0.134085E+09</td>
    <td align="right">      180.95</td>
    <td align="right">06-NOV-14:09</td>
    <td align="right">       20.50</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.647991E+09</td>
    <td align="right">     3866.02</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">       20.83</td>
    <td align="right">       20.26</td>
    <td align="right">0.125299E+09</td>
    <td align="right">      180.94</td>
    <td align="right">13-DEC-15:50</td>
    <td align="right">       29.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145552E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160317E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.466581E+09</td>
    <td align="right">     3696.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
    <td align="right">0.117719E+09</td>
    <td align="right">      180.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.212379E+10</td>
    <td align="right">     5022.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.90</td>
    <td align="right">       25.65</td>
    <td align="right">0.148757E+09</td>
    <td align="right">      180.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.12</td>
    <td align="right">       25.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ATTIC></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       17.00</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       17.00</td>
    <td align="right">       16.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       18.20</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       18.20</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.62</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.62</td>
    <td align="right">       17.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       20.72</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       20.72</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       22.45</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       22.45</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.93</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.93</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.07</td>
    <td align="right">       23.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.07</td>
    <td align="right">       23.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
    <td align="right">       23.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       24.85</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       24.85</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       22.17</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       22.17</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       21.63</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       21.63</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       14.12</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       14.12</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.12</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.12</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
    <td align="right">       24.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_ZN></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   559294.16</td>
    <td align="right">      162.75</td>
    <td align="right">19-JAN-18:03</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   779346.92</td>
    <td align="right">      164.64</td>
    <td align="right">02-FEB-18:03</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6014722.07</td>
    <td align="right">      460.66</td>
    <td align="right">24-MAR-17:03</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 18945237.34</td>
    <td align="right">      717.77</td>
    <td align="right">21-APR-17:02</td>
    <td align="right">       29.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 39322768.33</td>
    <td align="right">      920.41</td>
    <td align="right">25-MAY-17:02</td>
    <td align="right">       32.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 45498689.31</td>
    <td align="right">      949.03</td>
    <td align="right">13-JUN-17:02</td>
    <td align="right">       33.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 38149228.55</td>
    <td align="right">      966.63</td>
    <td align="right">18-JUL-17:02</td>
    <td align="right">       33.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 45359658.64</td>
    <td align="right">     1091.35</td>
    <td align="right">30-AUG-17:01</td>
    <td align="right">       34.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 22439664.25</td>
    <td align="right">      752.75</td>
    <td align="right">06-SEP-17:02</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26977941.58</td>
    <td align="right">      943.03</td>
    <td align="right">05-OCT-17:02</td>
    <td align="right">       32.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  6417566.92</td>
    <td align="right">      570.99</td>
    <td align="right">01-NOV-17:03</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1448435.11</td>
    <td align="right">      370.38</td>
    <td align="right">15-DEC-18:03</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251913E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   559294.16</td>
    <td align="right">      162.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 45498689.31</td>
    <td align="right">     1091.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 58551431.58</td>
    <td align="right">     2711.77</td>
    <td align="right">10-JAN-07:10</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44778059.08</td>
    <td align="right">     5531.36</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 76887426.70</td>
    <td align="right">     5750.08</td>
    <td align="right">13-MAR-05:02</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 28810400.72</td>
    <td align="right">     1136.00</td>
    <td align="right">11-APR-06:20</td>
    <td align="right">        9.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 35837216.37</td>
    <td align="right">      765.96</td>
    <td align="right">25-MAY-17:12</td>
    <td align="right">       32.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 39747957.00</td>
    <td align="right">      778.98</td>
    <td align="right">13-JUN-17:11</td>
    <td align="right">       32.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 33205488.91</td>
    <td align="right">      780.36</td>
    <td align="right">18-JUL-17:11</td>
    <td align="right">       33.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 38381525.12</td>
    <td align="right">      838.76</td>
    <td align="right">30-AUG-17:01</td>
    <td align="right">       34.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 20844183.16</td>
    <td align="right">      632.95</td>
    <td align="right">06-SEP-17:11</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 22208464.82</td>
    <td align="right">      721.05</td>
    <td align="right">05-OCT-17:11</td>
    <td align="right">       32.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5777748.29</td>
    <td align="right">      477.55</td>
    <td align="right">01-NOV-17:23</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24700621.62</td>
    <td align="right">     3113.59</td>
    <td align="right">21-DEC-07:10</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.429731E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5777748.29</td>
    <td align="right">      477.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 76887426.70</td>
    <td align="right">     5750.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4977585.70</td>
    <td align="right">     2191.76</td>
    <td align="right">10-JAN-06:03</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 13704434.36</td>
    <td align="right">     5189.24</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 15393200.04</td>
    <td align="right">     4089.64</td>
    <td align="right">13-MAR-05:02</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 16441651.75</td>
    <td align="right">      427.98</td>
    <td align="right">21-APR-17:12</td>
    <td align="right">       29.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 24693690.37</td>
    <td align="right">      510.13</td>
    <td align="right">25-MAY-17:12</td>
    <td align="right">       32.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 27020519.78</td>
    <td align="right">      517.29</td>
    <td align="right">13-JUN-17:11</td>
    <td align="right">       32.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22814043.54</td>
    <td align="right">      528.51</td>
    <td align="right">18-JUL-17:11</td>
    <td align="right">       33.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 26608287.07</td>
    <td align="right">      545.90</td>
    <td align="right">02-AUG-17:23</td>
    <td align="right">       34.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 15885441.34</td>
    <td align="right">      443.55</td>
    <td align="right">06-SEP-17:11</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 18314525.08</td>
    <td align="right">      516.54</td>
    <td align="right">05-OCT-17:11</td>
    <td align="right">       32.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  6855031.94</td>
    <td align="right">      351.32</td>
    <td align="right">01-NOV-17:23</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4500930.52</td>
    <td align="right">      601.90</td>
    <td align="right">21-DEC-06:05</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197209E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4500930.52</td>
    <td align="right">      351.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 27020519.78</td>
    <td align="right">     5189.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 17370921.02</td>
    <td align="right">     6275.41</td>
    <td align="right">10-JAN-06:03</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 27243816.92</td>
    <td align="right">     7437.69</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 33057385.05</td>
    <td align="right">     5545.56</td>
    <td align="right">13-MAR-05:02</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 20870340.38</td>
    <td align="right">      622.50</td>
    <td align="right">21-APR-17:12</td>
    <td align="right">       29.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 35323188.36</td>
    <td align="right">      758.86</td>
    <td align="right">25-MAY-17:12</td>
    <td align="right">       32.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 39022849.58</td>
    <td align="right">      768.14</td>
    <td align="right">13-JUN-17:11</td>
    <td align="right">       32.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 32823717.96</td>
    <td align="right">      789.52</td>
    <td align="right">18-JUL-17:11</td>
    <td align="right">       33.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 38299639.91</td>
    <td align="right">      866.40</td>
    <td align="right">30-AUG-17:01</td>
    <td align="right">       34.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 21208978.72</td>
    <td align="right">      645.42</td>
    <td align="right">06-SEP-17:11</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25250465.98</td>
    <td align="right">      769.26</td>
    <td align="right">05-OCT-17:11</td>
    <td align="right">       32.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7618839.23</td>
    <td align="right">      480.36</td>
    <td align="right">01-NOV-17:03</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6191658.94</td>
    <td align="right">     1648.16</td>
    <td align="right">21-DEC-06:05</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304282E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6191658.94</td>
    <td align="right">      480.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 39022849.58</td>
    <td align="right">     7437.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6268782.70</td>
    <td align="right">     2085.32</td>
    <td align="right">10-JAN-06:03</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 16933766.18</td>
    <td align="right">     5654.40</td>
    <td align="right">06-FEB-06:01</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 21456818.86</td>
    <td align="right">     4622.71</td>
    <td align="right">13-MAR-05:02</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15884471.57</td>
    <td align="right">      429.47</td>
    <td align="right">21-APR-17:12</td>
    <td align="right">       29.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 25378417.41</td>
    <td align="right">      525.83</td>
    <td align="right">25-MAY-17:12</td>
    <td align="right">       32.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 27424757.64</td>
    <td align="right">      523.76</td>
    <td align="right">13-JUN-17:11</td>
    <td align="right">       32.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 23694251.94</td>
    <td align="right">      541.03</td>
    <td align="right">18-JUL-17:11</td>
    <td align="right">       33.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 26672095.49</td>
    <td align="right">      575.33</td>
    <td align="right">02-AUG-17:23</td>
    <td align="right">       34.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 16552741.70</td>
    <td align="right">      453.92</td>
    <td align="right">06-SEP-17:11</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 18505177.43</td>
    <td align="right">      525.94</td>
    <td align="right">05-OCT-17:11</td>
    <td align="right">       32.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7909081.37</td>
    <td align="right">      387.11</td>
    <td align="right">01-NOV-17:23</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4192137.26</td>
    <td align="right">      285.02</td>
    <td align="right">15-DEC-06:05</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210872E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4192137.26</td>
    <td align="right">      285.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 27424757.64</td>
    <td align="right">     5654.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ATTIC></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_ZN></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.530961E+09</td>
    <td align="right">      527.89</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480261E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.573310E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.507002E+09</td>
    <td align="right">      527.89</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.113787E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.552135E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.122195E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.549352E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120670E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509786E+09</td>
    <td align="right">      527.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.115223E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.573310E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.507002E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.113608E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.530961E+09</td>
    <td align="right">      527.89</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.118754E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.528177E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.117228E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.509786E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.635204E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141401E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.480261E+09</td>
    <td align="right">      527.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573310E+09</td>
    <td align="right">      527.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
