    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     7114.89</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">     4516.63</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">     2992.75</td>
    <td align="right">15-DEC-06:03</td>
    <td align="right">     1294.98</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.332192E+11</td>
    <td align="right">0.709345E+10</td>
    <td align="right">     2556.69</td>
    <td align="right">0.239709E+11</td>
    <td align="right">0.924828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.644179E+09</td>
    <td align="right">0.136423E+09</td>
    <td align="right">      118.96</td>
    <td align="right">0.468040E+09</td>
    <td align="right">0.176139E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5976.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3829.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2217.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1126.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.529824E+10</td>
    <td align="right">0.112749E+10</td>
    <td align="right">      276.00</td>
    <td align="right">0.377773E+10</td>
    <td align="right">0.152051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7506.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6322.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3818.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1502.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648906E+09</td>
    <td align="right">0.137905E+09</td>
    <td align="right">      165.68</td>
    <td align="right">0.529367E+09</td>
    <td align="right">0.119539E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5760.84</td>
    <td align="right">20-JAN-06:02</td>
    <td align="right">     4658.14</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">     2068.34</td>
    <td align="right">20-JAN-06:02</td>
    <td align="right">     1055.72</td>
    <td align="right">20-JAN-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.708518E+09</td>
    <td align="right">0.151244E+09</td>
    <td align="right">      168.50</td>
    <td align="right">0.554494E+09</td>
    <td align="right">0.154024E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">27-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     5673.82</td>
    <td align="right">27-FEB-06:02</td>
    <td align="right">     4191.32</td>
    <td align="right">28-FEB-06:02</td>
    <td align="right">     1637.98</td>
    <td align="right">27-FEB-06:02</td>
    <td align="right">     1047.03</td>
    <td align="right">27-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.834176E+09</td>
    <td align="right">0.179801E+09</td>
    <td align="right">      201.47</td>
    <td align="right">0.664525E+09</td>
    <td align="right">0.169651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     5642.10</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">     4327.12</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">     1878.10</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">     1043.45</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129251E+10</td>
    <td align="right">0.282997E+09</td>
    <td align="right">      224.70</td>
    <td align="right">0.103896E+10</td>
    <td align="right">0.253551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-APR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     5793.86</td>
    <td align="right">24-APR-05:02</td>
    <td align="right">     4232.32</td>
    <td align="right">21-APR-05:02</td>
    <td align="right">     1941.92</td>
    <td align="right">26-APR-05:02</td>
    <td align="right">     1071.50</td>
    <td align="right">28-APR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260832E+10</td>
    <td align="right">0.581125E+09</td>
    <td align="right">      265.46</td>
    <td align="right">0.196683E+10</td>
    <td align="right">0.641498E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     6057.76</td>
    <td align="right">22-MAY-05:01</td>
    <td align="right">     4347.13</td>
    <td align="right">12-MAY-05:02</td>
    <td align="right">     2857.52</td>
    <td align="right">22-MAY-05:06</td>
    <td align="right">     1116.89</td>
    <td align="right">22-MAY-05:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289964E+10</td>
    <td align="right">0.646654E+09</td>
    <td align="right">      265.88</td>
    <td align="right">0.218715E+10</td>
    <td align="right">0.712490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     6090.96</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">     4523.46</td>
    <td align="right">14-JUN-05:01</td>
    <td align="right">     2812.93</td>
    <td align="right">05-JUN-05:08</td>
    <td align="right">     1123.42</td>
    <td align="right">28-JUN-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.297545E+10</td>
    <td align="right">0.653455E+09</td>
    <td align="right">      241.43</td>
    <td align="right">0.218299E+10</td>
    <td align="right">0.792458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     6153.03</td>
    <td align="right">31-JUL-05:01</td>
    <td align="right">     4107.37</td>
    <td align="right">24-JUL-05:01</td>
    <td align="right">     3042.58</td>
    <td align="right">03-JUL-05:07</td>
    <td align="right">     1128.91</td>
    <td align="right">19-JUL-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.349358E+10</td>
    <td align="right">0.763777E+09</td>
    <td align="right">      280.57</td>
    <td align="right">0.261376E+10</td>
    <td align="right">0.879816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     6144.72</td>
    <td align="right">14-AUG-05:01</td>
    <td align="right">     4528.75</td>
    <td align="right">31-AUG-05:01</td>
    <td align="right">     2937.11</td>
    <td align="right">14-AUG-05:08</td>
    <td align="right">     1132.62</td>
    <td align="right">10-AUG-05:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284822E+10</td>
    <td align="right">0.606102E+09</td>
    <td align="right">      254.54</td>
    <td align="right">0.211480E+10</td>
    <td align="right">0.733415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     6153.44</td>
    <td align="right">05-SEP-05:01</td>
    <td align="right">     4855.23</td>
    <td align="right">03-SEP-17:22</td>
    <td align="right">     2843.12</td>
    <td align="right">18-SEP-05:08</td>
    <td align="right">     1215.99</td>
    <td align="right">10-SEP-16:33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263487E+10</td>
    <td align="right">0.568092E+09</td>
    <td align="right">      260.15</td>
    <td align="right">0.208352E+10</td>
    <td align="right">0.551356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     6152.77</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">     5278.02</td>
    <td align="right">27-OCT-05:01</td>
    <td align="right">     2951.72</td>
    <td align="right">23-OCT-05:08</td>
    <td align="right">     1121.56</td>
    <td align="right">25-OCT-05:07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146939E+10</td>
    <td align="right">0.313487E+09</td>
    <td align="right">      236.53</td>
    <td align="right">0.120359E+10</td>
    <td align="right">0.265800E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     5899.51</td>
    <td align="right">08-NOV-06:01</td>
    <td align="right">     4415.59</td>
    <td align="right">07-NOV-06:01</td>
    <td align="right">     2383.34</td>
    <td align="right">08-NOV-06:03</td>
    <td align="right">     1085.92</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.877716E+09</td>
    <td align="right">0.186893E+09</td>
    <td align="right">      183.13</td>
    <td align="right">0.707667E+09</td>
    <td align="right">0.170049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     5823.45</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">     4179.07</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">     2042.34</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">     1060.89</td>
    <td align="right">15-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232913E+11</td>
    <td align="right">0.507153E+10</td>
    <td align="right">     2748.04</td>
    <td align="right">0.178477E+11</td>
    <td align="right">0.544365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.648906E+09</td>
    <td align="right">0.137905E+09</td>
    <td align="right">      165.68</td>
    <td align="right">0.529367E+09</td>
    <td align="right">0.119539E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5642.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4107.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1637.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1043.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.349358E+10</td>
    <td align="right">0.763777E+09</td>
    <td align="right">      280.57</td>
    <td align="right">0.261376E+10</td>
    <td align="right">0.879816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6153.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5278.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3042.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1215.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       21.44</td>
    <td align="right">      110.30</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.80</td>
    <td align="right">       44.04</td>
    <td align="right">       23.76</td>
    <td align="right">      101.13</td>
    <td align="right">       38.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.57</td>
    <td align="right">       14.67</td>
    <td align="right">       21.90</td>
    <td align="right">       54.48</td>
    <td align="right">       32.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.97</td>
    <td align="right">        1.18</td>
    <td align="right">       20.79</td>
    <td align="right">       32.97</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       21.28</td>
    <td align="right">       43.41</td>
    <td align="right">        6.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.71</td>
    <td align="right">        0.00</td>
    <td align="right">       22.71</td>
    <td align="right">       47.66</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.02</td>
    <td align="right">       46.53</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.11</td>
    <td align="right">        0.79</td>
    <td align="right">       22.33</td>
    <td align="right">       47.01</td>
    <td align="right">        7.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.81</td>
    <td align="right">        4.99</td>
    <td align="right">       22.82</td>
    <td align="right">       52.08</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.30</td>
    <td align="right">       26.74</td>
    <td align="right">       25.56</td>
    <td align="right">       92.46</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.00</td>
    <td align="right">       49.95</td>
    <td align="right">       22.05</td>
    <td align="right">      112.09</td>
    <td align="right">       33.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.48</td>
    <td align="right">       53.88</td>
    <td align="right">       20.61</td>
    <td align="right">      111.26</td>
    <td align="right">       42.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.15</td>
    <td align="right">       20.80</td>
    <td align="right">       22.35</td>
    <td align="right">       70.81</td>
    <td align="right">       22.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.61</td>
    <td align="right">       32.97</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       25.56</td>
    <td align="right">      112.09</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       21.44</td>
    <td align="right">      110.30</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.80</td>
    <td align="right">       44.04</td>
    <td align="right">       23.76</td>
    <td align="right">      101.13</td>
    <td align="right">       38.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.54</td>
    <td align="right">       14.66</td>
    <td align="right">       21.89</td>
    <td align="right">       54.44</td>
    <td align="right">       32.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.91</td>
    <td align="right">        1.16</td>
    <td align="right">       20.75</td>
    <td align="right">       32.82</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       21.28</td>
    <td align="right">       43.40</td>
    <td align="right">        6.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.71</td>
    <td align="right">        0.00</td>
    <td align="right">       22.71</td>
    <td align="right">       47.66</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.02</td>
    <td align="right">       46.52</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.10</td>
    <td align="right">        0.78</td>
    <td align="right">       22.32</td>
    <td align="right">       46.97</td>
    <td align="right">        7.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.70</td>
    <td align="right">        4.96</td>
    <td align="right">       22.75</td>
    <td align="right">       51.84</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.30</td>
    <td align="right">       26.74</td>
    <td align="right">       25.56</td>
    <td align="right">       92.46</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.00</td>
    <td align="right">       49.95</td>
    <td align="right">       22.05</td>
    <td align="right">      112.09</td>
    <td align="right">       33.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.48</td>
    <td align="right">       53.88</td>
    <td align="right">       20.61</td>
    <td align="right">      111.26</td>
    <td align="right">       42.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.13</td>
    <td align="right">       20.79</td>
    <td align="right">       22.33</td>
    <td align="right">       70.77</td>
    <td align="right">       22.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.61</td>
    <td align="right">       32.82</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       25.56</td>
    <td align="right">      112.09</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       21.44</td>
    <td align="right">      110.30</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.80</td>
    <td align="right">       44.04</td>
    <td align="right">       23.76</td>
    <td align="right">      101.13</td>
    <td align="right">       38.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.54</td>
    <td align="right">       14.66</td>
    <td align="right">       21.89</td>
    <td align="right">       54.44</td>
    <td align="right">       32.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.91</td>
    <td align="right">        1.16</td>
    <td align="right">       20.75</td>
    <td align="right">       32.82</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       21.28</td>
    <td align="right">       43.40</td>
    <td align="right">        6.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.71</td>
    <td align="right">        0.00</td>
    <td align="right">       22.71</td>
    <td align="right">       47.66</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.02</td>
    <td align="right">       46.52</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.10</td>
    <td align="right">        0.78</td>
    <td align="right">       22.32</td>
    <td align="right">       46.97</td>
    <td align="right">        7.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.70</td>
    <td align="right">        4.96</td>
    <td align="right">       22.74</td>
    <td align="right">       51.83</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.30</td>
    <td align="right">       26.74</td>
    <td align="right">       25.56</td>
    <td align="right">       92.46</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.00</td>
    <td align="right">       49.95</td>
    <td align="right">       22.05</td>
    <td align="right">      112.09</td>
    <td align="right">       33.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.48</td>
    <td align="right">       53.88</td>
    <td align="right">       20.61</td>
    <td align="right">      111.26</td>
    <td align="right">       42.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.13</td>
    <td align="right">       20.79</td>
    <td align="right">       22.33</td>
    <td align="right">       70.77</td>
    <td align="right">       22.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.61</td>
    <td align="right">       32.82</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       25.56</td>
    <td align="right">      112.09</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       21.44</td>
    <td align="right">      110.30</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.80</td>
    <td align="right">       44.04</td>
    <td align="right">       23.76</td>
    <td align="right">      101.13</td>
    <td align="right">       38.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.54</td>
    <td align="right">       14.66</td>
    <td align="right">       21.89</td>
    <td align="right">       54.44</td>
    <td align="right">       32.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.91</td>
    <td align="right">        1.16</td>
    <td align="right">       20.75</td>
    <td align="right">       32.82</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       21.28</td>
    <td align="right">       43.40</td>
    <td align="right">        6.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.71</td>
    <td align="right">        0.00</td>
    <td align="right">       22.71</td>
    <td align="right">       47.66</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.02</td>
    <td align="right">       46.52</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.10</td>
    <td align="right">        0.78</td>
    <td align="right">       22.32</td>
    <td align="right">       46.97</td>
    <td align="right">        7.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.70</td>
    <td align="right">        4.96</td>
    <td align="right">       22.74</td>
    <td align="right">       51.83</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.30</td>
    <td align="right">       26.74</td>
    <td align="right">       25.56</td>
    <td align="right">       92.46</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.00</td>
    <td align="right">       49.95</td>
    <td align="right">       22.05</td>
    <td align="right">      112.09</td>
    <td align="right">       33.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.48</td>
    <td align="right">       53.88</td>
    <td align="right">       20.61</td>
    <td align="right">      111.26</td>
    <td align="right">       42.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.13</td>
    <td align="right">       20.79</td>
    <td align="right">       22.33</td>
    <td align="right">       70.77</td>
    <td align="right">       22.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.61</td>
    <td align="right">       32.82</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       25.56</td>
    <td align="right">      112.09</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       21.44</td>
    <td align="right">      110.30</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.80</td>
    <td align="right">       44.04</td>
    <td align="right">       23.76</td>
    <td align="right">      101.13</td>
    <td align="right">       38.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.54</td>
    <td align="right">       14.66</td>
    <td align="right">       21.89</td>
    <td align="right">       54.44</td>
    <td align="right">       32.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.91</td>
    <td align="right">        1.16</td>
    <td align="right">       20.75</td>
    <td align="right">       32.82</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       21.28</td>
    <td align="right">       43.40</td>
    <td align="right">        6.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.71</td>
    <td align="right">        0.00</td>
    <td align="right">       22.71</td>
    <td align="right">       47.66</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.02</td>
    <td align="right">       46.52</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.10</td>
    <td align="right">        0.78</td>
    <td align="right">       22.32</td>
    <td align="right">       46.97</td>
    <td align="right">        7.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.71</td>
    <td align="right">        4.96</td>
    <td align="right">       22.75</td>
    <td align="right">       51.84</td>
    <td align="right">       10.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.30</td>
    <td align="right">       26.74</td>
    <td align="right">       25.56</td>
    <td align="right">       92.46</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.00</td>
    <td align="right">       49.95</td>
    <td align="right">       22.05</td>
    <td align="right">      112.09</td>
    <td align="right">       33.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.48</td>
    <td align="right">       53.88</td>
    <td align="right">       20.61</td>
    <td align="right">      111.26</td>
    <td align="right">       42.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.13</td>
    <td align="right">       20.79</td>
    <td align="right">       22.34</td>
    <td align="right">       70.77</td>
    <td align="right">       22.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.61</td>
    <td align="right">       32.82</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       25.56</td>
    <td align="right">      112.09</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       21.44</td>
    <td align="right">      110.30</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.80</td>
    <td align="right">       44.04</td>
    <td align="right">       23.76</td>
    <td align="right">      101.13</td>
    <td align="right">       38.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.58</td>
    <td align="right">       14.67</td>
    <td align="right">       21.90</td>
    <td align="right">       54.47</td>
    <td align="right">       32.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.97</td>
    <td align="right">        1.18</td>
    <td align="right">       20.79</td>
    <td align="right">       32.95</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       21.28</td>
    <td align="right">       43.41</td>
    <td align="right">        6.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.71</td>
    <td align="right">        0.00</td>
    <td align="right">       22.71</td>
    <td align="right">       47.66</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.02</td>
    <td align="right">       46.53</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.11</td>
    <td align="right">        0.79</td>
    <td align="right">       22.33</td>
    <td align="right">       47.01</td>
    <td align="right">        7.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.82</td>
    <td align="right">        4.99</td>
    <td align="right">       22.83</td>
    <td align="right">       52.09</td>
    <td align="right">       10.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.30</td>
    <td align="right">       26.74</td>
    <td align="right">       25.56</td>
    <td align="right">       92.46</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.00</td>
    <td align="right">       49.95</td>
    <td align="right">       22.05</td>
    <td align="right">      112.09</td>
    <td align="right">       33.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.48</td>
    <td align="right">       53.88</td>
    <td align="right">       20.61</td>
    <td align="right">      111.26</td>
    <td align="right">       42.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.15</td>
    <td align="right">       20.80</td>
    <td align="right">       22.35</td>
    <td align="right">       70.81</td>
    <td align="right">       22.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">       20.61</td>
    <td align="right">       32.95</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.19</td>
    <td align="right">       54.75</td>
    <td align="right">       25.56</td>
    <td align="right">      112.09</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      107.16</td>
    <td align="right">       76.71</td>
    <td align="right">       30.44</td>
    <td align="right">      154.84</td>
    <td align="right">       65.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.12</td>
    <td align="right">       63.15</td>
    <td align="right">       33.97</td>
    <td align="right">      144.94</td>
    <td align="right">       53.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       59.60</td>
    <td align="right">       26.51</td>
    <td align="right">       33.09</td>
    <td align="right">       91.86</td>
    <td align="right">       45.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.22</td>
    <td align="right">        5.54</td>
    <td align="right">       31.69</td>
    <td align="right">       59.65</td>
    <td align="right">       28.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.58</td>
    <td align="right">        0.00</td>
    <td align="right">       30.58</td>
    <td align="right">       61.59</td>
    <td align="right">        9.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.58</td>
    <td align="right">        0.00</td>
    <td align="right">       32.58</td>
    <td align="right">       67.47</td>
    <td align="right">        9.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.18</td>
    <td align="right">        0.03</td>
    <td align="right">       33.16</td>
    <td align="right">       66.25</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.07</td>
    <td align="right">        2.18</td>
    <td align="right">       32.89</td>
    <td align="right">       70.74</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.70</td>
    <td align="right">       10.63</td>
    <td align="right">       35.07</td>
    <td align="right">       85.88</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       79.27</td>
    <td align="right">       41.61</td>
    <td align="right">       37.66</td>
    <td align="right">      139.93</td>
    <td align="right">       25.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.26</td>
    <td align="right">       69.99</td>
    <td align="right">       31.27</td>
    <td align="right">      157.13</td>
    <td align="right">       46.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      104.72</td>
    <td align="right">       75.48</td>
    <td align="right">       29.24</td>
    <td align="right">      156.05</td>
    <td align="right">       59.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       63.45</td>
    <td align="right">       30.82</td>
    <td align="right">       32.63</td>
    <td align="right">      104.50</td>
    <td align="right">       31.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.58</td>
    <td align="right">        0.00</td>
    <td align="right">       29.24</td>
    <td align="right">       59.65</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      107.16</td>
    <td align="right">       76.71</td>
    <td align="right">       37.66</td>
    <td align="right">      157.13</td>
    <td align="right">       65.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.56</td>
    <td align="right">       16.65</td>
    <td align="right">       15.91</td>
    <td align="right">       38.57</td>
    <td align="right">       45.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.77</td>
    <td align="right">       17.17</td>
    <td align="right">       18.61</td>
    <td align="right">       45.41</td>
    <td align="right">       36.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.99</td>
    <td align="right">       20.30</td>
    <td align="right">       21.70</td>
    <td align="right">       58.05</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.33</td>
    <td align="right">       20.16</td>
    <td align="right">       25.16</td>
    <td align="right">       70.29</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       46.70</td>
    <td align="right">       20.10</td>
    <td align="right">       26.60</td>
    <td align="right">       85.97</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.89</td>
    <td align="right">       18.27</td>
    <td align="right">       28.61</td>
    <td align="right">       88.78</td>
    <td align="right">        6.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.25</td>
    <td align="right">       16.30</td>
    <td align="right">       28.95</td>
    <td align="right">       84.24</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.77</td>
    <td align="right">       14.19</td>
    <td align="right">       27.58</td>
    <td align="right">       77.84</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.30</td>
    <td align="right">       12.78</td>
    <td align="right">       24.51</td>
    <td align="right">       65.76</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.29</td>
    <td align="right">       15.69</td>
    <td align="right">       21.60</td>
    <td align="right">       62.81</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.48</td>
    <td align="right">       17.06</td>
    <td align="right">       16.42</td>
    <td align="right">       45.76</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.33</td>
    <td align="right">       11.92</td>
    <td align="right">       14.41</td>
    <td align="right">       31.96</td>
    <td align="right">       41.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.23</td>
    <td align="right">       16.71</td>
    <td align="right">       22.52</td>
    <td align="right">       63.05</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.33</td>
    <td align="right">       11.92</td>
    <td align="right">       14.41</td>
    <td align="right">       31.96</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.89</td>
    <td align="right">       20.30</td>
    <td align="right">       28.95</td>
    <td align="right">       88.78</td>
    <td align="right">       45.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.56</td>
    <td align="right">       16.65</td>
    <td align="right">       15.91</td>
    <td align="right">       38.57</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.77</td>
    <td align="right">       17.17</td>
    <td align="right">       18.60</td>
    <td align="right">       45.41</td>
    <td align="right">       36.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.99</td>
    <td align="right">       20.30</td>
    <td align="right">       21.70</td>
    <td align="right">       58.05</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.32</td>
    <td align="right">       20.16</td>
    <td align="right">       25.16</td>
    <td align="right">       70.29</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       46.70</td>
    <td align="right">       20.10</td>
    <td align="right">       26.60</td>
    <td align="right">       85.97</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.88</td>
    <td align="right">       18.27</td>
    <td align="right">       28.61</td>
    <td align="right">       88.78</td>
    <td align="right">        6.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.25</td>
    <td align="right">       16.30</td>
    <td align="right">       28.94</td>
    <td align="right">       84.24</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.77</td>
    <td align="right">       14.19</td>
    <td align="right">       27.58</td>
    <td align="right">       77.84</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.30</td>
    <td align="right">       12.78</td>
    <td align="right">       24.51</td>
    <td align="right">       65.76</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.29</td>
    <td align="right">       15.69</td>
    <td align="right">       21.60</td>
    <td align="right">       62.81</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.48</td>
    <td align="right">       17.06</td>
    <td align="right">       16.42</td>
    <td align="right">       45.76</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.33</td>
    <td align="right">       11.92</td>
    <td align="right">       14.41</td>
    <td align="right">       31.96</td>
    <td align="right">       41.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.23</td>
    <td align="right">       16.71</td>
    <td align="right">       22.52</td>
    <td align="right">       63.05</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.33</td>
    <td align="right">       11.92</td>
    <td align="right">       14.41</td>
    <td align="right">       31.96</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.88</td>
    <td align="right">       20.30</td>
    <td align="right">       28.94</td>
    <td align="right">       88.78</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.56</td>
    <td align="right">       16.65</td>
    <td align="right">       15.91</td>
    <td align="right">       38.57</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.77</td>
    <td align="right">       17.17</td>
    <td align="right">       18.60</td>
    <td align="right">       45.41</td>
    <td align="right">       36.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.99</td>
    <td align="right">       20.30</td>
    <td align="right">       21.70</td>
    <td align="right">       58.05</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.32</td>
    <td align="right">       20.16</td>
    <td align="right">       25.16</td>
    <td align="right">       70.29</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       46.70</td>
    <td align="right">       20.10</td>
    <td align="right">       26.60</td>
    <td align="right">       85.97</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.88</td>
    <td align="right">       18.27</td>
    <td align="right">       28.61</td>
    <td align="right">       88.78</td>
    <td align="right">        6.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.25</td>
    <td align="right">       16.30</td>
    <td align="right">       28.94</td>
    <td align="right">       84.24</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.77</td>
    <td align="right">       14.19</td>
    <td align="right">       27.58</td>
    <td align="right">       77.84</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.30</td>
    <td align="right">       12.78</td>
    <td align="right">       24.51</td>
    <td align="right">       65.76</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.29</td>
    <td align="right">       15.69</td>
    <td align="right">       21.60</td>
    <td align="right">       62.81</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.48</td>
    <td align="right">       17.06</td>
    <td align="right">       16.42</td>
    <td align="right">       45.76</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.33</td>
    <td align="right">       11.92</td>
    <td align="right">       14.41</td>
    <td align="right">       31.96</td>
    <td align="right">       41.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.23</td>
    <td align="right">       16.71</td>
    <td align="right">       22.52</td>
    <td align="right">       63.05</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.33</td>
    <td align="right">       11.92</td>
    <td align="right">       14.41</td>
    <td align="right">       31.96</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.88</td>
    <td align="right">       20.30</td>
    <td align="right">       28.94</td>
    <td align="right">       88.78</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.57</td>
    <td align="right">       16.65</td>
    <td align="right">       15.91</td>
    <td align="right">       38.59</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.77</td>
    <td align="right">       17.17</td>
    <td align="right">       18.61</td>
    <td align="right">       45.41</td>
    <td align="right">       36.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.99</td>
    <td align="right">       20.30</td>
    <td align="right">       21.70</td>
    <td align="right">       58.05</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.33</td>
    <td align="right">       20.16</td>
    <td align="right">       25.16</td>
    <td align="right">       70.29</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       46.70</td>
    <td align="right">       20.10</td>
    <td align="right">       26.60</td>
    <td align="right">       85.97</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.89</td>
    <td align="right">       18.27</td>
    <td align="right">       28.61</td>
    <td align="right">       88.78</td>
    <td align="right">        6.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.25</td>
    <td align="right">       16.30</td>
    <td align="right">       28.95</td>
    <td align="right">       84.24</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.77</td>
    <td align="right">       14.19</td>
    <td align="right">       27.58</td>
    <td align="right">       77.84</td>
    <td align="right">        7.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.30</td>
    <td align="right">       12.78</td>
    <td align="right">       24.51</td>
    <td align="right">       65.76</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.29</td>
    <td align="right">       15.69</td>
    <td align="right">       21.60</td>
    <td align="right">       62.81</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.49</td>
    <td align="right">       17.06</td>
    <td align="right">       16.42</td>
    <td align="right">       45.77</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.35</td>
    <td align="right">       11.93</td>
    <td align="right">       14.42</td>
    <td align="right">       32.00</td>
    <td align="right">       41.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.24</td>
    <td align="right">       16.71</td>
    <td align="right">       22.52</td>
    <td align="right">       63.05</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.35</td>
    <td align="right">       11.93</td>
    <td align="right">       14.42</td>
    <td align="right">       32.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.89</td>
    <td align="right">       20.30</td>
    <td align="right">       28.95</td>
    <td align="right">       88.78</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">       12.71</td>
    <td align="right">        9.46</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.05</td>
    <td align="right">       13.78</td>
    <td align="right">       37.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">       17.30</td>
    <td align="right">       19.38</td>
    <td align="right">       32.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.48</td>
    <td align="right">        0.08</td>
    <td align="right">       20.41</td>
    <td align="right">       29.61</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.69</td>
    <td align="right">        0.71</td>
    <td align="right">       21.98</td>
    <td align="right">       46.29</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.32</td>
    <td align="right">        1.43</td>
    <td align="right">       23.89</td>
    <td align="right">       52.92</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.73</td>
    <td align="right">        0.76</td>
    <td align="right">       23.97</td>
    <td align="right">       50.06</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.61</td>
    <td align="right">        0.15</td>
    <td align="right">       22.46</td>
    <td align="right">       46.10</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">       19.60</td>
    <td align="right">       36.43</td>
    <td align="right">        9.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">       17.16</td>
    <td align="right">       29.78</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.14</td>
    <td align="right">        0.00</td>
    <td align="right">       13.14</td>
    <td align="right">       14.10</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.87</td>
    <td align="right">       41.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.57</td>
    <td align="right">        0.26</td>
    <td align="right">       18.31</td>
    <td align="right">       29.91</td>
    <td align="right">       21.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.46</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.32</td>
    <td align="right">        1.43</td>
    <td align="right">       23.97</td>
    <td align="right">       52.92</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">       12.71</td>
    <td align="right">        9.46</td>
    <td align="right">       47.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.05</td>
    <td align="right">       13.78</td>
    <td align="right">       37.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">       17.30</td>
    <td align="right">       19.38</td>
    <td align="right">       32.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.44</td>
    <td align="right">        0.07</td>
    <td align="right">       20.38</td>
    <td align="right">       29.56</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.59</td>
    <td align="right">        0.66</td>
    <td align="right">       21.93</td>
    <td align="right">       46.05</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.27</td>
    <td align="right">        1.41</td>
    <td align="right">       23.86</td>
    <td align="right">       52.80</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.66</td>
    <td align="right">        0.73</td>
    <td align="right">       23.93</td>
    <td align="right">       49.89</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.55</td>
    <td align="right">        0.14</td>
    <td align="right">       22.41</td>
    <td align="right">       45.96</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">       19.60</td>
    <td align="right">       36.42</td>
    <td align="right">        9.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">       17.16</td>
    <td align="right">       29.78</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">       13.13</td>
    <td align="right">       14.10</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.87</td>
    <td align="right">       41.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.54</td>
    <td align="right">        0.25</td>
    <td align="right">       18.29</td>
    <td align="right">       29.85</td>
    <td align="right">       21.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.46</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.27</td>
    <td align="right">        1.41</td>
    <td align="right">       23.93</td>
    <td align="right">       52.80</td>
    <td align="right">       47.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">       12.71</td>
    <td align="right">        9.46</td>
    <td align="right">       47.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.05</td>
    <td align="right">       13.78</td>
    <td align="right">       37.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">       17.30</td>
    <td align="right">       19.38</td>
    <td align="right">       32.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.44</td>
    <td align="right">        0.07</td>
    <td align="right">       20.37</td>
    <td align="right">       29.55</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.59</td>
    <td align="right">        0.66</td>
    <td align="right">       21.93</td>
    <td align="right">       46.05</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.27</td>
    <td align="right">        1.41</td>
    <td align="right">       23.86</td>
    <td align="right">       52.80</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.66</td>
    <td align="right">        0.73</td>
    <td align="right">       23.93</td>
    <td align="right">       49.89</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.55</td>
    <td align="right">        0.14</td>
    <td align="right">       22.41</td>
    <td align="right">       45.95</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">       19.59</td>
    <td align="right">       36.42</td>
    <td align="right">        9.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">       17.16</td>
    <td align="right">       29.78</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">       13.13</td>
    <td align="right">       14.10</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.87</td>
    <td align="right">       41.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.54</td>
    <td align="right">        0.25</td>
    <td align="right">       18.29</td>
    <td align="right">       29.85</td>
    <td align="right">       21.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.46</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.27</td>
    <td align="right">        1.41</td>
    <td align="right">       23.93</td>
    <td align="right">       52.80</td>
    <td align="right">       47.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">       12.71</td>
    <td align="right">        9.46</td>
    <td align="right">       47.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.05</td>
    <td align="right">       13.78</td>
    <td align="right">       37.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">       17.30</td>
    <td align="right">       19.38</td>
    <td align="right">       32.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.44</td>
    <td align="right">        0.07</td>
    <td align="right">       20.37</td>
    <td align="right">       29.55</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.59</td>
    <td align="right">        0.66</td>
    <td align="right">       21.93</td>
    <td align="right">       46.05</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.27</td>
    <td align="right">        1.41</td>
    <td align="right">       23.86</td>
    <td align="right">       52.80</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.66</td>
    <td align="right">        0.73</td>
    <td align="right">       23.93</td>
    <td align="right">       49.89</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.55</td>
    <td align="right">        0.14</td>
    <td align="right">       22.41</td>
    <td align="right">       45.96</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">       19.59</td>
    <td align="right">       36.42</td>
    <td align="right">        9.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">       17.16</td>
    <td align="right">       29.78</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">       13.13</td>
    <td align="right">       14.10</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.87</td>
    <td align="right">       41.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.54</td>
    <td align="right">        0.25</td>
    <td align="right">       18.29</td>
    <td align="right">       29.85</td>
    <td align="right">       21.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.46</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.27</td>
    <td align="right">        1.41</td>
    <td align="right">       23.93</td>
    <td align="right">       52.80</td>
    <td align="right">       47.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">       12.71</td>
    <td align="right">        9.46</td>
    <td align="right">       47.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.05</td>
    <td align="right">       13.78</td>
    <td align="right">       37.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">       17.30</td>
    <td align="right">       19.38</td>
    <td align="right">       32.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.45</td>
    <td align="right">        0.07</td>
    <td align="right">       20.38</td>
    <td align="right">       29.56</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.59</td>
    <td align="right">        0.66</td>
    <td align="right">       21.93</td>
    <td align="right">       46.05</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.27</td>
    <td align="right">        1.41</td>
    <td align="right">       23.86</td>
    <td align="right">       52.80</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.66</td>
    <td align="right">        0.73</td>
    <td align="right">       23.93</td>
    <td align="right">       49.89</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.55</td>
    <td align="right">        0.14</td>
    <td align="right">       22.41</td>
    <td align="right">       45.96</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">       19.60</td>
    <td align="right">       36.42</td>
    <td align="right">        9.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">       17.16</td>
    <td align="right">       29.78</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">       13.13</td>
    <td align="right">       14.10</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.87</td>
    <td align="right">       41.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.54</td>
    <td align="right">        0.25</td>
    <td align="right">       18.29</td>
    <td align="right">       29.85</td>
    <td align="right">       21.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.46</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.27</td>
    <td align="right">        1.41</td>
    <td align="right">       23.93</td>
    <td align="right">       52.80</td>
    <td align="right">       47.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">       12.71</td>
    <td align="right">        9.46</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.05</td>
    <td align="right">       13.78</td>
    <td align="right">       37.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">       17.30</td>
    <td align="right">       19.38</td>
    <td align="right">       32.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.49</td>
    <td align="right">        0.08</td>
    <td align="right">       20.42</td>
    <td align="right">       29.65</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.66</td>
    <td align="right">        0.69</td>
    <td align="right">       21.98</td>
    <td align="right">       46.21</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.31</td>
    <td align="right">        1.43</td>
    <td align="right">       23.89</td>
    <td align="right">       52.91</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.71</td>
    <td align="right">        0.75</td>
    <td align="right">       23.97</td>
    <td align="right">       50.01</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.61</td>
    <td align="right">        0.15</td>
    <td align="right">       22.46</td>
    <td align="right">       46.10</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">       19.60</td>
    <td align="right">       36.42</td>
    <td align="right">        9.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">       17.16</td>
    <td align="right">       29.78</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.14</td>
    <td align="right">        0.00</td>
    <td align="right">       13.14</td>
    <td align="right">       14.10</td>
    <td align="right">       32.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.87</td>
    <td align="right">       41.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.56</td>
    <td align="right">        0.26</td>
    <td align="right">       18.31</td>
    <td align="right">       29.90</td>
    <td align="right">       21.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.81</td>
    <td align="right">        9.46</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.31</td>
    <td align="right">        1.43</td>
    <td align="right">       23.97</td>
    <td align="right">       52.91</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.67</td>
    <td align="right">       18.85</td>
    <td align="right">       15.83</td>
    <td align="right">       44.39</td>
    <td align="right">       47.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.82</td>
    <td align="right">       19.57</td>
    <td align="right">       19.25</td>
    <td align="right">       52.31</td>
    <td align="right">       38.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.78</td>
    <td align="right">       16.58</td>
    <td align="right">       21.20</td>
    <td align="right">       52.98</td>
    <td align="right">       32.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.73</td>
    <td align="right">       21.28</td>
    <td align="right">       25.45</td>
    <td align="right">       73.71</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.24</td>
    <td align="right">       12.11</td>
    <td align="right">       26.12</td>
    <td align="right">       72.64</td>
    <td align="right">        7.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.41</td>
    <td align="right">       14.51</td>
    <td align="right">       27.90</td>
    <td align="right">       81.57</td>
    <td align="right">        7.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.44</td>
    <td align="right">       10.24</td>
    <td align="right">       28.20</td>
    <td align="right">       73.06</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.23</td>
    <td align="right">       11.80</td>
    <td align="right">       27.44</td>
    <td align="right">       74.54</td>
    <td align="right">        8.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.44</td>
    <td align="right">       12.40</td>
    <td align="right">       24.04</td>
    <td align="right">       65.13</td>
    <td align="right">       11.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.92</td>
    <td align="right">       16.38</td>
    <td align="right">       21.54</td>
    <td align="right">       65.44</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.83</td>
    <td align="right">       16.48</td>
    <td align="right">       16.35</td>
    <td align="right">       47.28</td>
    <td align="right">       33.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.86</td>
    <td align="right">       17.03</td>
    <td align="right">       14.83</td>
    <td align="right">       42.62</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.92</td>
    <td align="right">       15.56</td>
    <td align="right">       22.36</td>
    <td align="right">       62.17</td>
    <td align="right">       22.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.86</td>
    <td align="right">       10.24</td>
    <td align="right">       14.83</td>
    <td align="right">       42.62</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.73</td>
    <td align="right">       21.28</td>
    <td align="right">       28.20</td>
    <td align="right">       81.57</td>
    <td align="right">       47.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.66</td>
    <td align="right">       18.84</td>
    <td align="right">       15.82</td>
    <td align="right">       44.37</td>
    <td align="right">       47.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.82</td>
    <td align="right">       19.57</td>
    <td align="right">       19.25</td>
    <td align="right">       52.31</td>
    <td align="right">       38.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.78</td>
    <td align="right">       16.58</td>
    <td align="right">       21.20</td>
    <td align="right">       52.98</td>
    <td align="right">       32.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.73</td>
    <td align="right">       21.28</td>
    <td align="right">       25.45</td>
    <td align="right">       73.71</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.23</td>
    <td align="right">       12.11</td>
    <td align="right">       26.12</td>
    <td align="right">       72.64</td>
    <td align="right">        7.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.41</td>
    <td align="right">       14.51</td>
    <td align="right">       27.90</td>
    <td align="right">       81.57</td>
    <td align="right">        7.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.44</td>
    <td align="right">       10.24</td>
    <td align="right">       28.20</td>
    <td align="right">       73.05</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.23</td>
    <td align="right">       11.80</td>
    <td align="right">       27.43</td>
    <td align="right">       74.54</td>
    <td align="right">        8.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.44</td>
    <td align="right">       12.40</td>
    <td align="right">       24.03</td>
    <td align="right">       65.13</td>
    <td align="right">       11.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.92</td>
    <td align="right">       16.38</td>
    <td align="right">       21.54</td>
    <td align="right">       65.44</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.82</td>
    <td align="right">       16.48</td>
    <td align="right">       16.35</td>
    <td align="right">       47.27</td>
    <td align="right">       33.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.84</td>
    <td align="right">       17.02</td>
    <td align="right">       14.82</td>
    <td align="right">       42.58</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.92</td>
    <td align="right">       15.56</td>
    <td align="right">       22.36</td>
    <td align="right">       62.16</td>
    <td align="right">       22.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.84</td>
    <td align="right">       10.24</td>
    <td align="right">       14.82</td>
    <td align="right">       42.58</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.73</td>
    <td align="right">       21.28</td>
    <td align="right">       28.20</td>
    <td align="right">       81.57</td>
    <td align="right">       47.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.66</td>
    <td align="right">       18.84</td>
    <td align="right">       15.82</td>
    <td align="right">       44.37</td>
    <td align="right">       47.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.82</td>
    <td align="right">       19.57</td>
    <td align="right">       19.25</td>
    <td align="right">       52.31</td>
    <td align="right">       38.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.78</td>
    <td align="right">       16.58</td>
    <td align="right">       21.20</td>
    <td align="right">       52.98</td>
    <td align="right">       32.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.73</td>
    <td align="right">       21.28</td>
    <td align="right">       25.45</td>
    <td align="right">       73.71</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.23</td>
    <td align="right">       12.11</td>
    <td align="right">       26.12</td>
    <td align="right">       72.64</td>
    <td align="right">        7.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.41</td>
    <td align="right">       14.51</td>
    <td align="right">       27.90</td>
    <td align="right">       81.57</td>
    <td align="right">        7.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.44</td>
    <td align="right">       10.24</td>
    <td align="right">       28.20</td>
    <td align="right">       73.05</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.23</td>
    <td align="right">       11.80</td>
    <td align="right">       27.43</td>
    <td align="right">       74.54</td>
    <td align="right">        8.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.44</td>
    <td align="right">       12.40</td>
    <td align="right">       24.03</td>
    <td align="right">       65.13</td>
    <td align="right">       11.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.92</td>
    <td align="right">       16.38</td>
    <td align="right">       21.54</td>
    <td align="right">       65.44</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.82</td>
    <td align="right">       16.48</td>
    <td align="right">       16.35</td>
    <td align="right">       47.27</td>
    <td align="right">       33.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.84</td>
    <td align="right">       17.02</td>
    <td align="right">       14.82</td>
    <td align="right">       42.58</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.92</td>
    <td align="right">       15.56</td>
    <td align="right">       22.36</td>
    <td align="right">       62.16</td>
    <td align="right">       22.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.84</td>
    <td align="right">       10.24</td>
    <td align="right">       14.82</td>
    <td align="right">       42.58</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.73</td>
    <td align="right">       21.28</td>
    <td align="right">       28.20</td>
    <td align="right">       81.57</td>
    <td align="right">       47.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.66</td>
    <td align="right">       18.84</td>
    <td align="right">       15.82</td>
    <td align="right">       44.37</td>
    <td align="right">       47.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.82</td>
    <td align="right">       19.57</td>
    <td align="right">       19.25</td>
    <td align="right">       52.31</td>
    <td align="right">       38.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.78</td>
    <td align="right">       16.58</td>
    <td align="right">       21.20</td>
    <td align="right">       52.98</td>
    <td align="right">       32.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.73</td>
    <td align="right">       21.28</td>
    <td align="right">       25.45</td>
    <td align="right">       73.71</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.24</td>
    <td align="right">       12.11</td>
    <td align="right">       26.12</td>
    <td align="right">       72.64</td>
    <td align="right">        7.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.41</td>
    <td align="right">       14.51</td>
    <td align="right">       27.90</td>
    <td align="right">       81.57</td>
    <td align="right">        7.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.44</td>
    <td align="right">       10.24</td>
    <td align="right">       28.20</td>
    <td align="right">       73.06</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.23</td>
    <td align="right">       11.80</td>
    <td align="right">       27.44</td>
    <td align="right">       74.54</td>
    <td align="right">        8.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.44</td>
    <td align="right">       12.40</td>
    <td align="right">       24.04</td>
    <td align="right">       65.13</td>
    <td align="right">       11.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.92</td>
    <td align="right">       16.38</td>
    <td align="right">       21.54</td>
    <td align="right">       65.44</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.83</td>
    <td align="right">       16.48</td>
    <td align="right">       16.35</td>
    <td align="right">       47.27</td>
    <td align="right">       33.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.84</td>
    <td align="right">       17.02</td>
    <td align="right">       14.82</td>
    <td align="right">       42.58</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.92</td>
    <td align="right">       15.56</td>
    <td align="right">       22.36</td>
    <td align="right">       62.16</td>
    <td align="right">       22.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.84</td>
    <td align="right">       10.24</td>
    <td align="right">       14.82</td>
    <td align="right">       42.58</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.73</td>
    <td align="right">       21.28</td>
    <td align="right">       28.20</td>
    <td align="right">       81.57</td>
    <td align="right">       47.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204063E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 57422183.63</td>
    <td align="right">0.295417E+09</td>
    <td align="right">0.125893E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164021E+09</td>
    <td align="right">0.106537E+09</td>
    <td align="right"> 57484718.00</td>
    <td align="right">0.244653E+09</td>
    <td align="right"> 92682679.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 97946053.08</td>
    <td align="right"> 39287075.36</td>
    <td align="right"> 58658977.72</td>
    <td align="right">0.145912E+09</td>
    <td align="right"> 86875674.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56951441.96</td>
    <td align="right">  3056297.41</td>
    <td align="right"> 53895144.55</td>
    <td align="right"> 85452702.77</td>
    <td align="right"> 53211363.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56994237.69</td>
    <td align="right">        2.12</td>
    <td align="right"> 56994235.58</td>
    <td align="right">0.116259E+09</td>
    <td align="right"> 17130180.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58870800.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 58870800.80</td>
    <td align="right">0.123531E+09</td>
    <td align="right"> 16240599.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61651134.77</td>
    <td align="right">       94.50</td>
    <td align="right"> 61651040.27</td>
    <td align="right">0.124617E+09</td>
    <td align="right"> 13862790.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61907371.33</td>
    <td align="right">  2106916.61</td>
    <td align="right"> 59800454.72</td>
    <td align="right">0.125903E+09</td>
    <td align="right"> 20396855.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 72081363.37</td>
    <td align="right"> 12938267.31</td>
    <td align="right"> 59143096.05</td>
    <td align="right">0.134983E+09</td>
    <td align="right"> 27956691.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140076E+09</td>
    <td align="right"> 71618254.43</td>
    <td align="right"> 68457252.65</td>
    <td align="right">0.247655E+09</td>
    <td align="right"> 49112630.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186636E+09</td>
    <td align="right">0.129483E+09</td>
    <td align="right"> 57152923.56</td>
    <td align="right">0.290550E+09</td>
    <td align="right"> 85927280.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199494E+09</td>
    <td align="right">0.144300E+09</td>
    <td align="right"> 55193414.20</td>
    <td align="right">0.297997E+09</td>
    <td align="right">0.114514E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136069E+10</td>
    <td align="right">0.655968E+09</td>
    <td align="right">0.704724E+09</td>
    <td align="right">0.223293E+10</td>
    <td align="right">0.703803E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56951441.96</td>
    <td align="right">        0.00</td>
    <td align="right"> 53895144.55</td>
    <td align="right"> 85452702.77</td>
    <td align="right"> 13862790.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204063E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 68457252.65</td>
    <td align="right">0.297997E+09</td>
    <td align="right">0.125893E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204061E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 57420480.22</td>
    <td align="right">0.295416E+09</td>
    <td align="right">0.125891E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164020E+09</td>
    <td align="right">0.106537E+09</td>
    <td align="right"> 57483063.83</td>
    <td align="right">0.244651E+09</td>
    <td align="right"> 92680928.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 97879764.99</td>
    <td align="right"> 39256373.51</td>
    <td align="right"> 58623391.49</td>
    <td align="right">0.145803E+09</td>
    <td align="right"> 86916940.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56786192.66</td>
    <td align="right">  2998278.97</td>
    <td align="right"> 53787913.68</td>
    <td align="right"> 85071305.26</td>
    <td align="right"> 53219073.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56990861.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 56990861.95</td>
    <td align="right">0.116254E+09</td>
    <td align="right"> 17129066.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58867651.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58867651.00</td>
    <td align="right">0.123527E+09</td>
    <td align="right"> 16239444.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61647264.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 61647264.88</td>
    <td align="right">0.124611E+09</td>
    <td align="right"> 13861723.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61866197.14</td>
    <td align="right">  2087232.80</td>
    <td align="right"> 59778964.34</td>
    <td align="right">0.125800E+09</td>
    <td align="right"> 20395696.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71810639.35</td>
    <td align="right"> 12852511.66</td>
    <td align="right"> 58958127.69</td>
    <td align="right">0.134370E+09</td>
    <td align="right"> 27957890.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140073E+09</td>
    <td align="right"> 71618254.43</td>
    <td align="right"> 68454698.44</td>
    <td align="right">0.247652E+09</td>
    <td align="right"> 49111173.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186634E+09</td>
    <td align="right">0.129483E+09</td>
    <td align="right"> 57151349.92</td>
    <td align="right">0.290549E+09</td>
    <td align="right"> 85925227.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199492E+09</td>
    <td align="right">0.144300E+09</td>
    <td align="right"> 55191825.24</td>
    <td align="right">0.297996E+09</td>
    <td align="right">0.114512E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136013E+10</td>
    <td align="right">0.655774E+09</td>
    <td align="right">0.704356E+09</td>
    <td align="right">0.223170E+10</td>
    <td align="right">0.703840E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56786192.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 53787913.68</td>
    <td align="right"> 85071305.26</td>
    <td align="right"> 13861723.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204061E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 68454698.44</td>
    <td align="right">0.297996E+09</td>
    <td align="right">0.125891E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204061E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 57420480.22</td>
    <td align="right">0.295416E+09</td>
    <td align="right">0.125891E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164020E+09</td>
    <td align="right">0.106537E+09</td>
    <td align="right"> 57483063.83</td>
    <td align="right">0.244651E+09</td>
    <td align="right"> 92680928.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 97879714.47</td>
    <td align="right"> 39256363.22</td>
    <td align="right"> 58623351.25</td>
    <td align="right">0.145803E+09</td>
    <td align="right"> 86917047.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56786192.66</td>
    <td align="right">  2998278.97</td>
    <td align="right"> 53787913.68</td>
    <td align="right"> 85071305.26</td>
    <td align="right"> 53219073.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56990861.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 56990861.95</td>
    <td align="right">0.116254E+09</td>
    <td align="right"> 17129066.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58867651.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58867651.00</td>
    <td align="right">0.123527E+09</td>
    <td align="right"> 16239444.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61647264.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 61647264.88</td>
    <td align="right">0.124611E+09</td>
    <td align="right"> 13861723.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61865987.43</td>
    <td align="right">  2087024.10</td>
    <td align="right"> 59778963.33</td>
    <td align="right">0.125799E+09</td>
    <td align="right"> 20395696.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71799521.41</td>
    <td align="right"> 12851587.01</td>
    <td align="right"> 58947934.40</td>
    <td align="right">0.134350E+09</td>
    <td align="right"> 27959510.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140073E+09</td>
    <td align="right"> 71618254.43</td>
    <td align="right"> 68454698.44</td>
    <td align="right">0.247652E+09</td>
    <td align="right"> 49111173.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186634E+09</td>
    <td align="right">0.129483E+09</td>
    <td align="right"> 57151349.92</td>
    <td align="right">0.290549E+09</td>
    <td align="right"> 85925227.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199492E+09</td>
    <td align="right">0.144300E+09</td>
    <td align="right"> 55191825.24</td>
    <td align="right">0.297996E+09</td>
    <td align="right">0.114512E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136012E+10</td>
    <td align="right">0.655772E+09</td>
    <td align="right">0.704345E+09</td>
    <td align="right">0.223168E+10</td>
    <td align="right">0.703842E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56786192.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 53787913.68</td>
    <td align="right"> 85071305.26</td>
    <td align="right"> 13861723.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204061E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 68454698.44</td>
    <td align="right">0.297996E+09</td>
    <td align="right">0.125891E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204061E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 57420480.22</td>
    <td align="right">0.295416E+09</td>
    <td align="right">0.125891E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164020E+09</td>
    <td align="right">0.106537E+09</td>
    <td align="right"> 57483063.83</td>
    <td align="right">0.244651E+09</td>
    <td align="right"> 92680928.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 97879714.47</td>
    <td align="right"> 39256363.22</td>
    <td align="right"> 58623351.25</td>
    <td align="right">0.145803E+09</td>
    <td align="right"> 86917047.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56786192.66</td>
    <td align="right">  2998278.97</td>
    <td align="right"> 53787913.68</td>
    <td align="right"> 85071305.26</td>
    <td align="right"> 53219073.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56990861.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 56990861.95</td>
    <td align="right">0.116254E+09</td>
    <td align="right"> 17129066.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58867651.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58867651.00</td>
    <td align="right">0.123527E+09</td>
    <td align="right"> 16239444.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61647264.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 61647264.88</td>
    <td align="right">0.124611E+09</td>
    <td align="right"> 13861723.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61865987.15</td>
    <td align="right">  2087023.81</td>
    <td align="right"> 59778963.33</td>
    <td align="right">0.125799E+09</td>
    <td align="right"> 20395696.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71800206.14</td>
    <td align="right"> 12851585.80</td>
    <td align="right"> 58948620.34</td>
    <td align="right">0.134350E+09</td>
    <td align="right"> 27958691.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140073E+09</td>
    <td align="right"> 71618254.43</td>
    <td align="right"> 68454698.44</td>
    <td align="right">0.247652E+09</td>
    <td align="right"> 49111173.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186634E+09</td>
    <td align="right">0.129483E+09</td>
    <td align="right"> 57151349.92</td>
    <td align="right">0.290549E+09</td>
    <td align="right"> 85925227.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199492E+09</td>
    <td align="right">0.144300E+09</td>
    <td align="right"> 55191825.24</td>
    <td align="right">0.297996E+09</td>
    <td align="right">0.114512E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136012E+10</td>
    <td align="right">0.655772E+09</td>
    <td align="right">0.704346E+09</td>
    <td align="right">0.223168E+10</td>
    <td align="right">0.703841E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56786192.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 53787913.68</td>
    <td align="right"> 85071305.26</td>
    <td align="right"> 13861723.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204061E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 68454698.44</td>
    <td align="right">0.297996E+09</td>
    <td align="right">0.125891E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204061E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 57420480.22</td>
    <td align="right">0.295416E+09</td>
    <td align="right">0.125891E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164020E+09</td>
    <td align="right">0.106537E+09</td>
    <td align="right"> 57483063.83</td>
    <td align="right">0.244651E+09</td>
    <td align="right"> 92680928.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 97879714.47</td>
    <td align="right"> 39256363.22</td>
    <td align="right"> 58623351.25</td>
    <td align="right">0.145803E+09</td>
    <td align="right"> 86917047.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56786192.66</td>
    <td align="right">  2998278.97</td>
    <td align="right"> 53787913.68</td>
    <td align="right"> 85071305.26</td>
    <td align="right"> 53219073.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56990861.95</td>
    <td align="right">        0.00</td>
    <td align="right"> 56990861.95</td>
    <td align="right">0.116254E+09</td>
    <td align="right"> 17129066.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58867651.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58867651.00</td>
    <td align="right">0.123527E+09</td>
    <td align="right"> 16239444.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61647264.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 61647264.88</td>
    <td align="right">0.124611E+09</td>
    <td align="right"> 13861723.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61866216.45</td>
    <td align="right">  2087253.12</td>
    <td align="right"> 59778963.33</td>
    <td align="right">0.125800E+09</td>
    <td align="right"> 20395695.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71817266.46</td>
    <td align="right"> 12852564.67</td>
    <td align="right"> 58964701.78</td>
    <td align="right">0.134372E+09</td>
    <td align="right"> 27948190.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140073E+09</td>
    <td align="right"> 71618254.43</td>
    <td align="right"> 68454698.44</td>
    <td align="right">0.247652E+09</td>
    <td align="right"> 49111173.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186634E+09</td>
    <td align="right">0.129483E+09</td>
    <td align="right"> 57151349.92</td>
    <td align="right">0.290549E+09</td>
    <td align="right"> 85925227.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199492E+09</td>
    <td align="right">0.144300E+09</td>
    <td align="right"> 55191825.24</td>
    <td align="right">0.297996E+09</td>
    <td align="right">0.114512E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136014E+10</td>
    <td align="right">0.655774E+09</td>
    <td align="right">0.704362E+09</td>
    <td align="right">0.223170E+10</td>
    <td align="right">0.703831E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56786192.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 53787913.68</td>
    <td align="right"> 85071305.26</td>
    <td align="right"> 13861723.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204061E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 68454698.44</td>
    <td align="right">0.297996E+09</td>
    <td align="right">0.125891E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204063E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 57422183.54</td>
    <td align="right">0.295417E+09</td>
    <td align="right">0.125893E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164021E+09</td>
    <td align="right">0.106537E+09</td>
    <td align="right"> 57484717.91</td>
    <td align="right">0.244653E+09</td>
    <td align="right"> 92682679.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 97964405.45</td>
    <td align="right"> 39300470.11</td>
    <td align="right"> 58663935.34</td>
    <td align="right">0.145905E+09</td>
    <td align="right"> 86823373.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56938476.69</td>
    <td align="right">  3052235.41</td>
    <td align="right"> 53886241.29</td>
    <td align="right"> 85407878.65</td>
    <td align="right"> 53197865.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56994295.71</td>
    <td align="right">        3.42</td>
    <td align="right"> 56994292.29</td>
    <td align="right">0.116259E+09</td>
    <td align="right"> 17130180.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 58870800.64</td>
    <td align="right">        0.00</td>
    <td align="right"> 58870800.64</td>
    <td align="right">0.123531E+09</td>
    <td align="right"> 16240599.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61651180.93</td>
    <td align="right">      148.02</td>
    <td align="right"> 61651032.91</td>
    <td align="right">0.124617E+09</td>
    <td align="right"> 13862790.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 61908287.09</td>
    <td align="right">  2108606.54</td>
    <td align="right"> 59799680.55</td>
    <td align="right">0.125906E+09</td>
    <td align="right"> 20396853.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 72108527.91</td>
    <td align="right"> 12938898.97</td>
    <td align="right"> 59169628.94</td>
    <td align="right">0.135011E+09</td>
    <td align="right"> 27941225.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140076E+09</td>
    <td align="right"> 71618254.43</td>
    <td align="right"> 68457252.52</td>
    <td align="right">0.247655E+09</td>
    <td align="right"> 49112630.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186636E+09</td>
    <td align="right">0.129483E+09</td>
    <td align="right"> 57152923.48</td>
    <td align="right">0.290550E+09</td>
    <td align="right"> 85927280.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199494E+09</td>
    <td align="right">0.144300E+09</td>
    <td align="right"> 55193414.12</td>
    <td align="right">0.297997E+09</td>
    <td align="right">0.114514E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136073E+10</td>
    <td align="right">0.655980E+09</td>
    <td align="right">0.704746E+09</td>
    <td align="right">0.223291E+10</td>
    <td align="right">0.703722E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56938476.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 53886241.29</td>
    <td align="right"> 85407878.65</td>
    <td align="right"> 13862790.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204063E+09</td>
    <td align="right">0.146641E+09</td>
    <td align="right"> 68457252.52</td>
    <td align="right">0.297997E+09</td>
    <td align="right">0.125893E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287008E+09</td>
    <td align="right">0.205467E+09</td>
    <td align="right"> 81540714.66</td>
    <td align="right">0.414711E+09</td>
    <td align="right">0.176009E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234943E+09</td>
    <td align="right">0.152763E+09</td>
    <td align="right"> 82180366.38</td>
    <td align="right">0.350634E+09</td>
    <td align="right">0.129918E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159642E+09</td>
    <td align="right"> 71013567.46</td>
    <td align="right"> 88628467.87</td>
    <td align="right">0.246043E+09</td>
    <td align="right">0.121221E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 96484105.43</td>
    <td align="right"> 14354713.52</td>
    <td align="right"> 82129391.91</td>
    <td align="right">0.154614E+09</td>
    <td align="right"> 75038284.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 81906974.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 81906974.02</td>
    <td align="right">0.164962E+09</td>
    <td align="right"> 24579509.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 84455213.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 84455213.24</td>
    <td align="right">0.174893E+09</td>
    <td align="right"> 23358794.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 88879595.60</td>
    <td align="right">    68660.89</td>
    <td align="right"> 88810934.72</td>
    <td align="right">0.177445E+09</td>
    <td align="right"> 20022681.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 93924968.72</td>
    <td align="right">  5830455.43</td>
    <td align="right"> 88094513.29</td>
    <td align="right">0.189469E+09</td>
    <td align="right"> 29165061.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118456E+09</td>
    <td align="right"> 27547116.08</td>
    <td align="right"> 90908434.03</td>
    <td align="right">0.222609E+09</td>
    <td align="right"> 39699236.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212305E+09</td>
    <td align="right">0.111446E+09</td>
    <td align="right">0.100859E+09</td>
    <td align="right">0.374780E+09</td>
    <td align="right"> 69277192.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262467E+09</td>
    <td align="right">0.181408E+09</td>
    <td align="right"> 81059426.86</td>
    <td align="right">0.407269E+09</td>
    <td align="right">0.120817E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.280490E+09</td>
    <td align="right">0.202166E+09</td>
    <td align="right"> 78323737.64</td>
    <td align="right">0.417968E+09</td>
    <td align="right">0.160208E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.200096E+10</td>
    <td align="right">0.972064E+09</td>
    <td align="right">0.102890E+10</td>
    <td align="right">0.329540E+10</td>
    <td align="right">0.989315E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81906974.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 78323737.64</td>
    <td align="right">0.154614E+09</td>
    <td align="right"> 20022681.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287008E+09</td>
    <td align="right">0.205467E+09</td>
    <td align="right">0.100859E+09</td>
    <td align="right">0.417968E+09</td>
    <td align="right">0.176009E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 87201944.23</td>
    <td align="right"> 44593258.43</td>
    <td align="right"> 42608685.80</td>
    <td align="right">0.103309E+09</td>
    <td align="right">0.121962E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 86545564.97</td>
    <td align="right"> 41534758.35</td>
    <td align="right"> 45010806.62</td>
    <td align="right">0.109863E+09</td>
    <td align="right"> 88161314.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112479E+09</td>
    <td align="right"> 54362598.83</td>
    <td align="right"> 58116635.25</td>
    <td align="right">0.155472E+09</td>
    <td align="right"> 83014074.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117484E+09</td>
    <td align="right"> 52265697.42</td>
    <td align="right"> 65218756.18</td>
    <td align="right">0.182189E+09</td>
    <td align="right"> 52081602.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125082E+09</td>
    <td align="right"> 53842404.45</td>
    <td align="right"> 71239361.40</td>
    <td align="right">0.230257E+09</td>
    <td align="right"> 18299873.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121527E+09</td>
    <td align="right"> 47357841.52</td>
    <td align="right"> 74168760.07</td>
    <td align="right">0.230127E+09</td>
    <td align="right"> 17046371.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121191E+09</td>
    <td align="right"> 43662216.42</td>
    <td align="right"> 77528950.07</td>
    <td align="right">0.225640E+09</td>
    <td align="right"> 15389628.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111876E+09</td>
    <td align="right"> 38006083.72</td>
    <td align="right"> 73869463.15</td>
    <td align="right">0.208482E+09</td>
    <td align="right"> 21054373.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 96675504.61</td>
    <td align="right"> 33134508.75</td>
    <td align="right"> 63540995.86</td>
    <td align="right">0.170445E+09</td>
    <td align="right"> 27326196.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99874514.59</td>
    <td align="right"> 42024501.49</td>
    <td align="right"> 57850013.10</td>
    <td align="right">0.168241E+09</td>
    <td align="right"> 45095418.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 86785027.75</td>
    <td align="right"> 44224721.06</td>
    <td align="right"> 42560306.68</td>
    <td align="right">0.118605E+09</td>
    <td align="right"> 81010211.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 70514950.63</td>
    <td align="right"> 31915960.50</td>
    <td align="right"> 38598990.13</td>
    <td align="right"> 85595667.82</td>
    <td align="right">0.110126E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123724E+10</td>
    <td align="right">0.526925E+09</td>
    <td align="right">0.710312E+09</td>
    <td align="right">0.198823E+10</td>
    <td align="right">0.680568E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 70514950.63</td>
    <td align="right"> 31915960.50</td>
    <td align="right"> 38598990.13</td>
    <td align="right"> 85595667.82</td>
    <td align="right"> 15389628.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125082E+09</td>
    <td align="right"> 54362598.83</td>
    <td align="right"> 77528950.07</td>
    <td align="right">0.230257E+09</td>
    <td align="right">0.121962E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 87200240.91</td>
    <td align="right"> 44593258.43</td>
    <td align="right"> 42606982.48</td>
    <td align="right">0.103307E+09</td>
    <td align="right">0.121961E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 86543910.88</td>
    <td align="right"> 41534758.35</td>
    <td align="right"> 45009152.53</td>
    <td align="right">0.109861E+09</td>
    <td align="right"> 88159621.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112477E+09</td>
    <td align="right"> 54362598.83</td>
    <td align="right"> 58114043.21</td>
    <td align="right">0.155469E+09</td>
    <td align="right"> 83012812.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117482E+09</td>
    <td align="right"> 52265697.42</td>
    <td align="right"> 65216162.73</td>
    <td align="right">0.182186E+09</td>
    <td align="right"> 52080017.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125078E+09</td>
    <td align="right"> 53842404.45</td>
    <td align="right"> 71236082.71</td>
    <td align="right">0.230253E+09</td>
    <td align="right"> 18298795.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121523E+09</td>
    <td align="right"> 47357841.52</td>
    <td align="right"> 74165610.43</td>
    <td align="right">0.230123E+09</td>
    <td align="right"> 17045251.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121187E+09</td>
    <td align="right"> 43662216.42</td>
    <td align="right"> 77525196.43</td>
    <td align="right">0.225634E+09</td>
    <td align="right"> 15388542.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111872E+09</td>
    <td align="right"> 38006083.72</td>
    <td align="right"> 73865814.81</td>
    <td align="right">0.208477E+09</td>
    <td align="right"> 21053220.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 96672243.17</td>
    <td align="right"> 33134508.75</td>
    <td align="right"> 63537734.42</td>
    <td align="right">0.170441E+09</td>
    <td align="right"> 27325048.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99871960.51</td>
    <td align="right"> 42024501.49</td>
    <td align="right"> 57847459.02</td>
    <td align="right">0.168237E+09</td>
    <td align="right"> 45094053.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 86783454.19</td>
    <td align="right"> 44224721.06</td>
    <td align="right"> 42558733.12</td>
    <td align="right">0.118604E+09</td>
    <td align="right"> 81008182.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 70513361.76</td>
    <td align="right"> 31915960.50</td>
    <td align="right"> 38597401.26</td>
    <td align="right"> 85594308.66</td>
    <td align="right">0.110125E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123720E+10</td>
    <td align="right">0.526925E+09</td>
    <td align="right">0.710280E+09</td>
    <td align="right">0.198819E+10</td>
    <td align="right">0.680551E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 70513361.76</td>
    <td align="right"> 31915960.50</td>
    <td align="right"> 38597401.26</td>
    <td align="right"> 85594308.66</td>
    <td align="right"> 15388542.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125078E+09</td>
    <td align="right"> 54362598.83</td>
    <td align="right"> 77525196.43</td>
    <td align="right">0.230253E+09</td>
    <td align="right">0.121961E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 87200240.91</td>
    <td align="right"> 44593258.43</td>
    <td align="right"> 42606982.48</td>
    <td align="right">0.103307E+09</td>
    <td align="right">0.121961E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 86543910.88</td>
    <td align="right"> 41534758.35</td>
    <td align="right"> 45009152.53</td>
    <td align="right">0.109861E+09</td>
    <td align="right"> 88159621.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112477E+09</td>
    <td align="right"> 54362598.83</td>
    <td align="right"> 58114043.21</td>
    <td align="right">0.155469E+09</td>
    <td align="right"> 83012812.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117482E+09</td>
    <td align="right"> 52265697.42</td>
    <td align="right"> 65216162.73</td>
    <td align="right">0.182186E+09</td>
    <td align="right"> 52080017.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125078E+09</td>
    <td align="right"> 53842404.45</td>
    <td align="right"> 71236082.71</td>
    <td align="right">0.230253E+09</td>
    <td align="right"> 18298795.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121523E+09</td>
    <td align="right"> 47357841.52</td>
    <td align="right"> 74165610.43</td>
    <td align="right">0.230123E+09</td>
    <td align="right"> 17045251.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121187E+09</td>
    <td align="right"> 43662216.42</td>
    <td align="right"> 77525196.43</td>
    <td align="right">0.225634E+09</td>
    <td align="right"> 15388542.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111872E+09</td>
    <td align="right"> 38006083.72</td>
    <td align="right"> 73865814.81</td>
    <td align="right">0.208477E+09</td>
    <td align="right"> 21053220.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 96672243.17</td>
    <td align="right"> 33134508.75</td>
    <td align="right"> 63537734.42</td>
    <td align="right">0.170441E+09</td>
    <td align="right"> 27325048.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99871960.51</td>
    <td align="right"> 42024501.49</td>
    <td align="right"> 57847459.02</td>
    <td align="right">0.168237E+09</td>
    <td align="right"> 45094053.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 86783454.19</td>
    <td align="right"> 44224721.06</td>
    <td align="right"> 42558733.12</td>
    <td align="right">0.118604E+09</td>
    <td align="right"> 81008182.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 70513361.76</td>
    <td align="right"> 31915960.50</td>
    <td align="right"> 38597401.26</td>
    <td align="right"> 85594308.66</td>
    <td align="right">0.110125E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123720E+10</td>
    <td align="right">0.526925E+09</td>
    <td align="right">0.710280E+09</td>
    <td align="right">0.198819E+10</td>
    <td align="right">0.680551E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 70513361.76</td>
    <td align="right"> 31915960.50</td>
    <td align="right"> 38597401.26</td>
    <td align="right"> 85594308.66</td>
    <td align="right"> 15388542.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125078E+09</td>
    <td align="right"> 54362598.83</td>
    <td align="right"> 77525196.43</td>
    <td align="right">0.230253E+09</td>
    <td align="right">0.121961E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 87226444.50</td>
    <td align="right"> 44607861.26</td>
    <td align="right"> 42618583.24</td>
    <td align="right">0.103359E+09</td>
    <td align="right">0.121950E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 86545565.06</td>
    <td align="right"> 41534758.35</td>
    <td align="right"> 45010806.70</td>
    <td align="right">0.109863E+09</td>
    <td align="right"> 88161314.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112479E+09</td>
    <td align="right"> 54362598.83</td>
    <td align="right"> 58116635.39</td>
    <td align="right">0.155472E+09</td>
    <td align="right"> 83014074.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117484E+09</td>
    <td align="right"> 52265697.42</td>
    <td align="right"> 65218756.31</td>
    <td align="right">0.182189E+09</td>
    <td align="right"> 52081602.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125082E+09</td>
    <td align="right"> 53842404.45</td>
    <td align="right"> 71239361.57</td>
    <td align="right">0.230257E+09</td>
    <td align="right"> 18299873.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121527E+09</td>
    <td align="right"> 47357841.52</td>
    <td align="right"> 74168760.23</td>
    <td align="right">0.230127E+09</td>
    <td align="right"> 17046371.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121191E+09</td>
    <td align="right"> 43662216.42</td>
    <td align="right"> 77528950.27</td>
    <td align="right">0.225640E+09</td>
    <td align="right"> 15389628.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111876E+09</td>
    <td align="right"> 38006083.72</td>
    <td align="right"> 73869463.34</td>
    <td align="right">0.208482E+09</td>
    <td align="right"> 21054373.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 96675504.78</td>
    <td align="right"> 33134508.75</td>
    <td align="right"> 63540996.03</td>
    <td align="right">0.170445E+09</td>
    <td align="right"> 27326196.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99875238.32</td>
    <td align="right"> 42024805.65</td>
    <td align="right"> 57850432.68</td>
    <td align="right">0.168242E+09</td>
    <td align="right"> 45095418.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 86794875.27</td>
    <td align="right"> 44230362.34</td>
    <td align="right"> 42564512.93</td>
    <td align="right">0.118630E+09</td>
    <td align="right"> 81009731.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 70563760.35</td>
    <td align="right"> 31943997.91</td>
    <td align="right"> 38619762.44</td>
    <td align="right"> 85704269.42</td>
    <td align="right">0.110111E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123732E+10</td>
    <td align="right">0.526973E+09</td>
    <td align="right">0.710347E+09</td>
    <td align="right">0.198841E+10</td>
    <td align="right">0.680540E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 70563760.35</td>
    <td align="right"> 31943997.91</td>
    <td align="right"> 38619762.44</td>
    <td align="right"> 85704269.42</td>
    <td align="right"> 15389628.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125082E+09</td>
    <td align="right"> 54362598.83</td>
    <td align="right"> 77528950.27</td>
    <td align="right">0.230257E+09</td>
    <td align="right">0.121950E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34032098.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 34032098.26</td>
    <td align="right"> 25330488.72</td>
    <td align="right">0.127185E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36410107.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 36410107.35</td>
    <td align="right"> 33328002.26</td>
    <td align="right"> 91889023.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46340642.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 46340642.18</td>
    <td align="right"> 51912542.15</td>
    <td align="right"> 85970253.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 53096188.56</td>
    <td align="right">   199348.77</td>
    <td align="right"> 52896839.79</td>
    <td align="right"> 76744848.52</td>
    <td align="right"> 51649230.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 60769269.25</td>
    <td align="right">  1893309.40</td>
    <td align="right"> 58875959.85</td>
    <td align="right">0.123981E+09</td>
    <td align="right"> 16706319.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65630395.09</td>
    <td align="right">  3706127.36</td>
    <td align="right"> 61924267.73</td>
    <td align="right">0.137172E+09</td>
    <td align="right"> 15692155.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66243841.61</td>
    <td align="right">  2031140.74</td>
    <td align="right"> 64212700.86</td>
    <td align="right">0.134068E+09</td>
    <td align="right"> 13673335.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 60570344.98</td>
    <td align="right">   415135.38</td>
    <td align="right"> 60155209.60</td>
    <td align="right">0.123478E+09</td>
    <td align="right"> 19426031.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 50803371.24</td>
    <td align="right">     3600.06</td>
    <td align="right"> 50799771.18</td>
    <td align="right"> 94415085.40</td>
    <td align="right"> 25691739.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45969533.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 45969533.59</td>
    <td align="right"> 79763351.59</td>
    <td align="right"> 43935264.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34047024.73</td>
    <td align="right">        0.00</td>
    <td align="right"> 34047024.73</td>
    <td align="right"> 36554085.35</td>
    <td align="right"> 83418679.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31631769.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 31631769.87</td>
    <td align="right"> 26434805.15</td>
    <td align="right">0.112455E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.585545E+09</td>
    <td align="right">  8248661.72</td>
    <td align="right">0.577296E+09</td>
    <td align="right">0.943181E+09</td>
    <td align="right">0.687692E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31631769.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 31631769.87</td>
    <td align="right"> 25330488.72</td>
    <td align="right"> 13673335.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 66243841.61</td>
    <td align="right">  3706127.36</td>
    <td align="right"> 64212700.86</td>
    <td align="right">0.137172E+09</td>
    <td align="right">0.127185E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34030394.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 34030394.86</td>
    <td align="right"> 25329038.62</td>
    <td align="right">0.127183E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36408453.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 36408453.18</td>
    <td align="right"> 33326756.16</td>
    <td align="right"> 91887454.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46338050.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46338050.00</td>
    <td align="right"> 51909960.75</td>
    <td align="right"> 85969090.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 52991739.56</td>
    <td align="right">   177854.72</td>
    <td align="right"> 52813884.84</td>
    <td align="right"> 76607376.16</td>
    <td align="right"> 51733949.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 60511502.37</td>
    <td align="right">  1777136.60</td>
    <td align="right"> 58734365.77</td>
    <td align="right">0.123343E+09</td>
    <td align="right"> 16705225.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65494780.48</td>
    <td align="right">  3646747.83</td>
    <td align="right"> 61848032.66</td>
    <td align="right">0.136851E+09</td>
    <td align="right"> 15691030.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66053665.50</td>
    <td align="right">  1959974.10</td>
    <td align="right"> 64093691.40</td>
    <td align="right">0.133625E+09</td>
    <td align="right"> 13672222.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 60388201.23</td>
    <td align="right">   368175.92</td>
    <td align="right"> 60020025.31</td>
    <td align="right">0.123088E+09</td>
    <td align="right"> 19425434.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 50798037.41</td>
    <td align="right">     3544.91</td>
    <td align="right"> 50794492.50</td>
    <td align="right"> 94407555.04</td>
    <td align="right"> 25691330.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45966979.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 45966979.38</td>
    <td align="right"> 79760080.51</td>
    <td align="right"> 43933961.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34045451.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 34045451.09</td>
    <td align="right"> 36552780.31</td>
    <td align="right"> 83416661.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31630180.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 31630180.92</td>
    <td align="right"> 26433635.94</td>
    <td align="right">0.112454E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.584657E+09</td>
    <td align="right">  7933434.09</td>
    <td align="right">0.576724E+09</td>
    <td align="right">0.941234E+09</td>
    <td align="right">0.687763E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31630180.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 31630180.92</td>
    <td align="right"> 25329038.62</td>
    <td align="right"> 13672222.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 66053665.50</td>
    <td align="right">  3646747.83</td>
    <td align="right"> 64093691.40</td>
    <td align="right">0.136851E+09</td>
    <td align="right">0.127183E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34030394.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 34030394.86</td>
    <td align="right"> 25329038.62</td>
    <td align="right">0.127183E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36408453.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 36408453.18</td>
    <td align="right"> 33326756.16</td>
    <td align="right"> 91887454.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46338050.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46338050.00</td>
    <td align="right"> 51909960.75</td>
    <td align="right"> 85969090.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 52983382.85</td>
    <td align="right">   175873.35</td>
    <td align="right"> 52807509.50</td>
    <td align="right"> 76598317.68</td>
    <td align="right"> 51743521.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 60511502.37</td>
    <td align="right">  1777136.60</td>
    <td align="right"> 58734365.77</td>
    <td align="right">0.123343E+09</td>
    <td align="right"> 16705225.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65494780.48</td>
    <td align="right">  3646747.83</td>
    <td align="right"> 61848032.66</td>
    <td align="right">0.136851E+09</td>
    <td align="right"> 15691030.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66053665.50</td>
    <td align="right">  1959974.10</td>
    <td align="right"> 64093691.40</td>
    <td align="right">0.133625E+09</td>
    <td align="right"> 13672222.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 60385653.28</td>
    <td align="right">   368131.87</td>
    <td align="right"> 60017521.41</td>
    <td align="right">0.123085E+09</td>
    <td align="right"> 19427063.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 50793085.65</td>
    <td align="right">     3383.21</td>
    <td align="right"> 50789702.44</td>
    <td align="right"> 94400419.10</td>
    <td align="right"> 25693009.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45966979.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 45966979.38</td>
    <td align="right"> 79760080.51</td>
    <td align="right"> 43933961.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34045451.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 34045451.09</td>
    <td align="right"> 36552780.31</td>
    <td align="right"> 83416661.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31630180.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 31630180.92</td>
    <td align="right"> 26433635.94</td>
    <td align="right">0.112454E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.584642E+09</td>
    <td align="right">  7931246.96</td>
    <td align="right">0.576710E+09</td>
    <td align="right">0.941216E+09</td>
    <td align="right">0.687776E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31630180.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 31630180.92</td>
    <td align="right"> 25329038.62</td>
    <td align="right"> 13672222.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 66053665.50</td>
    <td align="right">  3646747.83</td>
    <td align="right"> 64093691.40</td>
    <td align="right">0.136851E+09</td>
    <td align="right">0.127183E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34030394.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 34030394.86</td>
    <td align="right"> 25329038.62</td>
    <td align="right">0.127183E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36408453.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 36408453.18</td>
    <td align="right"> 33326756.16</td>
    <td align="right"> 91887454.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46338050.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46338050.00</td>
    <td align="right"> 51909960.75</td>
    <td align="right"> 85969090.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 52983382.85</td>
    <td align="right">   175873.35</td>
    <td align="right"> 52807509.50</td>
    <td align="right"> 76598317.68</td>
    <td align="right"> 51743521.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 60511502.37</td>
    <td align="right">  1777136.60</td>
    <td align="right"> 58734365.77</td>
    <td align="right">0.123343E+09</td>
    <td align="right"> 16705225.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65494780.48</td>
    <td align="right">  3646747.83</td>
    <td align="right"> 61848032.66</td>
    <td align="right">0.136851E+09</td>
    <td align="right"> 15691030.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66053665.50</td>
    <td align="right">  1959974.10</td>
    <td align="right"> 64093691.40</td>
    <td align="right">0.133625E+09</td>
    <td align="right"> 13672222.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 60385190.60</td>
    <td align="right">   368125.78</td>
    <td align="right"> 60017064.82</td>
    <td align="right">0.123087E+09</td>
    <td align="right"> 19428944.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 50791782.60</td>
    <td align="right">     3362.40</td>
    <td align="right"> 50788420.20</td>
    <td align="right"> 94397742.33</td>
    <td align="right"> 25692442.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45966979.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 45966979.38</td>
    <td align="right"> 79760080.51</td>
    <td align="right"> 43933961.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34045451.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 34045451.09</td>
    <td align="right"> 36552780.31</td>
    <td align="right"> 83416661.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31630180.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 31630180.92</td>
    <td align="right"> 26433635.94</td>
    <td align="right">0.112454E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.584640E+09</td>
    <td align="right">  7931220.06</td>
    <td align="right">0.576709E+09</td>
    <td align="right">0.941214E+09</td>
    <td align="right">0.687778E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31630180.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 31630180.92</td>
    <td align="right"> 25329038.62</td>
    <td align="right"> 13672222.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 66053665.50</td>
    <td align="right">  3646747.83</td>
    <td align="right"> 64093691.40</td>
    <td align="right">0.136851E+09</td>
    <td align="right">0.127183E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34030394.86</td>
    <td align="right">        0.00</td>
    <td align="right"> 34030394.86</td>
    <td align="right"> 25329038.62</td>
    <td align="right">0.127183E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36408453.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 36408453.18</td>
    <td align="right"> 33326756.16</td>
    <td align="right"> 91887454.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46338050.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46338050.00</td>
    <td align="right"> 51909960.75</td>
    <td align="right"> 85969090.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 52994404.71</td>
    <td align="right">   178231.54</td>
    <td align="right"> 52816173.17</td>
    <td align="right"> 76619168.77</td>
    <td align="right"> 51739832.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 60511502.37</td>
    <td align="right">  1777136.60</td>
    <td align="right"> 58734365.77</td>
    <td align="right">0.123343E+09</td>
    <td align="right"> 16705225.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65494780.48</td>
    <td align="right">  3646747.83</td>
    <td align="right"> 61848032.66</td>
    <td align="right">0.136851E+09</td>
    <td align="right"> 15691030.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66053665.50</td>
    <td align="right">  1959974.10</td>
    <td align="right"> 64093691.40</td>
    <td align="right">0.133625E+09</td>
    <td align="right"> 13672222.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 60387957.85</td>
    <td align="right">   368185.95</td>
    <td align="right"> 60019771.90</td>
    <td align="right">0.123092E+09</td>
    <td align="right"> 19429023.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 50796611.53</td>
    <td align="right">     3579.53</td>
    <td align="right"> 50793032.00</td>
    <td align="right"> 94403689.74</td>
    <td align="right"> 25689370.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45966979.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 45966979.38</td>
    <td align="right"> 79760080.51</td>
    <td align="right"> 43933961.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34045451.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 34045451.09</td>
    <td align="right"> 36552780.31</td>
    <td align="right"> 83416661.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31630180.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 31630180.92</td>
    <td align="right"> 26433635.94</td>
    <td align="right">0.112454E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.584658E+09</td>
    <td align="right">  7933855.55</td>
    <td align="right">0.576725E+09</td>
    <td align="right">0.941246E+09</td>
    <td align="right">0.687771E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31630180.92</td>
    <td align="right">        0.00</td>
    <td align="right"> 31630180.92</td>
    <td align="right"> 25329038.62</td>
    <td align="right"> 13672222.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 66053665.50</td>
    <td align="right">  3646747.83</td>
    <td align="right"> 64093691.40</td>
    <td align="right">0.136851E+09</td>
    <td align="right">0.127183E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34032098.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 34032098.17</td>
    <td align="right"> 25330488.64</td>
    <td align="right">0.127185E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36410107.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 36410107.26</td>
    <td align="right"> 33328002.19</td>
    <td align="right"> 91889023.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46340642.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 46340642.04</td>
    <td align="right"> 51912542.01</td>
    <td align="right"> 85970253.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 53120381.63</td>
    <td align="right">   201019.87</td>
    <td align="right"> 52919361.76</td>
    <td align="right"> 76849959.61</td>
    <td align="right"> 51703899.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 60701110.00</td>
    <td align="right">  1841542.89</td>
    <td align="right"> 58859567.11</td>
    <td align="right">0.123776E+09</td>
    <td align="right"> 16706319.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65616322.61</td>
    <td align="right">  3698637.43</td>
    <td align="right"> 61917685.18</td>
    <td align="right">0.137133E+09</td>
    <td align="right"> 15692155.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66195901.70</td>
    <td align="right">  2001455.14</td>
    <td align="right"> 64194446.56</td>
    <td align="right">0.133938E+09</td>
    <td align="right"> 13673335.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 60567193.18</td>
    <td align="right">   404818.84</td>
    <td align="right"> 60162374.34</td>
    <td align="right">0.123474E+09</td>
    <td align="right"> 19430171.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 50801991.32</td>
    <td align="right">     3642.02</td>
    <td align="right"> 50798349.30</td>
    <td align="right"> 94411205.30</td>
    <td align="right"> 25689650.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45969533.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 45969533.45</td>
    <td align="right"> 79763351.42</td>
    <td align="right"> 43935264.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34047024.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 34047024.65</td>
    <td align="right"> 36554085.28</td>
    <td align="right"> 83418679.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31631769.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 31631769.79</td>
    <td align="right"> 26434805.09</td>
    <td align="right">0.112455E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.585434E+09</td>
    <td align="right">  8151116.20</td>
    <td align="right">0.577283E+09</td>
    <td align="right">0.942906E+09</td>
    <td align="right">0.687749E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31631769.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 31631769.79</td>
    <td align="right"> 25330488.64</td>
    <td align="right"> 13673335.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 66195901.70</td>
    <td align="right">  3698637.43</td>
    <td align="right"> 64194446.56</td>
    <td align="right">0.137133E+09</td>
    <td align="right">0.127185E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 92860890.24</td>
    <td align="right"> 50474774.79</td>
    <td align="right"> 42386115.45</td>
    <td align="right">0.118897E+09</td>
    <td align="right">0.127999E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93924107.80</td>
    <td align="right"> 47354539.26</td>
    <td align="right"> 46569568.54</td>
    <td align="right">0.126543E+09</td>
    <td align="right"> 93615479.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101191E+09</td>
    <td align="right"> 44406249.24</td>
    <td align="right"> 56784378.98</td>
    <td align="right">0.141896E+09</td>
    <td align="right"> 87962227.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121127E+09</td>
    <td align="right"> 55155757.56</td>
    <td align="right"> 65971735.48</td>
    <td align="right">0.191062E+09</td>
    <td align="right"> 55617655.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102411E+09</td>
    <td align="right"> 32442237.62</td>
    <td align="right"> 69968551.22</td>
    <td align="right">0.194557E+09</td>
    <td align="right"> 19665195.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109930E+09</td>
    <td align="right"> 37610127.59</td>
    <td align="right"> 72320243.40</td>
    <td align="right">0.211434E+09</td>
    <td align="right"> 18761600.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102967E+09</td>
    <td align="right"> 27434954.58</td>
    <td align="right"> 75532278.34</td>
    <td align="right">0.195675E+09</td>
    <td align="right"> 15904913.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105085E+09</td>
    <td align="right"> 31600257.76</td>
    <td align="right"> 73484775.32</td>
    <td align="right">0.199659E+09</td>
    <td align="right"> 22661059.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 94451265.44</td>
    <td align="right"> 32149746.13</td>
    <td align="right"> 62301519.31</td>
    <td align="right">0.168828E+09</td>
    <td align="right"> 28782102.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101570E+09</td>
    <td align="right"> 43882464.49</td>
    <td align="right"> 57687174.25</td>
    <td align="right">0.175277E+09</td>
    <td align="right"> 48067962.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 85094269.52</td>
    <td align="right"> 42718602.42</td>
    <td align="right"> 42375667.10</td>
    <td align="right">0.122549E+09</td>
    <td align="right"> 86334127.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 85323657.67</td>
    <td align="right"> 45602848.88</td>
    <td align="right"> 39720808.78</td>
    <td align="right">0.114153E+09</td>
    <td align="right">0.113830E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119594E+10</td>
    <td align="right">0.490833E+09</td>
    <td align="right">0.705103E+09</td>
    <td align="right">0.196053E+10</td>
    <td align="right">0.719201E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 85094269.52</td>
    <td align="right"> 27434954.58</td>
    <td align="right"> 39720808.78</td>
    <td align="right">0.114153E+09</td>
    <td align="right"> 15904913.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121127E+09</td>
    <td align="right"> 55155757.56</td>
    <td align="right"> 75532278.34</td>
    <td align="right">0.211434E+09</td>
    <td align="right">0.127999E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 92833497.45</td>
    <td align="right"> 50459665.06</td>
    <td align="right"> 42373832.40</td>
    <td align="right">0.118837E+09</td>
    <td align="right">0.128004E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93922453.72</td>
    <td align="right"> 47354539.26</td>
    <td align="right"> 46567914.46</td>
    <td align="right">0.126542E+09</td>
    <td align="right"> 93613882.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101188E+09</td>
    <td align="right"> 44406249.24</td>
    <td align="right"> 56781786.94</td>
    <td align="right">0.141893E+09</td>
    <td align="right"> 87961018.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121125E+09</td>
    <td align="right"> 55155757.56</td>
    <td align="right"> 65969142.03</td>
    <td align="right">0.191059E+09</td>
    <td align="right"> 55616098.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102408E+09</td>
    <td align="right"> 32442237.62</td>
    <td align="right"> 69965272.53</td>
    <td align="right">0.194553E+09</td>
    <td align="right"> 19664014.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109927E+09</td>
    <td align="right"> 37610127.59</td>
    <td align="right"> 72317093.76</td>
    <td align="right">0.211430E+09</td>
    <td align="right"> 18760404.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102963E+09</td>
    <td align="right"> 27434954.58</td>
    <td align="right"> 75528524.70</td>
    <td align="right">0.195670E+09</td>
    <td align="right"> 15903758.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105081E+09</td>
    <td align="right"> 31600257.76</td>
    <td align="right"> 73481126.98</td>
    <td align="right">0.199653E+09</td>
    <td align="right"> 22659868.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 94448004.00</td>
    <td align="right"> 32149746.13</td>
    <td align="right"> 62298257.87</td>
    <td align="right">0.168823E+09</td>
    <td align="right"> 28780887.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101566E+09</td>
    <td align="right"> 43882125.81</td>
    <td align="right"> 57684252.81</td>
    <td align="right">0.175272E+09</td>
    <td align="right"> 48066556.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 85082172.68</td>
    <td align="right"> 42713048.30</td>
    <td align="right"> 42369124.38</td>
    <td align="right">0.122522E+09</td>
    <td align="right"> 86332627.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 85277801.85</td>
    <td align="right"> 45576896.68</td>
    <td align="right"> 39700905.17</td>
    <td align="right">0.114049E+09</td>
    <td align="right">0.113838E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119582E+10</td>
    <td align="right">0.490786E+09</td>
    <td align="right">0.705037E+09</td>
    <td align="right">0.196030E+10</td>
    <td align="right">0.719202E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 85082172.68</td>
    <td align="right"> 27434954.58</td>
    <td align="right"> 39700905.17</td>
    <td align="right">0.114049E+09</td>
    <td align="right"> 15903758.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121125E+09</td>
    <td align="right"> 55155757.56</td>
    <td align="right"> 75528524.70</td>
    <td align="right">0.211430E+09</td>
    <td align="right">0.128004E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 92833497.45</td>
    <td align="right"> 50459665.06</td>
    <td align="right"> 42373832.40</td>
    <td align="right">0.118837E+09</td>
    <td align="right">0.128004E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93922453.72</td>
    <td align="right"> 47354539.26</td>
    <td align="right"> 46567914.46</td>
    <td align="right">0.126542E+09</td>
    <td align="right"> 93613882.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101188E+09</td>
    <td align="right"> 44406249.24</td>
    <td align="right"> 56781786.94</td>
    <td align="right">0.141893E+09</td>
    <td align="right"> 87961018.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121125E+09</td>
    <td align="right"> 55155757.56</td>
    <td align="right"> 65969142.03</td>
    <td align="right">0.191059E+09</td>
    <td align="right"> 55616098.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102408E+09</td>
    <td align="right"> 32442237.62</td>
    <td align="right"> 69965272.53</td>
    <td align="right">0.194553E+09</td>
    <td align="right"> 19664014.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109927E+09</td>
    <td align="right"> 37610127.59</td>
    <td align="right"> 72317093.76</td>
    <td align="right">0.211430E+09</td>
    <td align="right"> 18760404.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102963E+09</td>
    <td align="right"> 27434954.58</td>
    <td align="right"> 75528524.70</td>
    <td align="right">0.195670E+09</td>
    <td align="right"> 15903758.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105081E+09</td>
    <td align="right"> 31600257.76</td>
    <td align="right"> 73481126.98</td>
    <td align="right">0.199653E+09</td>
    <td align="right"> 22659868.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 94448004.00</td>
    <td align="right"> 32149746.13</td>
    <td align="right"> 62298257.87</td>
    <td align="right">0.168823E+09</td>
    <td align="right"> 28780887.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101566E+09</td>
    <td align="right"> 43882125.81</td>
    <td align="right"> 57684252.81</td>
    <td align="right">0.175272E+09</td>
    <td align="right"> 48066556.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 85082172.68</td>
    <td align="right"> 42713048.30</td>
    <td align="right"> 42369124.38</td>
    <td align="right">0.122522E+09</td>
    <td align="right"> 86332627.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 85277801.85</td>
    <td align="right"> 45576896.68</td>
    <td align="right"> 39700905.17</td>
    <td align="right">0.114049E+09</td>
    <td align="right">0.113838E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119582E+10</td>
    <td align="right">0.490786E+09</td>
    <td align="right">0.705037E+09</td>
    <td align="right">0.196030E+10</td>
    <td align="right">0.719202E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 85082172.68</td>
    <td align="right"> 27434954.58</td>
    <td align="right"> 39700905.17</td>
    <td align="right">0.114049E+09</td>
    <td align="right"> 15903758.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121125E+09</td>
    <td align="right"> 55155757.56</td>
    <td align="right"> 75528524.70</td>
    <td align="right">0.211430E+09</td>
    <td align="right">0.128004E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 92835200.86</td>
    <td align="right"> 50459665.06</td>
    <td align="right"> 42375535.80</td>
    <td align="right">0.118838E+09</td>
    <td align="right">0.128006E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 93924107.89</td>
    <td align="right"> 47354539.26</td>
    <td align="right"> 46569568.63</td>
    <td align="right">0.126543E+09</td>
    <td align="right"> 93615479.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101191E+09</td>
    <td align="right"> 44406249.24</td>
    <td align="right"> 56784379.12</td>
    <td align="right">0.141896E+09</td>
    <td align="right"> 87962227.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121127E+09</td>
    <td align="right"> 55155757.56</td>
    <td align="right"> 65971735.61</td>
    <td align="right">0.191062E+09</td>
    <td align="right"> 55617655.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102411E+09</td>
    <td align="right"> 32442237.62</td>
    <td align="right"> 69968551.39</td>
    <td align="right">0.194557E+09</td>
    <td align="right"> 19665195.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109930E+09</td>
    <td align="right"> 37610127.59</td>
    <td align="right"> 72320243.56</td>
    <td align="right">0.211434E+09</td>
    <td align="right"> 18761600.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102967E+09</td>
    <td align="right"> 27434954.58</td>
    <td align="right"> 75532278.54</td>
    <td align="right">0.195675E+09</td>
    <td align="right"> 15904914.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105085E+09</td>
    <td align="right"> 31600257.76</td>
    <td align="right"> 73484775.51</td>
    <td align="right">0.199659E+09</td>
    <td align="right"> 22661059.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 94451265.60</td>
    <td align="right"> 32149746.13</td>
    <td align="right"> 62301519.48</td>
    <td align="right">0.168828E+09</td>
    <td align="right"> 28782102.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101569E+09</td>
    <td align="right"> 43882125.81</td>
    <td align="right"> 57686807.02</td>
    <td align="right">0.175275E+09</td>
    <td align="right"> 48067962.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 85083746.32</td>
    <td align="right"> 42713048.30</td>
    <td align="right"> 42370698.02</td>
    <td align="right">0.122523E+09</td>
    <td align="right"> 86334646.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 85279390.80</td>
    <td align="right"> 45576896.68</td>
    <td align="right"> 39702494.12</td>
    <td align="right">0.114050E+09</td>
    <td align="right">0.113840E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119585E+10</td>
    <td align="right">0.490786E+09</td>
    <td align="right">0.705069E+09</td>
    <td align="right">0.196034E+10</td>
    <td align="right">0.719219E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 85083746.32</td>
    <td align="right"> 27434954.58</td>
    <td align="right"> 39702494.12</td>
    <td align="right">0.114050E+09</td>
    <td align="right"> 15904914.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121127E+09</td>
    <td align="right"> 55155757.56</td>
    <td align="right"> 75532278.54</td>
    <td align="right">0.211434E+09</td>
    <td align="right">0.128006E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      816.61</td>
    <td align="right">      347.73</td>
    <td align="right">      564.28</td>
    <td align="right">      405.21</td>
    <td align="right">      159.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      751.71</td>
    <td align="right">      283.57</td>
    <td align="right">      503.91</td>
    <td align="right">      327.37</td>
    <td align="right">      176.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      418.54</td>
    <td align="right">      239.89</td>
    <td align="right">      278.92</td>
    <td align="right">      114.48</td>
    <td align="right">      164.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      256.85</td>
    <td align="right">      152.13</td>
    <td align="right">      168.80</td>
    <td align="right">       12.52</td>
    <td align="right">      156.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      322.02</td>
    <td align="right">       47.55</td>
    <td align="right">      158.25</td>
    <td align="right">        0.00</td>
    <td align="right">      158.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      353.42</td>
    <td align="right">       46.60</td>
    <td align="right">      168.85</td>
    <td align="right">        0.00</td>
    <td align="right">      168.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      345.40</td>
    <td align="right">       38.53</td>
    <td align="right">      171.29</td>
    <td align="right">        0.03</td>
    <td align="right">      171.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.63</td>
    <td align="right">       56.58</td>
    <td align="right">      173.69</td>
    <td align="right">        6.87</td>
    <td align="right">      166.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      397.39</td>
    <td align="right">       80.02</td>
    <td align="right">      212.14</td>
    <td align="right">       40.44</td>
    <td align="right">      171.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      694.70</td>
    <td align="right">      135.88</td>
    <td align="right">      393.05</td>
    <td align="right">      202.04</td>
    <td align="right">      191.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      829.69</td>
    <td align="right">      245.51</td>
    <td align="right">      533.29</td>
    <td align="right">      369.72</td>
    <td align="right">      163.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      823.61</td>
    <td align="right">      316.34</td>
    <td align="right">      551.61</td>
    <td align="right">      398.73</td>
    <td align="right">      152.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      529.17</td>
    <td align="right">      165.27</td>
    <td align="right">      322.26</td>
    <td align="right">      155.60</td>
    <td align="right">      166.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      256.85</td>
    <td align="right">       38.53</td>
    <td align="right">      158.25</td>
    <td align="right">        0.00</td>
    <td align="right">      152.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      829.69</td>
    <td align="right">      347.73</td>
    <td align="right">      564.28</td>
    <td align="right">      405.21</td>
    <td align="right">      191.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      154.30</td>
    <td align="right">      182.14</td>
    <td align="right">      130.24</td>
    <td align="right">       66.60</td>
    <td align="right">       63.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      181.65</td>
    <td align="right">      145.77</td>
    <td align="right">      143.10</td>
    <td align="right">       68.68</td>
    <td align="right">       74.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      232.18</td>
    <td align="right">      123.97</td>
    <td align="right">      167.98</td>
    <td align="right">       81.19</td>
    <td align="right">       86.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      281.15</td>
    <td align="right">       80.37</td>
    <td align="right">      181.30</td>
    <td align="right">       80.66</td>
    <td align="right">      100.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      343.87</td>
    <td align="right">       27.33</td>
    <td align="right">      186.80</td>
    <td align="right">       80.41</td>
    <td align="right">      106.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      355.13</td>
    <td align="right">       26.31</td>
    <td align="right">      187.54</td>
    <td align="right">       73.08</td>
    <td align="right">      114.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      336.97</td>
    <td align="right">       22.98</td>
    <td align="right">      180.99</td>
    <td align="right">       65.21</td>
    <td align="right">      115.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      311.35</td>
    <td align="right">       31.44</td>
    <td align="right">      167.08</td>
    <td align="right">       56.76</td>
    <td align="right">      110.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.03</td>
    <td align="right">       42.17</td>
    <td align="right">      149.19</td>
    <td align="right">       51.13</td>
    <td align="right">       98.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      251.25</td>
    <td align="right">       67.35</td>
    <td align="right">      149.15</td>
    <td align="right">       62.76</td>
    <td align="right">       86.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      183.04</td>
    <td align="right">      125.01</td>
    <td align="right">      133.93</td>
    <td align="right">       68.25</td>
    <td align="right">       65.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.87</td>
    <td align="right">      164.46</td>
    <td align="right">      105.33</td>
    <td align="right">       47.67</td>
    <td align="right">       57.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      252.19</td>
    <td align="right">       86.32</td>
    <td align="right">      156.93</td>
    <td align="right">       66.84</td>
    <td align="right">       90.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.87</td>
    <td align="right">       22.98</td>
    <td align="right">      105.33</td>
    <td align="right">       47.67</td>
    <td align="right">       57.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      355.13</td>
    <td align="right">      182.14</td>
    <td align="right">      187.54</td>
    <td align="right">       81.19</td>
    <td align="right">      115.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       56.74</td>
    <td align="right">      284.91</td>
    <td align="right">       76.23</td>
    <td align="right">        0.00</td>
    <td align="right">       76.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       82.66</td>
    <td align="right">      227.90</td>
    <td align="right">       90.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      116.29</td>
    <td align="right">      192.58</td>
    <td align="right">      103.81</td>
    <td align="right">        0.00</td>
    <td align="right">      103.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      177.47</td>
    <td align="right">      119.72</td>
    <td align="right">      122.75</td>
    <td align="right">        0.43</td>
    <td align="right">      122.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      276.71</td>
    <td align="right">       37.42</td>
    <td align="right">      135.72</td>
    <td align="right">        4.05</td>
    <td align="right">      131.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      317.02</td>
    <td align="right">       36.32</td>
    <td align="right">      151.71</td>
    <td align="right">        8.48</td>
    <td align="right">      143.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      299.62</td>
    <td align="right">       30.63</td>
    <td align="right">      148.09</td>
    <td align="right">        4.43</td>
    <td align="right">      143.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      276.02</td>
    <td align="right">       43.52</td>
    <td align="right">      135.41</td>
    <td align="right">        0.86</td>
    <td align="right">      134.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      218.53</td>
    <td align="right">       59.47</td>
    <td align="right">      117.59</td>
    <td align="right">        0.01</td>
    <td align="right">      117.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      178.68</td>
    <td align="right">       98.42</td>
    <td align="right">      102.97</td>
    <td align="right">        0.00</td>
    <td align="right">      102.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.61</td>
    <td align="right">      193.10</td>
    <td align="right">       78.81</td>
    <td align="right">        0.00</td>
    <td align="right">       78.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       59.22</td>
    <td align="right">      251.91</td>
    <td align="right">       70.86</td>
    <td align="right">        0.00</td>
    <td align="right">       70.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      179.19</td>
    <td align="right">      130.85</td>
    <td align="right">      111.29</td>
    <td align="right">        1.53</td>
    <td align="right">      109.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.74</td>
    <td align="right">       30.63</td>
    <td align="right">       70.86</td>
    <td align="right">        0.00</td>
    <td align="right">       70.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      317.02</td>
    <td align="right">      284.91</td>
    <td align="right">      151.71</td>
    <td align="right">        8.48</td>
    <td align="right">      143.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      177.50</td>
    <td align="right">      191.16</td>
    <td align="right">      138.65</td>
    <td align="right">       75.36</td>
    <td align="right">       63.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      209.23</td>
    <td align="right">      154.79</td>
    <td align="right">      155.30</td>
    <td align="right">       78.30</td>
    <td align="right">       77.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      211.91</td>
    <td align="right">      131.36</td>
    <td align="right">      151.12</td>
    <td align="right">       66.32</td>
    <td align="right">       84.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      294.85</td>
    <td align="right">       85.83</td>
    <td align="right">      186.92</td>
    <td align="right">       85.12</td>
    <td align="right">      101.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      290.55</td>
    <td align="right">       29.37</td>
    <td align="right">      152.94</td>
    <td align="right">       48.45</td>
    <td align="right">      104.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      326.28</td>
    <td align="right">       28.95</td>
    <td align="right">      169.64</td>
    <td align="right">       58.04</td>
    <td align="right">      111.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      292.22</td>
    <td align="right">       23.75</td>
    <td align="right">      153.77</td>
    <td align="right">       40.97</td>
    <td align="right">      112.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      298.17</td>
    <td align="right">       33.84</td>
    <td align="right">      156.93</td>
    <td align="right">       47.19</td>
    <td align="right">      109.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.53</td>
    <td align="right">       44.42</td>
    <td align="right">      145.76</td>
    <td align="right">       49.61</td>
    <td align="right">       96.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      261.76</td>
    <td align="right">       71.79</td>
    <td align="right">      151.68</td>
    <td align="right">       65.53</td>
    <td align="right">       86.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      189.09</td>
    <td align="right">      133.23</td>
    <td align="right">      131.30</td>
    <td align="right">       65.92</td>
    <td align="right">       65.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      170.36</td>
    <td align="right">      170.01</td>
    <td align="right">      127.37</td>
    <td align="right">       68.08</td>
    <td align="right">       59.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      248.65</td>
    <td align="right">       91.22</td>
    <td align="right">      151.68</td>
    <td align="right">       62.25</td>
    <td align="right">       89.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.36</td>
    <td align="right">       23.75</td>
    <td align="right">      127.37</td>
    <td align="right">       40.97</td>
    <td align="right">       59.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      326.28</td>
    <td align="right">      191.16</td>
    <td align="right">      186.92</td>
    <td align="right">       85.12</td>
    <td align="right">      112.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218721E+10</td>
    <td align="right">0.931359E+09</td>
    <td align="right">0.151138E+10</td>
    <td align="right">0.108531E+10</td>
    <td align="right">0.426067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181854E+10</td>
    <td align="right">0.686004E+09</td>
    <td align="right">0.121907E+10</td>
    <td align="right">0.791983E+09</td>
    <td align="right">0.427082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112101E+10</td>
    <td align="right">0.642531E+09</td>
    <td align="right">0.747071E+09</td>
    <td align="right">0.306627E+09</td>
    <td align="right">0.440445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.665753E+09</td>
    <td align="right">0.394317E+09</td>
    <td align="right">0.437519E+09</td>
    <td align="right"> 32456362.24</td>
    <td align="right">0.405062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.862495E+09</td>
    <td align="right">0.127354E+09</td>
    <td align="right">0.423859E+09</td>
    <td align="right">        5.53</td>
    <td align="right">0.423859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.916063E+09</td>
    <td align="right">0.120796E+09</td>
    <td align="right">0.437667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.925120E+09</td>
    <td align="right">0.103191E+09</td>
    <td align="right">0.458771E+09</td>
    <td align="right">    68903.41</td>
    <td align="right">0.458702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.944475E+09</td>
    <td align="right">0.151540E+09</td>
    <td align="right">0.465205E+09</td>
    <td align="right"> 18394512.40</td>
    <td align="right">0.446811E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103004E+10</td>
    <td align="right">0.207413E+09</td>
    <td align="right">0.549873E+09</td>
    <td align="right">0.104833E+09</td>
    <td align="right">0.445041E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186070E+10</td>
    <td align="right">0.363946E+09</td>
    <td align="right">0.105275E+10</td>
    <td align="right">0.541156E+09</td>
    <td align="right">0.511593E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.215056E+10</td>
    <td align="right">0.636372E+09</td>
    <td align="right">0.138228E+10</td>
    <td align="right">0.958306E+09</td>
    <td align="right">0.423971E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220595E+10</td>
    <td align="right">0.847283E+09</td>
    <td align="right">0.147744E+10</td>
    <td align="right">0.106797E+10</td>
    <td align="right">0.409478E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166879E+11</td>
    <td align="right">0.521211E+10</td>
    <td align="right">0.101629E+11</td>
    <td align="right">0.490710E+10</td>
    <td align="right">0.525578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.665753E+09</td>
    <td align="right">0.103191E+09</td>
    <td align="right">0.423859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.405062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220595E+10</td>
    <td align="right">0.931359E+09</td>
    <td align="right">0.151138E+10</td>
    <td align="right">0.108531E+10</td>
    <td align="right">0.511593E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.413282E+09</td>
    <td align="right">0.487833E+09</td>
    <td align="right">0.348829E+09</td>
    <td align="right">0.178388E+09</td>
    <td align="right">0.170441E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.439449E+09</td>
    <td align="right">0.352642E+09</td>
    <td align="right">0.346179E+09</td>
    <td align="right">0.166139E+09</td>
    <td align="right">0.180040E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.621881E+09</td>
    <td align="right">0.332054E+09</td>
    <td align="right">0.449912E+09</td>
    <td align="right">0.217450E+09</td>
    <td align="right">0.232461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.728752E+09</td>
    <td align="right">0.208323E+09</td>
    <td align="right">0.469933E+09</td>
    <td align="right">0.209063E+09</td>
    <td align="right">0.260870E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.921019E+09</td>
    <td align="right"> 73197338.09</td>
    <td align="right">0.500321E+09</td>
    <td align="right">0.215370E+09</td>
    <td align="right">0.284951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.920501E+09</td>
    <td align="right"> 68183246.05</td>
    <td align="right">0.486100E+09</td>
    <td align="right">0.189431E+09</td>
    <td align="right">0.296669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.902548E+09</td>
    <td align="right"> 61556340.88</td>
    <td align="right">0.484757E+09</td>
    <td align="right">0.174649E+09</td>
    <td align="right">0.310108E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.833919E+09</td>
    <td align="right"> 84215187.09</td>
    <td align="right">0.447495E+09</td>
    <td align="right">0.152024E+09</td>
    <td align="right">0.295471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.681772E+09</td>
    <td align="right">0.109302E+09</td>
    <td align="right">0.386695E+09</td>
    <td align="right">0.132538E+09</td>
    <td align="right">0.254157E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.672958E+09</td>
    <td align="right">0.180379E+09</td>
    <td align="right">0.399494E+09</td>
    <td align="right">0.168098E+09</td>
    <td align="right">0.231395E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.474442E+09</td>
    <td align="right">0.324036E+09</td>
    <td align="right">0.347147E+09</td>
    <td align="right">0.176905E+09</td>
    <td align="right">0.170242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.342489E+09</td>
    <td align="right">0.440487E+09</td>
    <td align="right">0.282105E+09</td>
    <td align="right">0.127692E+09</td>
    <td align="right">0.154414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.795301E+10</td>
    <td align="right">0.272221E+10</td>
    <td align="right">0.494897E+10</td>
    <td align="right">0.210775E+10</td>
    <td align="right">0.284122E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.342489E+09</td>
    <td align="right"> 61556340.88</td>
    <td align="right">0.282105E+09</td>
    <td align="right">0.127692E+09</td>
    <td align="right">0.154414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.921019E+09</td>
    <td align="right">0.487833E+09</td>
    <td align="right">0.500321E+09</td>
    <td align="right">0.217450E+09</td>
    <td align="right">0.310108E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151977E+09</td>
    <td align="right">0.763104E+09</td>
    <td align="right">0.204186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.204186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199963E+09</td>
    <td align="right">0.551328E+09</td>
    <td align="right">0.218454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.218454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.311465E+09</td>
    <td align="right">0.515817E+09</td>
    <td align="right">0.278033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.278033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.460009E+09</td>
    <td align="right">0.310305E+09</td>
    <td align="right">0.318169E+09</td>
    <td align="right">  1108201.59</td>
    <td align="right">0.317061E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.741128E+09</td>
    <td align="right">0.100234E+09</td>
    <td align="right">0.363516E+09</td>
    <td align="right"> 10843398.70</td>
    <td align="right">0.352673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.821709E+09</td>
    <td align="right"> 94148432.81</td>
    <td align="right">0.393226E+09</td>
    <td align="right"> 21991756.11</td>
    <td align="right">0.371234E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.802506E+09</td>
    <td align="right"> 82035561.75</td>
    <td align="right">0.396654E+09</td>
    <td align="right"> 11872492.29</td>
    <td align="right">0.384782E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.739304E+09</td>
    <td align="right">0.116566E+09</td>
    <td align="right">0.362685E+09</td>
    <td align="right">  2292573.75</td>
    <td align="right">0.360392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.566433E+09</td>
    <td align="right">0.154145E+09</td>
    <td align="right">0.304785E+09</td>
    <td align="right">    21112.14</td>
    <td align="right">0.304764E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.478567E+09</td>
    <td align="right">0.263606E+09</td>
    <td align="right">0.275807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.275807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.219319E+09</td>
    <td align="right">0.500504E+09</td>
    <td align="right">0.204276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.204276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158604E+09</td>
    <td align="right">0.674724E+09</td>
    <td align="right">0.189784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565099E+10</td>
    <td align="right">0.412652E+10</td>
    <td align="right">0.350958E+10</td>
    <td align="right"> 48129534.57</td>
    <td align="right">0.346145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151977E+09</td>
    <td align="right"> 82035561.75</td>
    <td align="right">0.189784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.821709E+09</td>
    <td align="right">0.763104E+09</td>
    <td align="right">0.396654E+09</td>
    <td align="right"> 21991756.11</td>
    <td align="right">0.384782E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.475408E+09</td>
    <td align="right">0.512013E+09</td>
    <td align="right">0.371363E+09</td>
    <td align="right">0.201854E+09</td>
    <td align="right">0.169509E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.506171E+09</td>
    <td align="right">0.374459E+09</td>
    <td align="right">0.375693E+09</td>
    <td align="right">0.189418E+09</td>
    <td align="right">0.186275E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.567578E+09</td>
    <td align="right">0.351846E+09</td>
    <td align="right">0.404757E+09</td>
    <td align="right">0.177625E+09</td>
    <td align="right">0.227132E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.764241E+09</td>
    <td align="right">0.222468E+09</td>
    <td align="right">0.484505E+09</td>
    <td align="right">0.220623E+09</td>
    <td align="right">0.263882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.778220E+09</td>
    <td align="right"> 78658419.39</td>
    <td align="right">0.409637E+09</td>
    <td align="right">0.129769E+09</td>
    <td align="right">0.279868E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.845730E+09</td>
    <td align="right"> 75044009.44</td>
    <td align="right">0.439715E+09</td>
    <td align="right">0.150441E+09</td>
    <td align="right">0.289275E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.782691E+09</td>
    <td align="right"> 63617344.78</td>
    <td align="right">0.411861E+09</td>
    <td align="right">0.109740E+09</td>
    <td align="right">0.302122E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.798624E+09</td>
    <td align="right"> 90641855.72</td>
    <td align="right">0.420333E+09</td>
    <td align="right">0.126401E+09</td>
    <td align="right">0.293932E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.675303E+09</td>
    <td align="right">0.115126E+09</td>
    <td align="right">0.377799E+09</td>
    <td align="right">0.128599E+09</td>
    <td align="right">0.249200E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.701095E+09</td>
    <td align="right">0.192269E+09</td>
    <td align="right">0.406271E+09</td>
    <td align="right">0.175529E+09</td>
    <td align="right">0.230742E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.490116E+09</td>
    <td align="right">0.345334E+09</td>
    <td align="right">0.340342E+09</td>
    <td align="right">0.170858E+09</td>
    <td align="right">0.169485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.456302E+09</td>
    <td align="right">0.455346E+09</td>
    <td align="right">0.341159E+09</td>
    <td align="right">0.182334E+09</td>
    <td align="right">0.158825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.784148E+10</td>
    <td align="right">0.287682E+10</td>
    <td align="right">0.478344E+10</td>
    <td align="right">0.196319E+10</td>
    <td align="right">0.282025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.456302E+09</td>
    <td align="right"> 63617344.78</td>
    <td align="right">0.340342E+09</td>
    <td align="right">0.109740E+09</td>
    <td align="right">0.158825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845730E+09</td>
    <td align="right">0.512013E+09</td>
    <td align="right">0.484505E+09</td>
    <td align="right">0.220623E+09</td>
    <td align="right">0.302122E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.57</td>
    <td align="right">       11.02</td>
    <td align="right">        8.64</td>
    <td align="right">        3.24</td>
    <td align="right">        3.13</td>
    <td align="right">       48.31</td>
    <td align="right">      209.17</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.49</td>
    <td align="right">       12.82</td>
    <td align="right">       10.40</td>
    <td align="right">        2.82</td>
    <td align="right">        4.36</td>
    <td align="right">       58.07</td>
    <td align="right">      218.23</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.07</td>
    <td align="right">       13.58</td>
    <td align="right">       10.72</td>
    <td align="right">        3.68</td>
    <td align="right">        7.24</td>
    <td align="right">       76.61</td>
    <td align="right">      186.08</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.23</td>
    <td align="right">       17.54</td>
    <td align="right">       15.23</td>
    <td align="right">        2.65</td>
    <td align="right">       11.47</td>
    <td align="right">       90.28</td>
    <td align="right">      216.86</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.90</td>
    <td align="right">       22.82</td>
    <td align="right">       21.10</td>
    <td align="right">        3.11</td>
    <td align="right">       19.64</td>
    <td align="right">      106.10</td>
    <td align="right">      173.47</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.61</td>
    <td align="right">       23.37</td>
    <td align="right">       21.62</td>
    <td align="right">        2.44</td>
    <td align="right">       19.77</td>
    <td align="right">      115.40</td>
    <td align="right">      187.69</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.94</td>
    <td align="right">       24.58</td>
    <td align="right">       23.34</td>
    <td align="right">        2.53</td>
    <td align="right">       20.70</td>
    <td align="right">      123.49</td>
    <td align="right">      154.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.43</td>
    <td align="right">       23.90</td>
    <td align="right">       22.52</td>
    <td align="right">        3.20</td>
    <td align="right">       20.40</td>
    <td align="right">      118.51</td>
    <td align="right">      145.78</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.23</td>
    <td align="right">       23.37</td>
    <td align="right">       22.24</td>
    <td align="right">        3.39</td>
    <td align="right">       19.02</td>
    <td align="right">      101.73</td>
    <td align="right">      135.58</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.23</td>
    <td align="right">       20.47</td>
    <td align="right">       18.40</td>
    <td align="right">        4.11</td>
    <td align="right">       16.60</td>
    <td align="right">       78.24</td>
    <td align="right">      178.15</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.91</td>
    <td align="right">       15.31</td>
    <td align="right">       12.62</td>
    <td align="right">        2.63</td>
    <td align="right">        7.99</td>
    <td align="right">       49.56</td>
    <td align="right">      205.43</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.68</td>
    <td align="right">       12.88</td>
    <td align="right">       10.53</td>
    <td align="right">        3.17</td>
    <td align="right">        6.01</td>
    <td align="right">       45.08</td>
    <td align="right">      191.18</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.89</td>
    <td align="right">       18.50</td>
    <td align="right">       16.48</td>
    <td align="right">        3.09</td>
    <td align="right">       13.08</td>
    <td align="right">       84.44</td>
    <td align="right">      183.16</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.57</td>
    <td align="right">       11.02</td>
    <td align="right">        8.64</td>
    <td align="right">        2.44</td>
    <td align="right">        3.13</td>
    <td align="right">       45.08</td>
    <td align="right">      135.58</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.94</td>
    <td align="right">       24.58</td>
    <td align="right">       23.34</td>
    <td align="right">        4.11</td>
    <td align="right">       20.70</td>
    <td align="right">      123.49</td>
    <td align="right">      218.23</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.00</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">       18.67</td>
    <td align="right">       14.00</td>
    <td align="right">        1.50</td>
    <td align="right">       17.75</td>
    <td align="right">      146.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.30</td>
    <td align="right">02-FEB-12:00</td>
    <td align="right">       20.78</td>
    <td align="right">       17.20</td>
    <td align="right">        6.60</td>
    <td align="right">       17.93</td>
    <td align="right">      127.50</td>
    <td align="right">      748.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.00</td>
    <td align="right">26-MAR-13:00</td>
    <td align="right">       19.88</td>
    <td align="right">       14.40</td>
    <td align="right">        3.00</td>
    <td align="right">       19.52</td>
    <td align="right">      288.50</td>
    <td align="right">      548.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.30</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">       23.06</td>
    <td align="right">       18.80</td>
    <td align="right">        4.10</td>
    <td align="right">       23.15</td>
    <td align="right">      150.50</td>
    <td align="right">      762.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       33.90</td>
    <td align="right">07-MAY-13:00</td>
    <td align="right">       23.76</td>
    <td align="right">       19.40</td>
    <td align="right">        4.10</td>
    <td align="right">       23.15</td>
    <td align="right">      287.50</td>
    <td align="right">      507.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.00</td>
    <td align="right">14-JUN-13:00</td>
    <td align="right">       23.95</td>
    <td align="right">       19.40</td>
    <td align="right">        2.10</td>
    <td align="right">       24.16</td>
    <td align="right">      194.50</td>
    <td align="right">      712.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.10</td>
    <td align="right">21-JUL-15:00</td>
    <td align="right">       25.96</td>
    <td align="right">       22.20</td>
    <td align="right">        1.50</td>
    <td align="right">       26.65</td>
    <td align="right">      216.00</td>
    <td align="right">      245.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.30</td>
    <td align="right">30-AUG-15:00</td>
    <td align="right">       23.74</td>
    <td align="right">       18.50</td>
    <td align="right">        2.40</td>
    <td align="right">       25.33</td>
    <td align="right">      116.00</td>
    <td align="right">      698.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.40</td>
    <td align="right">09-SEP-16:00</td>
    <td align="right">       26.65</td>
    <td align="right">       23.40</td>
    <td align="right">        4.40</td>
    <td align="right">       26.48</td>
    <td align="right">      114.00</td>
    <td align="right">      401.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.00</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       24.05</td>
    <td align="right">       20.00</td>
    <td align="right">        2.60</td>
    <td align="right">       29.55</td>
    <td align="right">      169.50</td>
    <td align="right">      606.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.00</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       25.01</td>
    <td align="right">       23.30</td>
    <td align="right">        2.00</td>
    <td align="right">       26.48</td>
    <td align="right">      216.50</td>
    <td align="right">      118.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.00</td>
    <td align="right">13-DEC-14:00</td>
    <td align="right">       21.84</td>
    <td align="right">       18.00</td>
    <td align="right">        3.10</td>
    <td align="right">       20.92</td>
    <td align="right">      101.50</td>
    <td align="right">      682.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.67</td>
    <td align="right">       14.00</td>
    <td align="right">        1.50</td>
    <td align="right">       17.75</td>
    <td align="right">      101.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.65</td>
    <td align="right">       23.40</td>
    <td align="right">        6.60</td>
    <td align="right">       29.55</td>
    <td align="right">      288.50</td>
    <td align="right">      762.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-05:00</td>
    <td align="right">        -0.0</td>
    <td align="right">        -0.0</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -3.4</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">        -5.4</td>
    <td align="right">        -9.4</td>
    <td align="right">        4.68</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.10</td>
    <td align="right">09-MAR-05:00</td>
    <td align="right">        -2.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        3.60</td>
    <td align="right">       -14.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.30</td>
    <td align="right">11-APR-05:00</td>
    <td align="right">        6.95</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.10</td>
    <td align="right">07-MAY-00:00</td>
    <td align="right">       19.58</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.60</td>
    <td align="right">07-JUN-01:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.70</td>
    <td align="right">        3.60</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">11-JUL-19:00</td>
    <td align="right">       21.37</td>
    <td align="right">       21.10</td>
    <td align="right">        2.10</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.20</td>
    <td align="right">25-AUG-23:00</td>
    <td align="right">       20.20</td>
    <td align="right">       20.20</td>
    <td align="right">        5.30</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.20</td>
    <td align="right">07-SEP-17:00</td>
    <td align="right">       19.20</td>
    <td align="right">       19.20</td>
    <td align="right">        2.50</td>
    <td align="right">       16.85</td>
    <td align="right">       35.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.00</td>
    <td align="right">28-OCT-04:00</td>
    <td align="right">        5.56</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.20</td>
    <td align="right">12-NOV-07:49</td>
    <td align="right">        4.12</td>
    <td align="right">        0.18</td>
    <td align="right">        4.60</td>
    <td align="right">        -9.0</td>
    <td align="right">       36.00</td>
    <td align="right">      517.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-04:00</td>
    <td align="right">        -0.9</td>
    <td align="right">        -2.0</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -3.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.4</td>
    <td align="right">        -9.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.37</td>
    <td align="right">       21.10</td>
    <td align="right">        5.30</td>
    <td align="right">       20.22</td>
    <td align="right">       36.00</td>
    <td align="right">      517.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.11</td>
    <td align="right">31-JAN-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.00</td>
    <td align="right">        5.70</td>
    <td align="right">       20.92</td>
    <td align="right">      336.50</td>
    <td align="right">       96.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.49</td>
    <td align="right">24-FEB-12:00</td>
    <td align="right">       27.70</td>
    <td align="right">       18.80</td>
    <td align="right">        4.10</td>
    <td align="right">       17.75</td>
    <td align="right">      165.00</td>
    <td align="right">      746.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.77</td>
    <td align="right">30-MAR-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       20.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.14</td>
    <td align="right">      340.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       25.55</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       23.30</td>
    <td align="right">        3.60</td>
    <td align="right">       22.47</td>
    <td align="right">      156.00</td>
    <td align="right">      575.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.84</td>
    <td align="right">27-MAY-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.90</td>
    <td align="right">        3.10</td>
    <td align="right">       22.13</td>
    <td align="right">      168.50</td>
    <td align="right">      735.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.52</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">       29.40</td>
    <td align="right">       25.60</td>
    <td align="right">        1.50</td>
    <td align="right">       26.32</td>
    <td align="right">      164.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.17</td>
    <td align="right">22-JUL-10:00</td>
    <td align="right">       32.20</td>
    <td align="right">       25.60</td>
    <td align="right">        2.10</td>
    <td align="right">       21.96</td>
    <td align="right">      191.00</td>
    <td align="right">      719.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.24</td>
    <td align="right">07-AUG-12:00</td>
    <td align="right">       31.00</td>
    <td align="right">       26.00</td>
    <td align="right">        3.10</td>
    <td align="right">       27.95</td>
    <td align="right">      473.00</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.79</td>
    <td align="right">10-SEP-12:00</td>
    <td align="right">       35.00</td>
    <td align="right">       25.50</td>
    <td align="right">        2.90</td>
    <td align="right">       24.66</td>
    <td align="right">      239.50</td>
    <td align="right">      662.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.18</td>
    <td align="right">07-OCT-07:00</td>
    <td align="right">       29.00</td>
    <td align="right">       28.00</td>
    <td align="right">        2.60</td>
    <td align="right">       21.09</td>
    <td align="right">       95.00</td>
    <td align="right">      500.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.01</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.30</td>
    <td align="right">        2.00</td>
    <td align="right">       26.48</td>
    <td align="right">      216.50</td>
    <td align="right">      118.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.12</td>
    <td align="right">12-DEC-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">       23.00</td>
    <td align="right">        2.10</td>
    <td align="right">       19.17</td>
    <td align="right">      160.50</td>
    <td align="right">      599.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       18.80</td>
    <td align="right">        1.50</td>
    <td align="right">       17.75</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       28.00</td>
    <td align="right">        5.70</td>
    <td align="right">       27.95</td>
    <td align="right">      473.00</td>
    <td align="right">      746.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">31-JAN-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.11</td>
    <td align="right">        5.70</td>
    <td align="right">       20.92</td>
    <td align="right">      336.50</td>
    <td align="right">       96.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.20</td>
    <td align="right">02-FEB-22:00</td>
    <td align="right">       21.50</td>
    <td align="right">       20.56</td>
    <td align="right">        4.80</td>
    <td align="right">       14.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.10</td>
    <td align="right">07-MAR-08:00</td>
    <td align="right">       23.30</td>
    <td align="right">       21.69</td>
    <td align="right">        2.00</td>
    <td align="right">       13.91</td>
    <td align="right">      126.00</td>
    <td align="right">      566.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       25.55</td>
    <td align="right">        3.60</td>
    <td align="right">       22.47</td>
    <td align="right">      156.00</td>
    <td align="right">      575.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.40</td>
    <td align="right">26-MAY-08:20</td>
    <td align="right">       27.07</td>
    <td align="right">       25.09</td>
    <td align="right">        3.10</td>
    <td align="right">       23.71</td>
    <td align="right">      252.67</td>
    <td align="right">       47.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.60</td>
    <td align="right">29-JUN-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       26.00</td>
    <td align="right">        5.10</td>
    <td align="right">       24.16</td>
    <td align="right">      335.00</td>
    <td align="right">      238.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.60</td>
    <td align="right">02-JUL-05:00</td>
    <td align="right">       26.10</td>
    <td align="right">       25.71</td>
    <td align="right">        2.60</td>
    <td align="right">       19.52</td>
    <td align="right">       30.50</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.60</td>
    <td align="right">09-AUG-18:00</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">        1.90</td>
    <td align="right">       19.52</td>
    <td align="right">       26.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.50</td>
    <td align="right">10-SEP-12:00</td>
    <td align="right">       35.00</td>
    <td align="right">       27.79</td>
    <td align="right">        2.90</td>
    <td align="right">       24.66</td>
    <td align="right">      239.50</td>
    <td align="right">      662.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.00</td>
    <td align="right">07-OCT-07:00</td>
    <td align="right">       29.00</td>
    <td align="right">       28.18</td>
    <td align="right">        2.60</td>
    <td align="right">       21.09</td>
    <td align="right">       95.00</td>
    <td align="right">      500.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.80</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">       26.10</td>
    <td align="right">       24.39</td>
    <td align="right">        2.00</td>
    <td align="right">       22.64</td>
    <td align="right">      228.50</td>
    <td align="right">      113.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.00</td>
    <td align="right">12-DEC-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">       24.12</td>
    <td align="right">        2.10</td>
    <td align="right">       19.17</td>
    <td align="right">      160.50</td>
    <td align="right">      599.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.50</td>
    <td align="right">       20.56</td>
    <td align="right">        1.90</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       28.18</td>
    <td align="right">        5.70</td>
    <td align="right">       24.66</td>
    <td align="right">      336.50</td>
    <td align="right">      662.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.46</td>
    <td align="right">       29.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.78</td>
    <td align="right">       36.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.23</td>
    <td align="right">       38.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.49</td>
    <td align="right">       49.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.95</td>
    <td align="right">       46.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.93</td>
    <td align="right">       51.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.89</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.58</td>
    <td align="right">       45.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.08</td>
    <td align="right">       39.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.80</td>
    <td align="right">       37.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       23.35</td>
    <td align="right">       31.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.40</td>
    <td align="right">       27.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.18</td>
    <td align="right">       40.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.46</td>
    <td align="right">       27.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.89</td>
    <td align="right">       51.71</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.504417E+09</td>
    <td align="right">-391758136.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-112658940.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.453670E+09</td>
    <td align="right">-351630513.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-102039512.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.521438E+09</td>
    <td align="right">-409086356.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-112351666.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.440528E+09</td>
    <td align="right">-334041653.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106486544.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.450032E+09</td>
    <td align="right">-342094891.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107937514.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424038E+09</td>
    <td align="right">-319960067.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-104078367.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387875E+09</td>
    <td align="right">-281555120.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106319877.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.434509E+09</td>
    <td align="right">-327531013.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106978445.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.403075E+09</td>
    <td align="right">-299812031.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103262730.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.444964E+09</td>
    <td align="right">-337717317.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107247131.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.468703E+09</td>
    <td align="right">-362235110.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106468360.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475180E+09</td>
    <td align="right">-363730865.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-111448695.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.540843E+10</td>
    <td align="right">-0.412115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.128728E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.387875E+09</td>
    <td align="right">-409086356.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-112658940.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521438E+09</td>
    <td align="right">-281555120.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-102039512.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:29:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     2695.29</td>
    <td align="right">       30.53</td>
    <td align="right">      207.83</td>
    <td align="right">      265.17</td>
    <td align="right">      567.26</td>
    <td align="right">       23.97</td>
    <td align="right">      217.00</td>
    <td align="right">      226.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:50</td>
    <td align="right">     1851.84</td>
    <td align="right">       25.97</td>
    <td align="right">      139.17</td>
    <td align="right">      244.00</td>
    <td align="right">      466.78</td>
    <td align="right">       21.94</td>
    <td align="right">      199.17</td>
    <td align="right">      192.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-12:50</td>
    <td align="right">      439.51</td>
    <td align="right">       17.34</td>
    <td align="right">        0.00</td>
    <td align="right">      210.33</td>
    <td align="right">      332.46</td>
    <td align="right">       21.54</td>
    <td align="right">      189.83</td>
    <td align="right">      137.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-09:09</td>
    <td align="right">      326.31</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">      144.83</td>
    <td align="right">      238.11</td>
    <td align="right">       20.37</td>
    <td align="right">      165.17</td>
    <td align="right">       40.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-08:00</td>
    <td align="right">      296.73</td>
    <td align="right">       16.28</td>
    <td align="right">        0.00</td>
    <td align="right">      108.67</td>
    <td align="right">      216.32</td>
    <td align="right">       20.49</td>
    <td align="right">      154.50</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-09:20</td>
    <td align="right">      281.89</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">       91.33</td>
    <td align="right">      207.28</td>
    <td align="right">       20.10</td>
    <td align="right">      157.33</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-08:39</td>
    <td align="right">      309.41</td>
    <td align="right">       16.34</td>
    <td align="right">        0.00</td>
    <td align="right">      140.33</td>
    <td align="right">      224.46</td>
    <td align="right">       20.53</td>
    <td align="right">      179.50</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-08:30</td>
    <td align="right">      355.08</td>
    <td align="right">       16.78</td>
    <td align="right">        0.00</td>
    <td align="right">      210.67</td>
    <td align="right">      255.72</td>
    <td align="right">       20.93</td>
    <td align="right">      228.83</td>
    <td align="right">       44.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-08:39</td>
    <td align="right">      413.13</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
    <td align="right">      218.67</td>
