    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     6770.73</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">     6343.36</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">     1286.31</td>
    <td align="right">13-NOV-06:02</td>
    <td align="right">     1266.24</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273663E+09</td>
    <td align="right"> 59569975.41</td>
    <td align="right">      101.63</td>
    <td align="right">0.273010E+09</td>
    <td align="right">   653282.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">22-DEC-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1692.56</td>
    <td align="right">22-DEC-15:15</td>
    <td align="right">     1692.56</td>
    <td align="right">22-DEC-15:15</td>
    <td align="right">       54.05</td>
    <td align="right">13-DEC-13:05</td>
    <td align="right">      387.56</td>
    <td align="right">22-DEC-14:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260680E+11</td>
    <td align="right">0.616694E+10</td>
    <td align="right">     2394.02</td>
    <td align="right">0.248963E+11</td>
    <td align="right">0.117172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81473765.34</td>
    <td align="right"> 17636604.04</td>
    <td align="right">       53.04</td>
    <td align="right"> 75205903.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      920.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">      822.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      197.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472603E+10</td>
    <td align="right">0.112604E+10</td>
    <td align="right">      284.48</td>
    <td align="right">0.435257E+10</td>
    <td align="right">0.373458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7412.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6990.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2567.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1593.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC:5HPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC:5 HP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC:5 HP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.596469E+09</td>
    <td align="right">0.130278E+09</td>
    <td align="right">      167.38</td>
    <td align="right">0.593764E+09</td>
    <td align="right">  2705656.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">31-JAN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2395.83</td>
    <td align="right">31-JAN-16:55</td>
    <td align="right">     2395.83</td>
    <td align="right">31-JAN-16:55</td>
    <td align="right">      110.18</td>
    <td align="right">09-JAN-11:53</td>
    <td align="right">      565.48</td>
    <td align="right">31-JAN-16:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.206274E+09</td>
    <td align="right"> 44176507.55</td>
    <td align="right">      102.24</td>
    <td align="right">0.196417E+09</td>
    <td align="right">  9856666.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">22-FEB-16:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1575.86</td>
    <td align="right">22-FEB-16:23</td>
    <td align="right">     1511.07</td>
    <td align="right">22-FEB-16:27</td>
    <td align="right">      114.18</td>
    <td align="right">17-FEB-13:10</td>
    <td align="right">      329.74</td>
    <td align="right">22-FEB-16:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477374E+09</td>
    <td align="right">0.106176E+09</td>
    <td align="right">      161.24</td>
    <td align="right">0.473363E+09</td>
    <td align="right">  4010212.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">16-MAR-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2075.71</td>
    <td align="right">16-MAR-15:57</td>
    <td align="right">     2075.71</td>
    <td align="right">16-MAR-15:57</td>
    <td align="right">      125.44</td>
    <td align="right">06-MAR-16:44</td>
    <td align="right">      490.67</td>
    <td align="right">16-MAR-15:57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149193E+10</td>
    <td align="right">0.349834E+09</td>
    <td align="right">      236.43</td>
    <td align="right">0.149193E+10</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-APR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     5323.59</td>
    <td align="right">26-APR-05:01</td>
    <td align="right">     5323.59</td>
    <td align="right">26-APR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">27-APR-14:10</td>
    <td align="right">      996.12</td>
    <td align="right">26-APR-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203505E+10</td>
    <td align="right">0.495597E+09</td>
    <td align="right">      269.27</td>
    <td align="right">0.203505E+10</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     5298.94</td>
    <td align="right">11-MAY-05:01</td>
    <td align="right">     5298.94</td>
    <td align="right">11-MAY-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">11-MAY-10:13</td>
    <td align="right">     1002.43</td>
    <td align="right">11-MAY-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.294816E+10</td>
    <td align="right">0.761716E+09</td>
    <td align="right">      305.76</td>
    <td align="right">0.294444E+10</td>
    <td align="right">  3718913.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     5446.92</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">     5446.92</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">      246.82</td>
    <td align="right">30-JUN-08:20</td>
    <td align="right">     1280.24</td>
    <td align="right">25-JUN-17:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.302852E+10</td>
    <td align="right">0.740728E+09</td>
    <td align="right">      284.50</td>
    <td align="right">0.281608E+10</td>
    <td align="right">0.212444E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-18:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">     5882.00</td>
    <td align="right">14-JUL-05:01</td>
    <td align="right">     5584.15</td>
    <td align="right">10-JUL-05:01</td>
    <td align="right">     2016.53</td>
    <td align="right">14-JUL-05:12</td>
    <td align="right">     1304.81</td>
    <td align="right">30-JUL-17:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335902E+10</td>
    <td align="right">0.820799E+09</td>
    <td align="right">      315.13</td>
    <td align="right">0.311800E+10</td>
    <td align="right">0.241017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     5795.85</td>
    <td align="right">10-AUG-05:01</td>
    <td align="right">     5629.58</td>
    <td align="right">14-AUG-05:01</td>
    <td align="right">     1659.33</td>
    <td align="right">10-AUG-05:04</td>
    <td align="right">     1315.48</td>
    <td align="right">27-AUG-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.277782E+10</td>
    <td align="right">0.651585E+09</td>
    <td align="right">      262.84</td>
    <td align="right">0.257548E+10</td>
    <td align="right">0.202347E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     5848.58</td>
    <td align="right">05-SEP-05:01</td>
    <td align="right">     5610.66</td>
    <td align="right">25-SEP-05:01</td>
    <td align="right">     1512.48</td>
    <td align="right">05-SEP-05:07</td>
    <td align="right">     1183.41</td>
    <td align="right">04-SEP-17:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178286E+10</td>
    <td align="right">0.404540E+09</td>
    <td align="right">      250.20</td>
    <td align="right">0.173817E+10</td>
    <td align="right"> 44684155.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     5689.80</td>
    <td align="right">03-OCT-05:01</td>
    <td align="right">     5568.08</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">     1112.08</td>
    <td align="right">03-OCT-05:12</td>
    <td align="right">     1104.46</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109132E+10</td>
    <td align="right">0.234716E+09</td>
    <td align="right">      223.93</td>
    <td align="right">0.104169E+10</td>
    <td align="right"> 49626344.48</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     5471.92</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">     5273.02</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">     1147.63</td>
    <td align="right">13-NOV-06:02</td>
    <td align="right">     1022.99</td>
    <td align="right">03-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.418373E+09</td>
    <td align="right"> 89667318.08</td>
    <td align="right">      142.50</td>
    <td align="right">0.417624E+09</td>
    <td align="right">   749261.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">22-DEC-16:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2392.33</td>
    <td align="right">26-DEC-16:30</td>
    <td align="right">     2392.33</td>
    <td align="right">26-DEC-16:30</td>
    <td align="right">       50.62</td>
    <td align="right">13-DEC-11:55</td>
    <td align="right">      512.48</td>
    <td align="right">22-DEC-16:27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.202132E+11</td>
    <td align="right">0.482981E+10</td>
    <td align="right">     2721.43</td>
    <td align="right">0.194420E+11</td>
    <td align="right">0.771159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.206274E+09</td>
    <td align="right"> 44176507.55</td>
    <td align="right">      102.24</td>
    <td align="right">0.196417E+09</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1575.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1511.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      329.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335902E+10</td>
    <td align="right">0.820799E+09</td>
    <td align="right">      315.13</td>
    <td align="right">0.311800E+10</td>
    <td align="right">0.241017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5882.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5629.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2016.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1315.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       19.63</td>
    <td align="right">      152.88</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.18</td>
    <td align="right">       42.38</td>
    <td align="right">       19.80</td>
    <td align="right">       88.23</td>
    <td align="right">       43.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.92</td>
    <td align="right">       22.53</td>
    <td align="right">       23.40</td>
    <td align="right">       68.89</td>
    <td align="right">       39.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.16</td>
    <td align="right">        7.23</td>
    <td align="right">       22.93</td>
    <td align="right">       54.75</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">       22.05</td>
    <td align="right">       44.12</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">       21.96</td>
    <td align="right">       58.62</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.93</td>
    <td align="right">        0.06</td>
    <td align="right">       20.87</td>
    <td align="right">       52.34</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.31</td>
    <td align="right">        1.68</td>
    <td align="right">       19.62</td>
    <td align="right">       52.76</td>
    <td align="right">        8.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.58</td>
    <td align="right">       13.44</td>
    <td align="right">       23.14</td>
    <td align="right">       74.72</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       70.22</td>
    <td align="right">       48.58</td>
    <td align="right">       21.64</td>
    <td align="right">      116.53</td>
    <td align="right">       34.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.41</td>
    <td align="right">       65.04</td>
    <td align="right">       19.37</td>
    <td align="right">      127.77</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.99</td>
    <td align="right">       73.15</td>
    <td align="right">       18.84</td>
    <td align="right">      134.96</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.54</td>
    <td align="right">       29.44</td>
    <td align="right">       21.11</td>
    <td align="right">       85.60</td>
    <td align="right">       29.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
    <td align="right">       44.12</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       23.40</td>
    <td align="right">      152.88</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       19.63</td>
    <td align="right">      152.88</td>
    <td align="right">       49.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.18</td>
    <td align="right">       42.38</td>
    <td align="right">       19.80</td>
    <td align="right">       88.23</td>
    <td align="right">       43.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.91</td>
    <td align="right">       22.52</td>
    <td align="right">       23.39</td>
    <td align="right">       68.86</td>
    <td align="right">       39.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.01</td>
    <td align="right">        7.16</td>
    <td align="right">       22.84</td>
    <td align="right">       54.38</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">       22.05</td>
    <td align="right">       44.12</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">       21.96</td>
    <td align="right">       58.62</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.93</td>
    <td align="right">        0.06</td>
    <td align="right">       20.86</td>
    <td align="right">       52.33</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.28</td>
    <td align="right">        1.67</td>
    <td align="right">       19.61</td>
    <td align="right">       52.70</td>
    <td align="right">        8.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.49</td>
    <td align="right">       13.41</td>
    <td align="right">       23.08</td>
    <td align="right">       74.51</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       70.22</td>
    <td align="right">       48.58</td>
    <td align="right">       21.64</td>
    <td align="right">      116.53</td>
    <td align="right">       34.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.41</td>
    <td align="right">       65.04</td>
    <td align="right">       19.37</td>
    <td align="right">      127.77</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.99</td>
    <td align="right">       73.15</td>
    <td align="right">       18.84</td>
    <td align="right">      134.96</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.52</td>
    <td align="right">       29.43</td>
    <td align="right">       21.09</td>
    <td align="right">       85.54</td>
    <td align="right">       29.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
    <td align="right">       44.12</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       23.39</td>
    <td align="right">      152.88</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       19.63</td>
    <td align="right">      152.88</td>
    <td align="right">       49.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.18</td>
    <td align="right">       42.38</td>
    <td align="right">       19.80</td>
    <td align="right">       88.23</td>
    <td align="right">       43.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.91</td>
    <td align="right">       22.52</td>
    <td align="right">       23.39</td>
    <td align="right">       68.86</td>
    <td align="right">       39.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.01</td>
    <td align="right">        7.16</td>
    <td align="right">       22.84</td>
    <td align="right">       54.38</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">       22.05</td>
    <td align="right">       44.12</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">       21.96</td>
    <td align="right">       58.62</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.93</td>
    <td align="right">        0.06</td>
    <td align="right">       20.86</td>
    <td align="right">       52.33</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.28</td>
    <td align="right">        1.67</td>
    <td align="right">       19.61</td>
    <td align="right">       52.70</td>
    <td align="right">        8.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.48</td>
    <td align="right">       13.40</td>
    <td align="right">       23.07</td>
    <td align="right">       74.50</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       70.22</td>
    <td align="right">       48.58</td>
    <td align="right">       21.64</td>
    <td align="right">      116.53</td>
    <td align="right">       34.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.41</td>
    <td align="right">       65.04</td>
    <td align="right">       19.37</td>
    <td align="right">      127.77</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.99</td>
    <td align="right">       73.15</td>
    <td align="right">       18.84</td>
    <td align="right">      134.96</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.52</td>
    <td align="right">       29.43</td>
    <td align="right">       21.09</td>
    <td align="right">       85.54</td>
    <td align="right">       29.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
    <td align="right">       44.12</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       23.39</td>
    <td align="right">      152.88</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       19.63</td>
    <td align="right">      152.88</td>
    <td align="right">       49.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.18</td>
    <td align="right">       42.38</td>
    <td align="right">       19.80</td>
    <td align="right">       88.23</td>
    <td align="right">       43.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.91</td>
    <td align="right">       22.52</td>
    <td align="right">       23.39</td>
    <td align="right">       68.86</td>
    <td align="right">       39.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.01</td>
    <td align="right">        7.16</td>
    <td align="right">       22.84</td>
    <td align="right">       54.38</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">       22.05</td>
    <td align="right">       44.12</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">       21.96</td>
    <td align="right">       58.62</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.93</td>
    <td align="right">        0.06</td>
    <td align="right">       20.86</td>
    <td align="right">       52.33</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.28</td>
    <td align="right">        1.67</td>
    <td align="right">       19.61</td>
    <td align="right">       52.70</td>
    <td align="right">        8.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.48</td>
    <td align="right">       13.40</td>
    <td align="right">       23.07</td>
    <td align="right">       74.50</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       70.22</td>
    <td align="right">       48.58</td>
    <td align="right">       21.64</td>
    <td align="right">      116.53</td>
    <td align="right">       34.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.41</td>
    <td align="right">       65.04</td>
    <td align="right">       19.37</td>
    <td align="right">      127.77</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.99</td>
    <td align="right">       73.15</td>
    <td align="right">       18.84</td>
    <td align="right">      134.96</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.52</td>
    <td align="right">       29.43</td>
    <td align="right">       21.09</td>
    <td align="right">       85.54</td>
    <td align="right">       29.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
    <td align="right">       44.12</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       23.39</td>
    <td align="right">      152.88</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       19.63</td>
    <td align="right">      152.88</td>
    <td align="right">       49.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.18</td>
    <td align="right">       42.38</td>
    <td align="right">       19.80</td>
    <td align="right">       88.23</td>
    <td align="right">       43.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.91</td>
    <td align="right">       22.52</td>
    <td align="right">       23.39</td>
    <td align="right">       68.86</td>
    <td align="right">       39.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.01</td>
    <td align="right">        7.16</td>
    <td align="right">       22.84</td>
    <td align="right">       54.38</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">       22.05</td>
    <td align="right">       44.12</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">       21.96</td>
    <td align="right">       58.62</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.93</td>
    <td align="right">        0.06</td>
    <td align="right">       20.86</td>
    <td align="right">       52.33</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.28</td>
    <td align="right">        1.67</td>
    <td align="right">       19.61</td>
    <td align="right">       52.70</td>
    <td align="right">        8.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.49</td>
    <td align="right">       13.41</td>
    <td align="right">       23.08</td>
    <td align="right">       74.50</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       70.22</td>
    <td align="right">       48.58</td>
    <td align="right">       21.64</td>
    <td align="right">      116.53</td>
    <td align="right">       34.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.41</td>
    <td align="right">       65.04</td>
    <td align="right">       19.37</td>
    <td align="right">      127.77</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.99</td>
    <td align="right">       73.15</td>
    <td align="right">       18.84</td>
    <td align="right">      134.96</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.52</td>
    <td align="right">       29.43</td>
    <td align="right">       21.09</td>
    <td align="right">       85.54</td>
    <td align="right">       29.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
    <td align="right">       44.12</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       23.39</td>
    <td align="right">      152.88</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       19.63</td>
    <td align="right">      152.88</td>
    <td align="right">       49.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       62.18</td>
    <td align="right">       42.38</td>
    <td align="right">       19.80</td>
    <td align="right">       88.23</td>
    <td align="right">       43.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.92</td>
    <td align="right">       22.53</td>
    <td align="right">       23.40</td>
    <td align="right">       68.88</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.14</td>
    <td align="right">        7.24</td>
    <td align="right">       22.91</td>
    <td align="right">       54.70</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.05</td>
    <td align="right">        0.00</td>
    <td align="right">       22.05</td>
    <td align="right">       44.12</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">       21.96</td>
    <td align="right">       58.62</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.93</td>
    <td align="right">        0.06</td>
    <td align="right">       20.87</td>
    <td align="right">       52.34</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.31</td>
    <td align="right">        1.69</td>
    <td align="right">       19.62</td>
    <td align="right">       52.78</td>
    <td align="right">        8.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.60</td>
    <td align="right">       13.45</td>
    <td align="right">       23.15</td>
    <td align="right">       74.73</td>
    <td align="right">       13.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       70.22</td>
    <td align="right">       48.58</td>
    <td align="right">       21.64</td>
    <td align="right">      116.53</td>
    <td align="right">       34.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.41</td>
    <td align="right">       65.04</td>
    <td align="right">       19.37</td>
    <td align="right">      127.77</td>
    <td align="right">       47.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.99</td>
    <td align="right">       73.15</td>
    <td align="right">       18.84</td>
    <td align="right">      134.96</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.55</td>
    <td align="right">       29.44</td>
    <td align="right">       21.11</td>
    <td align="right">       85.59</td>
    <td align="right">       29.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">       18.84</td>
    <td align="right">       44.12</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       99.01</td>
    <td align="right">       79.38</td>
    <td align="right">       23.40</td>
    <td align="right">      152.88</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.97</td>
    <td align="right">      111.21</td>
    <td align="right">       27.76</td>
    <td align="right">      213.94</td>
    <td align="right">       68.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       87.57</td>
    <td align="right">       59.38</td>
    <td align="right">       28.19</td>
    <td align="right">      123.98</td>
    <td align="right">       60.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       72.65</td>
    <td align="right">       37.73</td>
    <td align="right">       34.92</td>
    <td align="right">      111.46</td>
    <td align="right">       55.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       52.16</td>
    <td align="right">       17.71</td>
    <td align="right">       34.45</td>
    <td align="right">       97.04</td>
    <td align="right">       33.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.89</td>
    <td align="right">        1.13</td>
    <td align="right">       31.76</td>
    <td align="right">       65.21</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.18</td>
    <td align="right">        0.00</td>
    <td align="right">       31.18</td>
    <td align="right">       81.46</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.23</td>
    <td align="right">        0.43</td>
    <td align="right">       29.80</td>
    <td align="right">       74.10</td>
    <td align="right">       10.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.84</td>
    <td align="right">        6.50</td>
    <td align="right">       29.34</td>
    <td align="right">       86.22</td>
    <td align="right">       12.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       59.54</td>
    <td align="right">       24.55</td>
    <td align="right">       34.99</td>
    <td align="right">      120.23</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      101.71</td>
    <td align="right">       70.65</td>
    <td align="right">       31.06</td>
    <td align="right">      168.40</td>
    <td align="right">       49.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.61</td>
    <td align="right">       91.12</td>
    <td align="right">       27.49</td>
    <td align="right">      178.99</td>
    <td align="right">       66.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      129.16</td>
    <td align="right">      102.48</td>
    <td align="right">       26.68</td>
    <td align="right">      188.95</td>
    <td align="right">       83.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       74.20</td>
    <td align="right">       43.56</td>
    <td align="right">       30.64</td>
    <td align="right">      125.92</td>
    <td align="right">       41.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.23</td>
    <td align="right">        0.00</td>
    <td align="right">       26.68</td>
    <td align="right">       65.21</td>
    <td align="right">       10.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      138.97</td>
    <td align="right">      111.21</td>
    <td align="right">       34.99</td>
    <td align="right">      213.94</td>
    <td align="right">       83.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.51</td>
    <td align="right">       23.58</td>
    <td align="right">       13.94</td>
    <td align="right">       49.65</td>
    <td align="right">       43.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.62</td>
    <td align="right">       21.12</td>
    <td align="right">       15.50</td>
    <td align="right">       43.74</td>
    <td align="right">       41.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.40</td>
    <td align="right">       23.41</td>
    <td align="right">       21.99</td>
    <td align="right">       61.71</td>
    <td align="right">       36.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.60</td>
    <td align="right">       38.16</td>
    <td align="right">       26.44</td>
    <td align="right">      106.61</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       66.52</td>
    <td align="right">       38.98</td>
    <td align="right">       27.54</td>
    <td align="right">      116.62</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.26</td>
    <td align="right">       42.41</td>
    <td align="right">       26.85</td>
    <td align="right">      137.22</td>
    <td align="right">        7.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.16</td>
    <td align="right">       32.42</td>
    <td align="right">       25.74</td>
    <td align="right">      114.48</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.55</td>
    <td align="right">       31.42</td>
    <td align="right">       24.13</td>
    <td align="right">      109.52</td>
    <td align="right">        9.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.65</td>
    <td align="right">       21.94</td>
    <td align="right">       23.70</td>
    <td align="right">       85.47</td>
    <td align="right">       13.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.71</td>
    <td align="right">       28.42</td>
    <td align="right">       18.28</td>
    <td align="right">       71.45</td>
    <td align="right">       32.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.13</td>
    <td align="right">       21.78</td>
    <td align="right">       14.35</td>
    <td align="right">       45.69</td>
    <td align="right">       44.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.05</td>
    <td align="right">       20.05</td>
    <td align="right">       12.99</td>
    <td align="right">       37.62</td>
    <td align="right">       55.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.66</td>
    <td align="right">       28.68</td>
    <td align="right">       20.98</td>
    <td align="right">       81.83</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.05</td>
    <td align="right">       20.05</td>
    <td align="right">       12.99</td>
    <td align="right">       37.62</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.26</td>
    <td align="right">       42.41</td>
    <td align="right">       27.54</td>
    <td align="right">      137.22</td>
    <td align="right">       55.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.51</td>
    <td align="right">       23.58</td>
    <td align="right">       13.94</td>
    <td align="right">       49.65</td>
    <td align="right">       43.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.62</td>
    <td align="right">       21.12</td>
    <td align="right">       15.50</td>
    <td align="right">       43.74</td>
    <td align="right">       41.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.40</td>
    <td align="right">       23.41</td>
    <td align="right">       21.99</td>
    <td align="right">       61.71</td>
    <td align="right">       36.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.60</td>
    <td align="right">       38.16</td>
    <td align="right">       26.44</td>
    <td align="right">      106.61</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       66.52</td>
    <td align="right">       38.98</td>
    <td align="right">       27.54</td>
    <td align="right">      116.62</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.26</td>
    <td align="right">       42.41</td>
    <td align="right">       26.85</td>
    <td align="right">      137.22</td>
    <td align="right">        7.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.16</td>
    <td align="right">       32.42</td>
    <td align="right">       25.74</td>
    <td align="right">      114.48</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.55</td>
    <td align="right">       31.42</td>
    <td align="right">       24.13</td>
    <td align="right">      109.52</td>
    <td align="right">        9.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.65</td>
    <td align="right">       21.94</td>
    <td align="right">       23.70</td>
    <td align="right">       85.47</td>
    <td align="right">       13.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.71</td>
    <td align="right">       28.42</td>
    <td align="right">       18.28</td>
    <td align="right">       71.44</td>
    <td align="right">       32.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.13</td>
    <td align="right">       21.78</td>
    <td align="right">       14.35</td>
    <td align="right">       45.69</td>
    <td align="right">       44.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.05</td>
    <td align="right">       20.05</td>
    <td align="right">       12.99</td>
    <td align="right">       37.62</td>
    <td align="right">       55.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.65</td>
    <td align="right">       28.68</td>
    <td align="right">       20.98</td>
    <td align="right">       81.83</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.05</td>
    <td align="right">       20.05</td>
    <td align="right">       12.99</td>
    <td align="right">       37.62</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.26</td>
    <td align="right">       42.41</td>
    <td align="right">       27.54</td>
    <td align="right">      137.22</td>
    <td align="right">       55.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.51</td>
    <td align="right">       23.58</td>
    <td align="right">       13.94</td>
    <td align="right">       49.65</td>
    <td align="right">       43.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.62</td>
    <td align="right">       21.12</td>
    <td align="right">       15.50</td>
    <td align="right">       43.74</td>
    <td align="right">       41.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.40</td>
    <td align="right">       23.41</td>
    <td align="right">       21.99</td>
    <td align="right">       61.71</td>
    <td align="right">       36.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.60</td>
    <td align="right">       38.16</td>
    <td align="right">       26.44</td>
    <td align="right">      106.61</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       66.52</td>
    <td align="right">       38.98</td>
    <td align="right">       27.54</td>
    <td align="right">      116.62</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.26</td>
    <td align="right">       42.41</td>
    <td align="right">       26.85</td>
    <td align="right">      137.22</td>
    <td align="right">        7.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.16</td>
    <td align="right">       32.42</td>
    <td align="right">       25.74</td>
    <td align="right">      114.48</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.55</td>
    <td align="right">       31.42</td>
    <td align="right">       24.13</td>
    <td align="right">      109.52</td>
    <td align="right">        9.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.65</td>
    <td align="right">       21.94</td>
    <td align="right">       23.70</td>
    <td align="right">       85.47</td>
    <td align="right">       13.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.71</td>
    <td align="right">       28.42</td>
    <td align="right">       18.28</td>
    <td align="right">       71.44</td>
    <td align="right">       32.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.13</td>
    <td align="right">       21.78</td>
    <td align="right">       14.35</td>
    <td align="right">       45.69</td>
    <td align="right">       44.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.05</td>
    <td align="right">       20.05</td>
    <td align="right">       12.99</td>
    <td align="right">       37.62</td>
    <td align="right">       55.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.65</td>
    <td align="right">       28.68</td>
    <td align="right">       20.98</td>
    <td align="right">       81.83</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.05</td>
    <td align="right">       20.05</td>
    <td align="right">       12.99</td>
    <td align="right">       37.62</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.26</td>
    <td align="right">       42.41</td>
    <td align="right">       27.54</td>
    <td align="right">      137.22</td>
    <td align="right">       55.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.54</td>
    <td align="right">       23.60</td>
    <td align="right">       13.95</td>
    <td align="right">       49.73</td>
    <td align="right">       43.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.63</td>
    <td align="right">       21.12</td>
    <td align="right">       15.51</td>
    <td align="right">       43.74</td>
    <td align="right">       41.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.40</td>
    <td align="right">       23.41</td>
    <td align="right">       21.99</td>
    <td align="right">       61.71</td>
    <td align="right">       36.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.60</td>
    <td align="right">       38.16</td>
    <td align="right">       26.44</td>
    <td align="right">      106.61</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       66.52</td>
    <td align="right">       38.98</td>
    <td align="right">       27.54</td>
    <td align="right">      116.62</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.26</td>
    <td align="right">       42.41</td>
    <td align="right">       26.85</td>
    <td align="right">      137.22</td>
    <td align="right">        7.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.16</td>
    <td align="right">       32.42</td>
    <td align="right">       25.74</td>
    <td align="right">      114.48</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.55</td>
    <td align="right">       31.42</td>
    <td align="right">       24.13</td>
    <td align="right">      109.52</td>
    <td align="right">        9.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.65</td>
    <td align="right">       21.94</td>
    <td align="right">       23.70</td>
    <td align="right">       85.47</td>
    <td align="right">       13.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.71</td>
    <td align="right">       28.43</td>
    <td align="right">       18.28</td>
    <td align="right">       71.45</td>
    <td align="right">       32.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.14</td>
    <td align="right">       21.79</td>
    <td align="right">       14.35</td>
    <td align="right">       45.72</td>
    <td align="right">       44.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.08</td>
    <td align="right">       20.08</td>
    <td align="right">       13.01</td>
    <td align="right">       37.71</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.66</td>
    <td align="right">       28.68</td>
    <td align="right">       20.98</td>
    <td align="right">       81.84</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.08</td>
    <td align="right">       20.08</td>
    <td align="right">       13.01</td>
    <td align="right">       37.71</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.26</td>
    <td align="right">       42.41</td>
    <td align="right">       27.54</td>
    <td align="right">      137.22</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">       11.69</td>
    <td align="right">       10.80</td>
    <td align="right">       45.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.09</td>
    <td align="right">        0.00</td>
    <td align="right">       13.09</td>
    <td align="right">        7.96</td>
    <td align="right">       42.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">       17.42</td>
    <td align="right">       18.88</td>
    <td align="right">       37.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.57</td>
    <td align="right">        0.21</td>
    <td align="right">       21.36</td>
    <td align="right">       36.99</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.83</td>
    <td align="right">        1.78</td>
    <td align="right">       23.05</td>
    <td align="right">       48.53</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.45</td>
    <td align="right">        4.72</td>
    <td align="right">       23.73</td>
    <td align="right">       71.27</td>
    <td align="right">        7.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.39</td>
    <td align="right">        2.33</td>
    <td align="right">       22.06</td>
    <td align="right">       59.41</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.02</td>
    <td align="right">        0.46</td>
    <td align="right">       19.56</td>
    <td align="right">       50.40</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">       18.77</td>
    <td align="right">       41.25</td>
    <td align="right">       12.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">       20.77</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        9.37</td>
    <td align="right">       46.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.18</td>
    <td align="right">        0.79</td>
    <td align="right">       17.39</td>
    <td align="right">       31.90</td>
    <td align="right">       28.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.45</td>
    <td align="right">        4.72</td>
    <td align="right">       23.73</td>
    <td align="right">       71.27</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">       11.69</td>
    <td align="right">       10.80</td>
    <td align="right">       45.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.09</td>
    <td align="right">        0.00</td>
    <td align="right">       13.09</td>
    <td align="right">        7.96</td>
    <td align="right">       42.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">       17.42</td>
    <td align="right">       18.88</td>
    <td align="right">       37.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.53</td>
    <td align="right">        0.20</td>
    <td align="right">       21.33</td>
    <td align="right">       36.97</td>
    <td align="right">       22.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.70</td>
    <td align="right">        1.70</td>
    <td align="right">       23.00</td>
    <td align="right">       48.19</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.35</td>
    <td align="right">        4.66</td>
    <td align="right">       23.69</td>
    <td align="right">       71.01</td>
    <td align="right">        7.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.29</td>
    <td align="right">        2.28</td>
    <td align="right">       22.01</td>
    <td align="right">       59.15</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.94</td>
    <td align="right">        0.43</td>
    <td align="right">       19.51</td>
    <td align="right">       50.19</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
    <td align="right">       41.25</td>
    <td align="right">       12.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">       20.77</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        9.37</td>
    <td align="right">       46.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.15</td>
    <td align="right">        0.77</td>
    <td align="right">       17.37</td>
    <td align="right">       31.81</td>
    <td align="right">       28.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.35</td>
    <td align="right">        4.66</td>
    <td align="right">       23.69</td>
    <td align="right">       71.01</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">       11.69</td>
    <td align="right">       10.80</td>
    <td align="right">       45.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.09</td>
    <td align="right">        0.00</td>
    <td align="right">       13.09</td>
    <td align="right">        7.96</td>
    <td align="right">       42.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">       17.42</td>
    <td align="right">       18.88</td>
    <td align="right">       37.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.52</td>
    <td align="right">        0.20</td>
    <td align="right">       21.32</td>
    <td align="right">       36.97</td>
    <td align="right">       22.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.70</td>
    <td align="right">        1.70</td>
    <td align="right">       23.00</td>
    <td align="right">       48.19</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.35</td>
    <td align="right">        4.66</td>
    <td align="right">       23.69</td>
    <td align="right">       71.01</td>
    <td align="right">        7.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.29</td>
    <td align="right">        2.28</td>
    <td align="right">       22.01</td>
    <td align="right">       59.15</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.94</td>
    <td align="right">        0.43</td>
    <td align="right">       19.51</td>
    <td align="right">       50.19</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
    <td align="right">       41.25</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">       20.77</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        9.37</td>
    <td align="right">       46.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.15</td>
    <td align="right">        0.77</td>
    <td align="right">       17.37</td>
    <td align="right">       31.81</td>
    <td align="right">       28.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.35</td>
    <td align="right">        4.66</td>
    <td align="right">       23.69</td>
    <td align="right">       71.01</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">       11.69</td>
    <td align="right">       10.80</td>
    <td align="right">       45.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.09</td>
    <td align="right">        0.00</td>
    <td align="right">       13.09</td>
    <td align="right">        7.96</td>
    <td align="right">       42.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">       17.42</td>
    <td align="right">       18.88</td>
    <td align="right">       37.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.52</td>
    <td align="right">        0.20</td>
    <td align="right">       21.32</td>
    <td align="right">       36.97</td>
    <td align="right">       22.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.70</td>
    <td align="right">        1.70</td>
    <td align="right">       23.00</td>
    <td align="right">       48.19</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.35</td>
    <td align="right">        4.66</td>
    <td align="right">       23.69</td>
    <td align="right">       71.01</td>
    <td align="right">        7.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.29</td>
    <td align="right">        2.28</td>
    <td align="right">       22.01</td>
    <td align="right">       59.15</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.94</td>
    <td align="right">        0.43</td>
    <td align="right">       19.51</td>
    <td align="right">       50.19</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
    <td align="right">       41.25</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">       20.77</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        9.37</td>
    <td align="right">       46.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.15</td>
    <td align="right">        0.77</td>
    <td align="right">       17.37</td>
    <td align="right">       31.81</td>
    <td align="right">       28.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.35</td>
    <td align="right">        4.66</td>
    <td align="right">       23.69</td>
    <td align="right">       71.01</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">       11.69</td>
    <td align="right">       10.80</td>
    <td align="right">       45.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.09</td>
    <td align="right">        0.00</td>
    <td align="right">       13.09</td>
    <td align="right">        7.96</td>
    <td align="right">       42.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">       17.42</td>
    <td align="right">       18.88</td>
    <td align="right">       37.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.53</td>
    <td align="right">        0.20</td>
    <td align="right">       21.33</td>
    <td align="right">       36.99</td>
    <td align="right">       22.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.70</td>
    <td align="right">        1.70</td>
    <td align="right">       23.00</td>
    <td align="right">       48.19</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.35</td>
    <td align="right">        4.66</td>
    <td align="right">       23.69</td>
    <td align="right">       71.01</td>
    <td align="right">        7.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.29</td>
    <td align="right">        2.28</td>
    <td align="right">       22.01</td>
    <td align="right">       59.15</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.94</td>
    <td align="right">        0.43</td>
    <td align="right">       19.51</td>
    <td align="right">       50.19</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
    <td align="right">       41.25</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">       20.77</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        9.37</td>
    <td align="right">       46.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.15</td>
    <td align="right">        0.77</td>
    <td align="right">       17.37</td>
    <td align="right">       31.81</td>
    <td align="right">       28.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.35</td>
    <td align="right">        4.66</td>
    <td align="right">       23.69</td>
    <td align="right">       71.01</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">       11.69</td>
    <td align="right">       10.80</td>
    <td align="right">       45.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.09</td>
    <td align="right">        0.00</td>
    <td align="right">       13.09</td>
    <td align="right">        7.96</td>
    <td align="right">       42.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">       17.42</td>
    <td align="right">       18.88</td>
    <td align="right">       37.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.58</td>
    <td align="right">        0.21</td>
    <td align="right">       21.37</td>
    <td align="right">       37.10</td>
    <td align="right">       22.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.84</td>
    <td align="right">        1.77</td>
    <td align="right">       23.07</td>
    <td align="right">       48.54</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.45</td>
    <td align="right">        4.72</td>
    <td align="right">       23.73</td>
    <td align="right">       71.25</td>
    <td align="right">        7.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.37</td>
    <td align="right">        2.31</td>
    <td align="right">       22.05</td>
    <td align="right">       59.33</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.00</td>
    <td align="right">        0.45</td>
    <td align="right">       19.55</td>
    <td align="right">       50.34</td>
    <td align="right">        8.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
    <td align="right">       41.25</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">       20.77</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">       12.18</td>
    <td align="right">        9.37</td>
    <td align="right">       46.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.18</td>
    <td align="right">        0.79</td>
    <td align="right">       17.39</td>
    <td align="right">       31.90</td>
    <td align="right">       28.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">       10.86</td>
    <td align="right">        5.89</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.45</td>
    <td align="right">        4.72</td>
    <td align="right">       23.73</td>
    <td align="right">       71.25</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.37</td>
    <td align="right">       24.53</td>
    <td align="right">       14.84</td>
    <td align="right">       58.07</td>
    <td align="right">       48.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.29</td>
    <td align="right">       15.19</td>
    <td align="right">       16.10</td>
    <td align="right">       37.93</td>
    <td align="right">       43.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.15</td>
    <td align="right">       19.66</td>
    <td align="right">       21.49</td>
    <td align="right">       57.67</td>
    <td align="right">       39.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.10</td>
    <td align="right">       35.63</td>
    <td align="right">       27.46</td>
    <td align="right">      107.11</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.82</td>
    <td align="right">       34.64</td>
    <td align="right">       28.19</td>
    <td align="right">      113.18</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.94</td>
    <td align="right">       38.72</td>
    <td align="right">       28.22</td>
    <td align="right">      134.53</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.13</td>
    <td align="right">       22.02</td>
    <td align="right">       26.11</td>
    <td align="right">       98.41</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.21</td>
    <td align="right">       22.83</td>
    <td align="right">       23.38</td>
    <td align="right">       94.71</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.34</td>
    <td align="right">       16.78</td>
    <td align="right">       23.56</td>
    <td align="right">       77.89</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.09</td>
    <td align="right">       24.03</td>
    <td align="right">       18.06</td>
    <td align="right">       66.93</td>
    <td align="right">       35.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.24</td>
    <td align="right">       23.79</td>
    <td align="right">       15.45</td>
    <td align="right">       55.08</td>
    <td align="right">       48.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.62</td>
    <td align="right">       18.05</td>
    <td align="right">       13.56</td>
    <td align="right">       40.96</td>
    <td align="right">       60.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.08</td>
    <td align="right">       24.69</td>
    <td align="right">       21.39</td>
    <td align="right">       78.71</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.29</td>
    <td align="right">       15.19</td>
    <td align="right">       13.56</td>
    <td align="right">       37.93</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       66.94</td>
    <td align="right">       38.72</td>
    <td align="right">       28.22</td>
    <td align="right">      134.53</td>
    <td align="right">       60.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.34</td>
    <td align="right">       24.51</td>
    <td align="right">       14.83</td>
    <td align="right">       57.99</td>
    <td align="right">       48.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.28</td>
    <td align="right">       15.19</td>
    <td align="right">       16.10</td>
    <td align="right">       37.92</td>
    <td align="right">       43.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.15</td>
    <td align="right">       19.66</td>
    <td align="right">       21.49</td>
    <td align="right">       57.67</td>
    <td align="right">       39.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.10</td>
    <td align="right">       35.63</td>
    <td align="right">       27.46</td>
    <td align="right">      107.11</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.82</td>
    <td align="right">       34.64</td>
    <td align="right">       28.19</td>
    <td align="right">      113.17</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.94</td>
    <td align="right">       38.72</td>
    <td align="right">       28.22</td>
    <td align="right">      134.53</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.13</td>
    <td align="right">       22.02</td>
    <td align="right">       26.11</td>
    <td align="right">       98.41</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.21</td>
    <td align="right">       22.83</td>
    <td align="right">       23.38</td>
    <td align="right">       94.71</td>
    <td align="right">        9.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.33</td>
    <td align="right">       16.78</td>
    <td align="right">       23.56</td>
    <td align="right">       77.89</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.09</td>
    <td align="right">       24.03</td>
    <td align="right">       18.06</td>
    <td align="right">       66.93</td>
    <td align="right">       35.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.23</td>
    <td align="right">       23.78</td>
    <td align="right">       15.45</td>
    <td align="right">       55.04</td>
    <td align="right">       48.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.58</td>
    <td align="right">       18.03</td>
    <td align="right">       13.55</td>
    <td align="right">       40.86</td>
    <td align="right">       60.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.07</td>
    <td align="right">       24.68</td>
    <td align="right">       21.38</td>
    <td align="right">       78.69</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.28</td>
    <td align="right">       15.19</td>
    <td align="right">       13.55</td>
    <td align="right">       37.92</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       66.94</td>
    <td align="right">       38.72</td>
    <td align="right">       28.22</td>
    <td align="right">      134.53</td>
    <td align="right">       60.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.34</td>
    <td align="right">       24.51</td>
    <td align="right">       14.83</td>
    <td align="right">       57.99</td>
    <td align="right">       48.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.28</td>
    <td align="right">       15.19</td>
    <td align="right">       16.10</td>
    <td align="right">       37.92</td>
    <td align="right">       43.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.15</td>
    <td align="right">       19.66</td>
    <td align="right">       21.49</td>
    <td align="right">       57.67</td>
    <td align="right">       39.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.10</td>
    <td align="right">       35.63</td>
    <td align="right">       27.46</td>
    <td align="right">      107.11</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.82</td>
    <td align="right">       34.64</td>
    <td align="right">       28.19</td>
    <td align="right">      113.17</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.94</td>
    <td align="right">       38.72</td>
    <td align="right">       28.22</td>
    <td align="right">      134.53</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.13</td>
    <td align="right">       22.02</td>
    <td align="right">       26.11</td>
    <td align="right">       98.41</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.21</td>
    <td align="right">       22.83</td>
    <td align="right">       23.38</td>
    <td align="right">       94.71</td>
    <td align="right">        9.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.33</td>
    <td align="right">       16.78</td>
    <td align="right">       23.56</td>
    <td align="right">       77.89</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.09</td>
    <td align="right">       24.03</td>
    <td align="right">       18.06</td>
    <td align="right">       66.93</td>
    <td align="right">       35.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.23</td>
    <td align="right">       23.78</td>
    <td align="right">       15.45</td>
    <td align="right">       55.04</td>
    <td align="right">       48.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.58</td>
    <td align="right">       18.03</td>
    <td align="right">       13.55</td>
    <td align="right">       40.86</td>
    <td align="right">       60.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.07</td>
    <td align="right">       24.68</td>
    <td align="right">       21.38</td>
    <td align="right">       78.69</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.28</td>
    <td align="right">       15.19</td>
    <td align="right">       13.55</td>
    <td align="right">       37.92</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       66.94</td>
    <td align="right">       38.72</td>
    <td align="right">       28.22</td>
    <td align="right">      134.53</td>
    <td align="right">       60.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.34</td>
    <td align="right">       24.51</td>
    <td align="right">       14.83</td>
    <td align="right">       57.99</td>
    <td align="right">       48.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.29</td>
    <td align="right">       15.19</td>
    <td align="right">       16.10</td>
    <td align="right">       37.92</td>
    <td align="right">       43.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.15</td>
    <td align="right">       19.66</td>
    <td align="right">       21.49</td>
    <td align="right">       57.67</td>
    <td align="right">       39.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.10</td>
    <td align="right">       35.63</td>
    <td align="right">       27.46</td>
    <td align="right">      107.11</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.82</td>
    <td align="right">       34.64</td>
    <td align="right">       28.19</td>
    <td align="right">      113.18</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.94</td>
    <td align="right">       38.72</td>
    <td align="right">       28.22</td>
    <td align="right">      134.53</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.13</td>
    <td align="right">       22.02</td>
    <td align="right">       26.11</td>
    <td align="right">       98.41</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.21</td>
    <td align="right">       22.83</td>
    <td align="right">       23.38</td>
    <td align="right">       94.71</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.34</td>
    <td align="right">       16.78</td>
    <td align="right">       23.56</td>
    <td align="right">       77.89</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       42.09</td>
    <td align="right">       24.03</td>
    <td align="right">       18.06</td>
    <td align="right">       66.93</td>
    <td align="right">       35.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.23</td>
    <td align="right">       23.78</td>
    <td align="right">       15.45</td>
    <td align="right">       55.04</td>
    <td align="right">       48.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.58</td>
    <td align="right">       18.03</td>
    <td align="right">       13.55</td>
    <td align="right">       40.86</td>
    <td align="right">       60.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.07</td>
    <td align="right">       24.68</td>
    <td align="right">       21.38</td>
    <td align="right">       78.69</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.29</td>
    <td align="right">       15.19</td>
    <td align="right">       13.55</td>
    <td align="right">       37.92</td>
    <td align="right">        8.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       66.94</td>
    <td align="right">       38.72</td>
    <td align="right">       28.22</td>
    <td align="right">      134.53</td>
    <td align="right">       60.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265178E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 52569758.64</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.131738E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150424E+09</td>
    <td align="right">0.102533E+09</td>
    <td align="right"> 47890940.68</td>
    <td align="right">0.213440E+09</td>
    <td align="right">0.105678E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123002E+09</td>
    <td align="right"> 60336682.08</td>
    <td align="right"> 62664846.39</td>
    <td align="right">0.184513E+09</td>
    <td align="right">0.105484E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78182586.22</td>
    <td align="right"> 18747979.57</td>
    <td align="right"> 59434606.64</td>
    <td align="right">0.141921E+09</td>
    <td align="right"> 61816988.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 59071916.44</td>
    <td align="right">      943.98</td>
    <td align="right"> 59070972.46</td>
    <td align="right">0.118180E+09</td>
    <td align="right"> 44751442.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56932267.71</td>
    <td align="right">        0.15</td>
    <td align="right"> 56932267.57</td>
    <td align="right">0.151943E+09</td>
    <td align="right"> 20519472.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 56056335.08</td>
    <td align="right">   170502.84</td>
    <td align="right"> 55885832.23</td>
    <td align="right">0.140174E+09</td>
    <td align="right"> 19288566.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57065009.07</td>
    <td align="right">  4512002.59</td>
    <td align="right"> 52553006.48</td>
    <td align="right">0.141324E+09</td>
    <td align="right"> 23919351.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 94806089.26</td>
    <td align="right"> 34830561.73</td>
    <td align="right"> 59975527.53</td>
    <td align="right">0.193679E+09</td>
    <td align="right"> 36278620.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188079E+09</td>
    <td align="right">0.130119E+09</td>
    <td align="right"> 57959509.18</td>
    <td align="right">0.312125E+09</td>
    <td align="right"> 93541545.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218794E+09</td>
    <td align="right">0.168574E+09</td>
    <td align="right"> 50219488.66</td>
    <td align="right">0.331188E+09</td>
    <td align="right">0.123016E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246381E+09</td>
    <td align="right">0.195921E+09</td>
    <td align="right"> 50460401.57</td>
    <td align="right">0.361472E+09</td>
    <td align="right">0.160280E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159397E+10</td>
    <td align="right">0.928355E+09</td>
    <td align="right">0.665617E+09</td>
    <td align="right">0.269944E+10</td>
    <td align="right">0.926313E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56056335.08</td>
    <td align="right">        0.15</td>
    <td align="right"> 47890940.68</td>
    <td align="right">0.118180E+09</td>
    <td align="right"> 19288566.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265178E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 62664846.39</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.160280E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265177E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 52568628.79</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.131735E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150422E+09</td>
    <td align="right">0.102533E+09</td>
    <td align="right"> 47889171.46</td>
    <td align="right">0.213439E+09</td>
    <td align="right">0.105677E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122964E+09</td>
    <td align="right"> 60315306.77</td>
    <td align="right"> 62648446.71</td>
    <td align="right">0.184443E+09</td>
    <td align="right">0.105499E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77779436.39</td>
    <td align="right"> 18570520.95</td>
    <td align="right"> 59208915.45</td>
    <td align="right">0.140942E+09</td>
    <td align="right"> 61814452.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 59064949.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 59064949.89</td>
    <td align="right">0.118169E+09</td>
    <td align="right"> 44748949.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56930568.63</td>
    <td align="right">        0.00</td>
    <td align="right"> 56930568.63</td>
    <td align="right">0.151944E+09</td>
    <td align="right"> 20517913.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 56052432.58</td>
    <td align="right">   169331.62</td>
    <td align="right"> 55883100.96</td>
    <td align="right">0.140168E+09</td>
    <td align="right"> 19287447.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 56999227.25</td>
    <td align="right">  4484605.37</td>
    <td align="right"> 52514621.88</td>
    <td align="right">0.141163E+09</td>
    <td align="right"> 23918037.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 94570528.18</td>
    <td align="right"> 34748348.68</td>
    <td align="right"> 59822179.50</td>
    <td align="right">0.193141E+09</td>
    <td align="right"> 36277252.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188077E+09</td>
    <td align="right">0.130119E+09</td>
    <td align="right"> 57957985.50</td>
    <td align="right">0.312124E+09</td>
    <td align="right"> 93538876.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218792E+09</td>
    <td align="right">0.168574E+09</td>
    <td align="right"> 50218063.63</td>
    <td align="right">0.331187E+09</td>
    <td align="right">0.123014E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246380E+09</td>
    <td align="right">0.195921E+09</td>
    <td align="right"> 50459179.60</td>
    <td align="right">0.361471E+09</td>
    <td align="right">0.160277E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159321E+10</td>
    <td align="right">0.928044E+09</td>
    <td align="right">0.665166E+09</td>
    <td align="right">0.269767E+10</td>
    <td align="right">0.926305E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56052432.58</td>
    <td align="right">        0.00</td>
    <td align="right"> 47889171.46</td>
    <td align="right">0.118169E+09</td>
    <td align="right"> 19287447.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265177E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 62648446.71</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.160277E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265177E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 52568628.79</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.131735E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150422E+09</td>
    <td align="right">0.102533E+09</td>
    <td align="right"> 47889171.46</td>
    <td align="right">0.213439E+09</td>
    <td align="right">0.105677E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122964E+09</td>
    <td align="right"> 60315306.77</td>
    <td align="right"> 62648446.71</td>
    <td align="right">0.184443E+09</td>
    <td align="right">0.105499E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77779436.39</td>
    <td align="right"> 18570520.95</td>
    <td align="right"> 59208915.45</td>
    <td align="right">0.140942E+09</td>
    <td align="right"> 61814452.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 59064949.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 59064949.89</td>
    <td align="right">0.118169E+09</td>
    <td align="right"> 44748949.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56930568.63</td>
    <td align="right">        0.00</td>
    <td align="right"> 56930568.63</td>
    <td align="right">0.151944E+09</td>
    <td align="right"> 20517913.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 56052432.58</td>
    <td align="right">   169331.62</td>
    <td align="right"> 55883100.96</td>
    <td align="right">0.140168E+09</td>
    <td align="right"> 19287447.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 56998696.69</td>
    <td align="right">  4484096.99</td>
    <td align="right"> 52514599.70</td>
    <td align="right">0.141161E+09</td>
    <td align="right"> 23918037.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 94547760.92</td>
    <td align="right"> 34745652.63</td>
    <td align="right"> 59802108.29</td>
    <td align="right">0.193095E+09</td>
    <td align="right"> 36277552.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188077E+09</td>
    <td align="right">0.130119E+09</td>
    <td align="right"> 57957985.50</td>
    <td align="right">0.312124E+09</td>
    <td align="right"> 93538876.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218792E+09</td>
    <td align="right">0.168574E+09</td>
    <td align="right"> 50218063.63</td>
    <td align="right">0.331187E+09</td>
    <td align="right">0.123014E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246380E+09</td>
    <td align="right">0.195921E+09</td>
    <td align="right"> 50459179.60</td>
    <td align="right">0.361471E+09</td>
    <td align="right">0.160277E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159319E+10</td>
    <td align="right">0.928041E+09</td>
    <td align="right">0.665146E+09</td>
    <td align="right">0.269762E+10</td>
    <td align="right">0.926306E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56052432.58</td>
    <td align="right">        0.00</td>
    <td align="right"> 47889171.46</td>
    <td align="right">0.118169E+09</td>
    <td align="right"> 19287447.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265177E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 62648446.71</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.160277E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265177E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 52568628.79</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.131735E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150422E+09</td>
    <td align="right">0.102533E+09</td>
    <td align="right"> 47889171.46</td>
    <td align="right">0.213439E+09</td>
    <td align="right">0.105677E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122964E+09</td>
    <td align="right"> 60315306.77</td>
    <td align="right"> 62648446.71</td>
    <td align="right">0.184443E+09</td>
    <td align="right">0.105499E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77779436.39</td>
    <td align="right"> 18570520.95</td>
    <td align="right"> 59208915.45</td>
    <td align="right">0.140942E+09</td>
    <td align="right"> 61814452.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 59064949.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 59064949.89</td>
    <td align="right">0.118169E+09</td>
    <td align="right"> 44748949.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56930568.63</td>
    <td align="right">        0.00</td>
    <td align="right"> 56930568.63</td>
    <td align="right">0.151944E+09</td>
    <td align="right"> 20517913.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 56052432.58</td>
    <td align="right">   169331.62</td>
    <td align="right"> 55883100.96</td>
    <td align="right">0.140168E+09</td>
    <td align="right"> 19287447.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 56998697.52</td>
    <td align="right">  4484097.82</td>
    <td align="right"> 52514599.70</td>
    <td align="right">0.141161E+09</td>
    <td align="right"> 23918029.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 94548151.80</td>
    <td align="right"> 34745658.65</td>
    <td align="right"> 59802493.15</td>
    <td align="right">0.193092E+09</td>
    <td align="right"> 36273727.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188077E+09</td>
    <td align="right">0.130119E+09</td>
    <td align="right"> 57957985.50</td>
    <td align="right">0.312124E+09</td>
    <td align="right"> 93538876.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218792E+09</td>
    <td align="right">0.168574E+09</td>
    <td align="right"> 50218063.63</td>
    <td align="right">0.331187E+09</td>
    <td align="right">0.123014E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246380E+09</td>
    <td align="right">0.195921E+09</td>
    <td align="right"> 50459179.60</td>
    <td align="right">0.361471E+09</td>
    <td align="right">0.160277E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159319E+10</td>
    <td align="right">0.928041E+09</td>
    <td align="right">0.665146E+09</td>
    <td align="right">0.269762E+10</td>
    <td align="right">0.926302E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56052432.58</td>
    <td align="right">        0.00</td>
    <td align="right"> 47889171.46</td>
    <td align="right">0.118169E+09</td>
    <td align="right"> 19287447.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265177E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 62648446.71</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.160277E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265177E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 52568628.79</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.131735E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150422E+09</td>
    <td align="right">0.102533E+09</td>
    <td align="right"> 47889171.46</td>
    <td align="right">0.213439E+09</td>
    <td align="right">0.105677E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122964E+09</td>
    <td align="right"> 60315306.77</td>
    <td align="right"> 62648446.71</td>
    <td align="right">0.184443E+09</td>
    <td align="right">0.105499E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77779436.39</td>
    <td align="right"> 18570520.95</td>
    <td align="right"> 59208915.45</td>
    <td align="right">0.140942E+09</td>
    <td align="right"> 61814452.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 59064949.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 59064949.89</td>
    <td align="right">0.118169E+09</td>
    <td align="right"> 44748949.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56930568.63</td>
    <td align="right">        0.00</td>
    <td align="right"> 56930568.63</td>
    <td align="right">0.151944E+09</td>
    <td align="right"> 20517913.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 56052432.58</td>
    <td align="right">   169331.62</td>
    <td align="right"> 55883100.96</td>
    <td align="right">0.140168E+09</td>
    <td align="right"> 19287447.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 56999321.60</td>
    <td align="right">  4484721.90</td>
    <td align="right"> 52514599.70</td>
    <td align="right">0.141163E+09</td>
    <td align="right"> 23917702.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 94576834.34</td>
    <td align="right"> 34749275.90</td>
    <td align="right"> 59827558.44</td>
    <td align="right">0.193108E+09</td>
    <td align="right"> 36230401.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188077E+09</td>
    <td align="right">0.130119E+09</td>
    <td align="right"> 57957985.50</td>
    <td align="right">0.312124E+09</td>
    <td align="right"> 93538876.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218792E+09</td>
    <td align="right">0.168574E+09</td>
    <td align="right"> 50218063.63</td>
    <td align="right">0.331187E+09</td>
    <td align="right">0.123014E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246380E+09</td>
    <td align="right">0.195921E+09</td>
    <td align="right"> 50459179.60</td>
    <td align="right">0.361471E+09</td>
    <td align="right">0.160277E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159322E+10</td>
    <td align="right">0.928045E+09</td>
    <td align="right">0.665171E+09</td>
    <td align="right">0.269763E+10</td>
    <td align="right">0.926258E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56052432.58</td>
    <td align="right">        0.00</td>
    <td align="right"> 47889171.46</td>
    <td align="right">0.118169E+09</td>
    <td align="right"> 19287447.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265177E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 62648446.71</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.160277E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.265178E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 52569758.58</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.131738E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150424E+09</td>
    <td align="right">0.102533E+09</td>
    <td align="right"> 47890940.59</td>
    <td align="right">0.213440E+09</td>
    <td align="right">0.105678E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123005E+09</td>
    <td align="right"> 60337824.33</td>
    <td align="right"> 62667423.22</td>
    <td align="right">0.184479E+09</td>
    <td align="right">0.105443E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78133110.68</td>
    <td align="right"> 18760717.64</td>
    <td align="right"> 59372393.04</td>
    <td align="right">0.141789E+09</td>
    <td align="right"> 61755553.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 59071669.29</td>
    <td align="right">      949.45</td>
    <td align="right"> 59070719.84</td>
    <td align="right">0.118180E+09</td>
    <td align="right"> 44751442.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 56932267.65</td>
    <td align="right">        0.17</td>
    <td align="right"> 56932267.48</td>
    <td align="right">0.151943E+09</td>
    <td align="right"> 20519472.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 56056598.56</td>
    <td align="right">   170998.11</td>
    <td align="right"> 55885600.45</td>
    <td align="right">0.140176E+09</td>
    <td align="right"> 19288566.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57074380.73</td>
    <td align="right">  4521414.42</td>
    <td align="right"> 52552966.32</td>
    <td align="right">0.141355E+09</td>
    <td align="right"> 23918745.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 94859344.60</td>
    <td align="right"> 34860879.56</td>
    <td align="right"> 59998465.05</td>
    <td align="right">0.193695E+09</td>
    <td align="right"> 36153966.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188079E+09</td>
    <td align="right">0.130119E+09</td>
    <td align="right"> 57959509.10</td>
    <td align="right">0.312125E+09</td>
    <td align="right"> 93541545.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218794E+09</td>
    <td align="right">0.168574E+09</td>
    <td align="right"> 50219488.59</td>
    <td align="right">0.331188E+09</td>
    <td align="right">0.123016E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246381E+09</td>
    <td align="right">0.195921E+09</td>
    <td align="right"> 50460401.51</td>
    <td align="right">0.361472E+09</td>
    <td align="right">0.160280E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159399E+10</td>
    <td align="right">0.928409E+09</td>
    <td align="right">0.665580E+09</td>
    <td align="right">0.269932E+10</td>
    <td align="right">0.926085E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56056598.56</td>
    <td align="right">        0.17</td>
    <td align="right"> 47890940.59</td>
    <td align="right">0.118180E+09</td>
    <td align="right"> 19288566.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265178E+09</td>
    <td align="right">0.212609E+09</td>
    <td align="right"> 62667423.22</td>
    <td align="right">0.409477E+09</td>
    <td align="right">0.160280E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.372227E+09</td>
    <td align="right">0.297867E+09</td>
    <td align="right"> 74359880.74</td>
    <td align="right">0.573012E+09</td>
    <td align="right">0.184794E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211856E+09</td>
    <td align="right">0.143650E+09</td>
    <td align="right"> 68205992.45</td>
    <td align="right">0.299927E+09</td>
    <td align="right">0.147534E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194585E+09</td>
    <td align="right">0.101060E+09</td>
    <td align="right"> 93524599.47</td>
    <td align="right">0.298525E+09</td>
    <td align="right">0.147513E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135191E+09</td>
    <td align="right"> 45904329.13</td>
    <td align="right"> 89286902.37</td>
    <td align="right">0.251523E+09</td>
    <td align="right"> 87692352.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 88099954.90</td>
    <td align="right">  3021369.87</td>
    <td align="right"> 85078585.03</td>
    <td align="right">0.174654E+09</td>
    <td align="right"> 64008047.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 80828902.75</td>
    <td align="right">        0.00</td>
    <td align="right"> 80828902.75</td>
    <td align="right">0.211132E+09</td>
    <td align="right"> 29694254.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 80962298.03</td>
    <td align="right">  1143927.77</td>
    <td align="right"> 79818370.25</td>
    <td align="right">0.198463E+09</td>
    <td align="right"> 27647050.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 95983996.56</td>
    <td align="right"> 17403077.86</td>
    <td align="right"> 78580918.70</td>
    <td align="right">0.230934E+09</td>
    <td align="right"> 34303257.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.154316E+09</td>
    <td align="right"> 63630667.34</td>
    <td align="right"> 90685271.98</td>
    <td align="right">0.311634E+09</td>
    <td align="right"> 51541659.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272427E+09</td>
    <td align="right">0.189238E+09</td>
    <td align="right"> 83189002.02</td>
    <td align="right">0.451048E+09</td>
    <td align="right">0.131832E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307427E+09</td>
    <td align="right">0.236175E+09</td>
    <td align="right"> 71252341.71</td>
    <td align="right">0.463951E+09</td>
    <td align="right">0.172326E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.345950E+09</td>
    <td align="right">0.274488E+09</td>
    <td align="right"> 71462447.27</td>
    <td align="right">0.506092E+09</td>
    <td align="right">0.224445E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233985E+10</td>
    <td align="right">0.137358E+10</td>
    <td align="right">0.966273E+09</td>
    <td align="right">0.397089E+10</td>
    <td align="right">0.130333E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80828902.75</td>
    <td align="right">        0.00</td>
    <td align="right"> 68205992.45</td>
    <td align="right">0.174654E+09</td>
    <td align="right"> 27647050.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.372227E+09</td>
    <td align="right">0.297867E+09</td>
    <td align="right"> 93524599.47</td>
    <td align="right">0.573012E+09</td>
    <td align="right">0.224445E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100478E+09</td>
    <td align="right"> 63150174.27</td>
    <td align="right"> 37327402.41</td>
    <td align="right">0.132977E+09</td>
    <td align="right">0.117657E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 88600292.57</td>
    <td align="right"> 51091515.84</td>
    <td align="right"> 37508776.73</td>
    <td align="right">0.105817E+09</td>
    <td align="right">0.100508E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121609E+09</td>
    <td align="right"> 62706684.43</td>
    <td align="right"> 58902778.57</td>
    <td align="right">0.165288E+09</td>
    <td align="right"> 97816910.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167432E+09</td>
    <td align="right"> 98906075.00</td>
    <td align="right"> 68526090.45</td>
    <td align="right">0.276332E+09</td>
    <td align="right"> 57639351.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178167E+09</td>
    <td align="right">0.104415E+09</td>
    <td align="right"> 73752208.96</td>
    <td align="right">0.312354E+09</td>
    <td align="right"> 43477303.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179527E+09</td>
    <td align="right">0.109920E+09</td>
    <td align="right"> 69607895.73</td>
    <td align="right">0.355670E+09</td>
    <td align="right"> 20721689.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155776E+09</td>
    <td align="right"> 86835197.69</td>
    <td align="right"> 68941211.43</td>
    <td align="right">0.306629E+09</td>
    <td align="right"> 20022654.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148776E+09</td>
    <td align="right"> 84150345.22</td>
    <td align="right"> 64625799.70</td>
    <td align="right">0.293329E+09</td>
    <td align="right"> 24472062.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118315E+09</td>
    <td align="right"> 56876785.08</td>
    <td align="right"> 61437854.90</td>
    <td align="right">0.221542E+09</td>
    <td align="right"> 33988253.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125097E+09</td>
    <td align="right"> 76133404.74</td>
    <td align="right"> 48964054.00</td>
    <td align="right">0.191359E+09</td>
    <td align="right"> 87153661.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 93639837.96</td>
    <td align="right"> 56445199.83</td>
    <td align="right"> 37194638.13</td>
    <td align="right">0.118424E+09</td>
    <td align="right">0.115686E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 88509852.72</td>
    <td align="right"> 53704888.29</td>
    <td align="right"> 34804964.42</td>
    <td align="right">0.100762E+09</td>
    <td align="right">0.149789E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156593E+10</td>
    <td align="right">0.904335E+09</td>
    <td align="right">0.661594E+09</td>
    <td align="right">0.258048E+10</td>
    <td align="right">0.868931E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 88509852.72</td>
    <td align="right"> 51091515.84</td>
    <td align="right"> 34804964.42</td>
    <td align="right">0.100762E+09</td>
    <td align="right"> 20022654.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179527E+09</td>
    <td align="right">0.109920E+09</td>
    <td align="right"> 73752208.96</td>
    <td align="right">0.355670E+09</td>
    <td align="right">0.149789E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100476E+09</td>
    <td align="right"> 63150174.27</td>
    <td align="right"> 37326272.61</td>
    <td align="right">0.132977E+09</td>
    <td align="right">0.117655E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 88598523.44</td>
    <td align="right"> 51091515.84</td>
    <td align="right"> 37507007.60</td>
    <td align="right">0.105816E+09</td>
    <td align="right">0.100506E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121607E+09</td>
    <td align="right"> 62706684.43</td>
    <td align="right"> 58900243.99</td>
    <td align="right">0.165285E+09</td>
    <td align="right"> 97814920.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167430E+09</td>
    <td align="right"> 98906075.00</td>
    <td align="right"> 68524279.90</td>
    <td align="right">0.276331E+09</td>
    <td align="right"> 57636838.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178165E+09</td>
    <td align="right">0.104415E+09</td>
    <td align="right"> 73750298.99</td>
    <td align="right">0.312354E+09</td>
    <td align="right"> 43474881.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179526E+09</td>
    <td align="right">0.109920E+09</td>
    <td align="right"> 69606196.89</td>
    <td align="right">0.355671E+09</td>
    <td align="right"> 20720114.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155774E+09</td>
    <td align="right"> 86835197.69</td>
    <td align="right"> 68938952.86</td>
    <td align="right">0.306628E+09</td>
    <td align="right"> 20021534.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148774E+09</td>
    <td align="right"> 84150345.22</td>
    <td align="right"> 64623735.14</td>
    <td align="right">0.293328E+09</td>
    <td align="right"> 24470689.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118312E+09</td>
    <td align="right"> 56876785.08</td>
    <td align="right"> 61435281.03</td>
    <td align="right">0.221539E+09</td>
    <td align="right"> 33986703.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125096E+09</td>
    <td align="right"> 76133404.74</td>
    <td align="right"> 48962530.39</td>
    <td align="right">0.191358E+09</td>
    <td align="right"> 87151018.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 93638413.00</td>
    <td align="right"> 56445199.83</td>
    <td align="right"> 37193213.18</td>
    <td align="right">0.118423E+09</td>
    <td align="right">0.115683E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 88508630.81</td>
    <td align="right"> 53704888.29</td>
    <td align="right"> 34803742.52</td>
    <td align="right">0.100762E+09</td>
    <td align="right">0.149786E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156591E+10</td>
    <td align="right">0.904335E+09</td>
    <td align="right">0.661572E+09</td>
    <td align="right">0.258047E+10</td>
    <td align="right">0.868907E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 88508630.81</td>
    <td align="right"> 51091515.84</td>
    <td align="right"> 34803742.52</td>
    <td align="right">0.100762E+09</td>
    <td align="right"> 20021534.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179526E+09</td>
    <td align="right">0.109920E+09</td>
    <td align="right"> 73750298.99</td>
    <td align="right">0.355671E+09</td>
    <td align="right">0.149786E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100476E+09</td>
    <td align="right"> 63150174.27</td>
    <td align="right"> 37326272.61</td>
    <td align="right">0.132977E+09</td>
    <td align="right">0.117655E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 88598523.44</td>
    <td align="right"> 51091515.84</td>
    <td align="right"> 37507007.60</td>
    <td align="right">0.105816E+09</td>
    <td align="right">0.100506E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121607E+09</td>
    <td align="right"> 62706684.43</td>
    <td align="right"> 58900243.99</td>
    <td align="right">0.165285E+09</td>
    <td align="right"> 97814920.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167430E+09</td>
    <td align="right"> 98906075.00</td>
    <td align="right"> 68524279.90</td>
    <td align="right">0.276331E+09</td>
    <td align="right"> 57636838.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178165E+09</td>
    <td align="right">0.104415E+09</td>
    <td align="right"> 73750298.99</td>
    <td align="right">0.312354E+09</td>
    <td align="right"> 43474881.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179526E+09</td>
    <td align="right">0.109920E+09</td>
    <td align="right"> 69606196.89</td>
    <td align="right">0.355671E+09</td>
    <td align="right"> 20720114.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155774E+09</td>
    <td align="right"> 86835197.69</td>
    <td align="right"> 68938952.86</td>
    <td align="right">0.306628E+09</td>
    <td align="right"> 20021534.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148774E+09</td>
    <td align="right"> 84150345.22</td>
    <td align="right"> 64623735.14</td>
    <td align="right">0.293328E+09</td>
    <td align="right"> 24470689.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118312E+09</td>
    <td align="right"> 56876785.08</td>
    <td align="right"> 61435281.03</td>
    <td align="right">0.221539E+09</td>
    <td align="right"> 33986703.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125096E+09</td>
    <td align="right"> 76133404.74</td>
    <td align="right"> 48962530.39</td>
    <td align="right">0.191358E+09</td>
    <td align="right"> 87151018.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 93638413.00</td>
    <td align="right"> 56445199.83</td>
    <td align="right"> 37193213.18</td>
    <td align="right">0.118423E+09</td>
    <td align="right">0.115683E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 88508630.81</td>
    <td align="right"> 53704888.29</td>
    <td align="right"> 34803742.52</td>
    <td align="right">0.100762E+09</td>
    <td align="right">0.149786E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156591E+10</td>
    <td align="right">0.904335E+09</td>
    <td align="right">0.661572E+09</td>
    <td align="right">0.258047E+10</td>
    <td align="right">0.868907E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 88508630.81</td>
    <td align="right"> 51091515.84</td>
    <td align="right"> 34803742.52</td>
    <td align="right">0.100762E+09</td>
    <td align="right"> 20021534.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179526E+09</td>
    <td align="right">0.109920E+09</td>
    <td align="right"> 73750298.99</td>
    <td align="right">0.355671E+09</td>
    <td align="right">0.149786E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100557E+09</td>
    <td align="right"> 63204672.97</td>
    <td align="right"> 37352137.73</td>
    <td align="right">0.133191E+09</td>
    <td align="right">0.117657E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 88603412.49</td>
    <td align="right"> 51093328.72</td>
    <td align="right"> 37510083.78</td>
    <td align="right">0.105824E+09</td>
    <td align="right">0.100507E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121609E+09</td>
    <td align="right"> 62706684.43</td>
    <td align="right"> 58902800.61</td>
    <td align="right">0.165288E+09</td>
    <td align="right"> 97816910.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167432E+09</td>
    <td align="right"> 98906075.00</td>
    <td align="right"> 68526090.54</td>
    <td align="right">0.276332E+09</td>
    <td align="right"> 57639351.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178167E+09</td>
    <td align="right">0.104415E+09</td>
    <td align="right"> 73752209.06</td>
    <td align="right">0.312354E+09</td>
    <td align="right"> 43477304.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179527E+09</td>
    <td align="right">0.109920E+09</td>
    <td align="right"> 69607895.82</td>
    <td align="right">0.355670E+09</td>
    <td align="right"> 20721689.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155776E+09</td>
    <td align="right"> 86835197.69</td>
    <td align="right"> 68941211.55</td>
    <td align="right">0.306629E+09</td>
    <td align="right"> 20022654.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148776E+09</td>
    <td align="right"> 84150345.22</td>
    <td align="right"> 64625799.81</td>
    <td align="right">0.293329E+09</td>
    <td align="right"> 24472062.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118315E+09</td>
    <td align="right"> 56876785.08</td>
    <td align="right"> 61437855.04</td>
    <td align="right">0.221542E+09</td>
    <td align="right"> 33988253.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125102E+09</td>
    <td align="right"> 76136419.05</td>
    <td align="right"> 48965236.27</td>
    <td align="right">0.191370E+09</td>
    <td align="right"> 87153661.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 93676125.74</td>
    <td align="right"> 56470239.89</td>
    <td align="right"> 37205885.86</td>
    <td align="right">0.118513E+09</td>
    <td align="right">0.115676E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 88614024.86</td>
    <td align="right"> 53770829.57</td>
    <td align="right"> 34843195.29</td>
    <td align="right">0.101008E+09</td>
    <td align="right">0.149755E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156616E+10</td>
    <td align="right">0.904485E+09</td>
    <td align="right">0.661670E+09</td>
    <td align="right">0.258105E+10</td>
    <td align="right">0.868888E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 88603412.49</td>
    <td align="right"> 51093328.72</td>
    <td align="right"> 34843195.29</td>
    <td align="right">0.101008E+09</td>
    <td align="right"> 20022654.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179527E+09</td>
    <td align="right">0.109920E+09</td>
    <td align="right"> 73752209.06</td>
    <td align="right">0.355670E+09</td>
    <td align="right">0.149755E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31305053.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 31305053.93</td>
    <td align="right"> 28919346.02</td>
    <td align="right">0.121184E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 31669556.41</td>
    <td align="right">        0.00</td>
    <td align="right"> 31669556.41</td>
    <td align="right"> 19262482.15</td>
    <td align="right">0.103343E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46660428.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 46660428.21</td>
    <td align="right"> 50574250.84</td>
    <td align="right">0.101390E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55914091.78</td>
    <td align="right">   556194.62</td>
    <td align="right"> 55357897.16</td>
    <td align="right"> 95875719.19</td>
    <td align="right"> 57548992.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66498954.92</td>
    <td align="right">  4757988.64</td>
    <td align="right"> 61740966.28</td>
    <td align="right">0.129976E+09</td>
    <td align="right"> 41250541.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73746086.68</td>
    <td align="right"> 12243519.74</td>
    <td align="right"> 61502566.94</td>
    <td align="right">0.184728E+09</td>
    <td align="right"> 19833909.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65330526.99</td>
    <td align="right">  6251048.12</td>
    <td align="right"> 59079478.87</td>
    <td align="right">0.159124E+09</td>
    <td align="right"> 18830183.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53621787.81</td>
    <td align="right">  1239827.49</td>
    <td align="right"> 52381960.33</td>
    <td align="right">0.134983E+09</td>
    <td align="right"> 23019533.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48654248.11</td>
    <td align="right">    12946.38</td>
    <td align="right"> 48641301.73</td>
    <td align="right">0.106919E+09</td>
    <td align="right"> 33284466.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 39390282.78</td>
    <td align="right">        0.00</td>
    <td align="right"> 39390282.78</td>
    <td align="right"> 55639586.20</td>
    <td align="right"> 89802184.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31582547.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 31582547.23</td>
    <td align="right"> 24297797.24</td>
    <td align="right">0.119708E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29090790.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 29090790.15</td>
    <td align="right"> 15784095.26</td>
    <td align="right">0.156678E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.573464E+09</td>
    <td align="right"> 25061524.98</td>
    <td align="right">0.548403E+09</td>
    <td align="right">0.100608E+10</td>
    <td align="right">0.885872E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29090790.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 29090790.15</td>
    <td align="right"> 15784095.26</td>
    <td align="right"> 18830183.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73746086.68</td>
    <td align="right"> 12243519.74</td>
    <td align="right"> 61740966.28</td>
    <td align="right">0.184728E+09</td>
    <td align="right">0.156678E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31303924.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 31303924.08</td>
    <td align="right"> 28919204.74</td>
    <td align="right">0.121180E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 31667787.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 31667787.18</td>
    <td align="right"> 19260991.96</td>
    <td align="right">0.103341E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46657893.50</td>
    <td align="right">        0.00</td>
    <td align="right"> 46657893.50</td>
    <td align="right"> 50571724.34</td>
    <td align="right">0.101388E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55801596.31</td>
    <td align="right">   520275.95</td>
    <td align="right"> 55281320.36</td>
    <td align="right"> 95838651.41</td>
    <td align="right"> 57785283.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66154606.28</td>
    <td align="right">  4562672.48</td>
    <td align="right"> 61591933.80</td>
    <td align="right">0.129072E+09</td>
    <td align="right"> 41254472.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73496014.65</td>
    <td align="right"> 12080640.12</td>
    <td align="right"> 61415374.53</td>
    <td align="right">0.184059E+09</td>
    <td align="right"> 19832318.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65065144.23</td>
    <td align="right">  6103327.34</td>
    <td align="right"> 58961816.89</td>
    <td align="right">0.158436E+09</td>
    <td align="right"> 18829034.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53405008.67</td>
    <td align="right">  1141434.84</td>
    <td align="right"> 52263573.83</td>
    <td align="right">0.134429E+09</td>
    <td align="right"> 23018331.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48650115.11</td>
    <td align="right">    12894.95</td>
    <td align="right"> 48637220.16</td>
    <td align="right">0.106916E+09</td>
    <td align="right"> 33284906.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 39388759.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 39388759.10</td>
    <td align="right"> 55638969.38</td>
    <td align="right"> 89799301.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31581122.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 31581122.20</td>
    <td align="right"> 24297027.50</td>
    <td align="right">0.119705E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29089568.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 29089568.18</td>
    <td align="right"> 15783750.69</td>
    <td align="right">0.156674E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.572262E+09</td>
    <td align="right"> 24421245.68</td>
    <td align="right">0.547840E+09</td>
    <td align="right">0.100322E+10</td>
    <td align="right">0.886094E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29089568.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 29089568.18</td>
    <td align="right"> 15783750.69</td>
    <td align="right"> 18829034.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73496014.65</td>
    <td align="right"> 12080640.12</td>
    <td align="right"> 61591933.80</td>
    <td align="right">0.184059E+09</td>
    <td align="right">0.156674E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31303924.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 31303924.08</td>
    <td align="right"> 28919204.74</td>
    <td align="right">0.121180E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 31667787.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 31667787.18</td>
    <td align="right"> 19260991.96</td>
    <td align="right">0.103341E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46657893.50</td>
    <td align="right">        0.00</td>
    <td align="right"> 46657893.50</td>
    <td align="right"> 50571724.34</td>
    <td align="right">0.101388E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55783308.77</td>
    <td align="right">   514411.04</td>
    <td align="right"> 55268897.73</td>
    <td align="right"> 95834006.06</td>
    <td align="right"> 57827000.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66154606.28</td>
    <td align="right">  4562672.48</td>
    <td align="right"> 61591933.80</td>
    <td align="right">0.129072E+09</td>
    <td align="right"> 41254472.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73496014.65</td>
    <td align="right"> 12080640.12</td>
    <td align="right"> 61415374.53</td>
    <td align="right">0.184059E+09</td>
    <td align="right"> 19832318.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65065144.23</td>
    <td align="right">  6103327.34</td>
    <td align="right"> 58961816.89</td>
    <td align="right">0.158436E+09</td>
    <td align="right"> 18829034.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53403308.12</td>
    <td align="right">  1141351.57</td>
    <td align="right"> 52261956.55</td>
    <td align="right">0.134427E+09</td>
    <td align="right"> 23019404.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48644501.14</td>
    <td align="right">    12504.20</td>
    <td align="right"> 48631996.94</td>
    <td align="right">0.106914E+09</td>
    <td align="right"> 33294290.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 39388759.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 39388759.10</td>
    <td align="right"> 55638969.38</td>
    <td align="right"> 89799301.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31581122.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 31581122.20</td>
    <td align="right"> 24297027.50</td>
    <td align="right">0.119705E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29089568.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 29089568.18</td>
    <td align="right"> 15783750.69</td>
    <td align="right">0.156674E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.572236E+09</td>
    <td align="right"> 24414906.76</td>
    <td align="right">0.547821E+09</td>
    <td align="right">0.100321E+10</td>
    <td align="right">0.886146E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29089568.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 29089568.18</td>
    <td align="right"> 15783750.69</td>
    <td align="right"> 18829034.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73496014.65</td>
    <td align="right"> 12080640.12</td>
    <td align="right"> 61591933.80</td>
    <td align="right">0.184059E+09</td>
    <td align="right">0.156674E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31303924.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 31303924.08</td>
    <td align="right"> 28919204.74</td>
    <td align="right">0.121180E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 31667787.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 31667787.18</td>
    <td align="right"> 19260991.96</td>
    <td align="right">0.103341E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46657893.50</td>
    <td align="right">        0.00</td>
    <td align="right"> 46657893.50</td>
    <td align="right"> 50571724.34</td>
    <td align="right">0.101388E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55783308.77</td>
    <td align="right">   514411.04</td>
    <td align="right"> 55268897.73</td>
    <td align="right"> 95834006.06</td>
    <td align="right"> 57827000.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66154606.28</td>
    <td align="right">  4562672.48</td>
    <td align="right"> 61591933.80</td>
    <td align="right">0.129072E+09</td>
    <td align="right"> 41254472.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73496014.65</td>
    <td align="right"> 12080640.12</td>
    <td align="right"> 61415374.53</td>
    <td align="right">0.184059E+09</td>
    <td align="right"> 19832318.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65065144.23</td>
    <td align="right">  6103327.34</td>
    <td align="right"> 58961816.89</td>
    <td align="right">0.158436E+09</td>
    <td align="right"> 18829034.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53403077.88</td>
    <td align="right">  1141336.97</td>
    <td align="right"> 52261740.91</td>
    <td align="right">0.134427E+09</td>
    <td align="right"> 23020397.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48642415.38</td>
    <td align="right">    12392.03</td>
    <td align="right"> 48630023.35</td>
    <td align="right">0.106918E+09</td>
    <td align="right"> 33302793.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 39388759.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 39388759.10</td>
    <td align="right"> 55638969.38</td>
    <td align="right"> 89799301.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31581122.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 31581122.20</td>
    <td align="right"> 24297027.50</td>
    <td align="right">0.119705E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29089568.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 29089568.18</td>
    <td align="right"> 15783750.69</td>
    <td align="right">0.156674E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.572234E+09</td>
    <td align="right"> 24414779.99</td>
    <td align="right">0.547819E+09</td>
    <td align="right">0.100322E+10</td>
    <td align="right">0.886155E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29089568.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 29089568.18</td>
    <td align="right"> 15783750.69</td>
    <td align="right"> 18829034.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73496014.65</td>
    <td align="right"> 12080640.12</td>
    <td align="right"> 61591933.80</td>
    <td align="right">0.184059E+09</td>
    <td align="right">0.156674E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31303924.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 31303924.08</td>
    <td align="right"> 28919204.74</td>
    <td align="right">0.121180E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 31667787.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 31667787.18</td>
    <td align="right"> 19260991.96</td>
    <td align="right">0.103341E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46657893.50</td>
    <td align="right">        0.00</td>
    <td align="right"> 46657893.50</td>
    <td align="right"> 50571724.34</td>
    <td align="right">0.101388E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55804686.36</td>
    <td align="right">   520031.44</td>
    <td align="right"> 55284654.92</td>
    <td align="right"> 95882657.96</td>
    <td align="right"> 57826800.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66154606.28</td>
    <td align="right">  4562672.48</td>
    <td align="right"> 61591933.80</td>
    <td align="right">0.129072E+09</td>
    <td align="right"> 41254472.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73496014.65</td>
    <td align="right"> 12080640.12</td>
    <td align="right"> 61415374.53</td>
    <td align="right">0.184059E+09</td>
    <td align="right"> 19832318.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65065144.23</td>
    <td align="right">  6103327.34</td>
    <td align="right"> 58961816.89</td>
    <td align="right">0.158436E+09</td>
    <td align="right"> 18829034.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53404571.78</td>
    <td align="right">  1141406.29</td>
    <td align="right"> 52263165.49</td>
    <td align="right">0.134431E+09</td>
    <td align="right"> 23020655.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48645429.04</td>
    <td align="right">    12658.45</td>
    <td align="right"> 48632770.59</td>
    <td align="right">0.106926E+09</td>
    <td align="right"> 33304840.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 39388759.10</td>
    <td align="right">        0.00</td>
    <td align="right"> 39388759.10</td>
    <td align="right"> 55638969.38</td>
    <td align="right"> 89799301.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31581122.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 31581122.20</td>
    <td align="right"> 24297027.50</td>
    <td align="right">0.119705E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29089568.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 29089568.18</td>
    <td align="right"> 15783750.69</td>
    <td align="right">0.156674E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.572260E+09</td>
    <td align="right"> 24420736.13</td>
    <td align="right">0.547839E+09</td>
    <td align="right">0.100328E+10</td>
    <td align="right">0.886157E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29089568.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 29089568.18</td>
    <td align="right"> 15783750.69</td>
    <td align="right"> 18829034.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73496014.65</td>
    <td align="right"> 12080640.12</td>
    <td align="right"> 61591933.80</td>
    <td align="right">0.184059E+09</td>
    <td align="right">0.156674E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31305053.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 31305053.87</td>
    <td align="right"> 28919346.02</td>
    <td align="right">0.121184E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 31669556.31</td>
    <td align="right">        0.00</td>
    <td align="right"> 31669556.31</td>
    <td align="right"> 19262482.07</td>
    <td align="right">0.103343E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46660428.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 46660428.08</td>
    <td align="right"> 50574250.71</td>
    <td align="right">0.101390E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55936369.73</td>
    <td align="right">   553884.34</td>
    <td align="right"> 55382485.39</td>
    <td align="right"> 96171982.79</td>
    <td align="right"> 57825695.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 66531304.28</td>
    <td align="right">  4750258.94</td>
    <td align="right"> 61781045.33</td>
    <td align="right">0.130009E+09</td>
    <td align="right"> 41256954.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73740894.33</td>
    <td align="right"> 12229155.53</td>
    <td align="right"> 61511738.80</td>
    <td align="right">0.184680E+09</td>
    <td align="right"> 19833909.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 65266963.07</td>
    <td align="right">  6196520.69</td>
    <td align="right"> 59070442.38</td>
    <td align="right">0.158912E+09</td>
    <td align="right"> 18830180.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 53574784.74</td>
    <td align="right">  1211152.08</td>
    <td align="right"> 52363632.66</td>
    <td align="right">0.134842E+09</td>
    <td align="right"> 23020645.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48648961.88</td>
    <td align="right">    12696.78</td>
    <td align="right"> 48636265.10</td>
    <td align="right">0.106930E+09</td>
    <td align="right"> 33306458.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 39390282.70</td>
    <td align="right">        0.00</td>
    <td align="right"> 39390282.70</td>
    <td align="right"> 55639586.17</td>
    <td align="right"> 89802184.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31582547.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 31582547.16</td>
    <td align="right"> 24297797.20</td>
    <td align="right">0.119708E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29090790.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 29090790.09</td>
    <td align="right"> 15784095.24</td>
    <td align="right">0.156678E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.573398E+09</td>
    <td align="right"> 24953668.36</td>
    <td align="right">0.548444E+09</td>
    <td align="right">0.100602E+10</td>
    <td align="right">0.886178E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29090790.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 29090790.09</td>
    <td align="right"> 15784095.24</td>
    <td align="right"> 18830180.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73740894.33</td>
    <td align="right"> 12229155.53</td>
    <td align="right"> 61781045.33</td>
    <td align="right">0.184680E+09</td>
    <td align="right">0.156678E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105436E+09</td>
    <td align="right"> 65694993.47</td>
    <td align="right"> 39741060.34</td>
    <td align="right">0.155533E+09</td>
    <td align="right">0.130168E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75689239.69</td>
    <td align="right"> 36744885.92</td>
    <td align="right"> 38944353.77</td>
    <td align="right"> 91748193.55</td>
    <td align="right">0.105975E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110208E+09</td>
    <td align="right"> 52646082.21</td>
    <td align="right"> 57561544.55</td>
    <td align="right">0.154455E+09</td>
    <td align="right">0.104604E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163549E+09</td>
    <td align="right"> 92360257.48</td>
    <td align="right"> 71188485.42</td>
    <td align="right">0.277621E+09</td>
    <td align="right"> 66124010.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168262E+09</td>
    <td align="right"> 92768111.36</td>
    <td align="right"> 75494257.15</td>
    <td align="right">0.303128E+09</td>
    <td align="right"> 50799486.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173517E+09</td>
    <td align="right">0.100359E+09</td>
    <td align="right"> 73157892.73</td>
    <td align="right">0.348692E+09</td>
    <td align="right"> 25117426.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128919E+09</td>
    <td align="right"> 58981466.12</td>
    <td align="right"> 69937480.79</td>
    <td align="right">0.263578E+09</td>
    <td align="right"> 22346229.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123766E+09</td>
    <td align="right"> 61152023.95</td>
    <td align="right"> 62613698.31</td>
    <td align="right">0.253684E+09</td>
    <td align="right"> 26610978.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104549E+09</td>
    <td align="right"> 43492064.00</td>
    <td align="right"> 61057182.62</td>
    <td align="right">0.201888E+09</td>
    <td align="right"> 36986659.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112727E+09</td>
    <td align="right"> 64352586.77</td>
    <td align="right"> 48374330.52</td>
    <td align="right">0.179270E+09</td>
    <td align="right"> 95152557.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101714E+09</td>
    <td align="right"> 61655510.47</td>
    <td align="right"> 40058667.80</td>
    <td align="right">0.142768E+09</td>
    <td align="right">0.125757E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84687873.55</td>
    <td align="right"> 48357026.99</td>
    <td align="right"> 36330846.56</td>
    <td align="right">0.109716E+09</td>
    <td align="right">0.162200E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145302E+10</td>
    <td align="right">0.778564E+09</td>
    <td align="right">0.674460E+09</td>
    <td align="right">0.248208E+10</td>
    <td align="right">0.951841E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 75689239.69</td>
    <td align="right"> 36744885.92</td>
    <td align="right"> 36330846.56</td>
    <td align="right"> 91748193.55</td>
    <td align="right"> 22346229.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173517E+09</td>
    <td align="right">0.100359E+09</td>
    <td align="right"> 75494257.15</td>
    <td align="right">0.348692E+09</td>
    <td align="right">0.162200E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105360E+09</td>
    <td align="right"> 65643990.77</td>
    <td align="right"> 39715711.56</td>
    <td align="right">0.155329E+09</td>
    <td align="right">0.130165E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75683962.22</td>
    <td align="right"> 36742904.39</td>
    <td align="right"> 38941057.83</td>
    <td align="right"> 91738407.26</td>
    <td align="right">0.105974E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110205E+09</td>
    <td align="right"> 52646082.21</td>
    <td align="right"> 57558983.36</td>
    <td align="right">0.154452E+09</td>
    <td align="right">0.104602E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163547E+09</td>
    <td align="right"> 92360257.48</td>
    <td align="right"> 71186674.87</td>
    <td align="right">0.277620E+09</td>
    <td align="right"> 66121373.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168260E+09</td>
    <td align="right"> 92768111.36</td>
    <td align="right"> 75492347.18</td>
    <td align="right">0.303128E+09</td>
    <td align="right"> 50796780.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173515E+09</td>
    <td align="right">0.100359E+09</td>
    <td align="right"> 73156193.89</td>
    <td align="right">0.348692E+09</td>
    <td align="right"> 25115594.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128917E+09</td>
    <td align="right"> 58981466.12</td>
    <td align="right"> 69935222.22</td>
    <td align="right">0.263576E+09</td>
    <td align="right"> 22344960.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123764E+09</td>
    <td align="right"> 61152023.95</td>
    <td align="right"> 62611633.75</td>
    <td align="right">0.253682E+09</td>
    <td align="right"> 26609379.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104547E+09</td>
    <td align="right"> 43492064.00</td>
    <td align="right"> 61054608.75</td>
    <td align="right">0.201886E+09</td>
    <td align="right"> 36984949.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112721E+09</td>
    <td align="right"> 64349287.03</td>
    <td align="right"> 48371284.09</td>
    <td align="right">0.179257E+09</td>
    <td align="right"> 95149701.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101671E+09</td>
    <td align="right"> 61629315.93</td>
    <td align="right"> 40042162.08</td>
    <td align="right">0.142662E+09</td>
    <td align="right">0.125757E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84583382.12</td>
    <td align="right"> 48290463.15</td>
    <td align="right"> 36292918.97</td>
    <td align="right">0.109439E+09</td>
    <td align="right">0.162197E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145277E+10</td>
    <td align="right">0.778415E+09</td>
    <td align="right">0.674359E+09</td>
    <td align="right">0.248146E+10</td>
    <td align="right">0.951818E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 75683962.22</td>
    <td align="right"> 36742904.39</td>
    <td align="right"> 36292918.97</td>
    <td align="right"> 91738407.26</td>
    <td align="right"> 22344960.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173515E+09</td>
    <td align="right">0.100359E+09</td>
    <td align="right"> 75492347.18</td>
    <td align="right">0.348692E+09</td>
    <td align="right">0.162197E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105360E+09</td>
    <td align="right"> 65643990.77</td>
    <td align="right"> 39715711.56</td>
    <td align="right">0.155329E+09</td>
    <td align="right">0.130165E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75683962.22</td>
    <td align="right"> 36742904.39</td>
    <td align="right"> 38941057.83</td>
    <td align="right"> 91738407.26</td>
    <td align="right">0.105974E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110205E+09</td>
    <td align="right"> 52646082.21</td>
    <td align="right"> 57558983.36</td>
    <td align="right">0.154452E+09</td>
    <td align="right">0.104602E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163547E+09</td>
    <td align="right"> 92360257.48</td>
    <td align="right"> 71186674.87</td>
    <td align="right">0.277620E+09</td>
    <td align="right"> 66121373.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168260E+09</td>
    <td align="right"> 92768111.36</td>
    <td align="right"> 75492347.18</td>
    <td align="right">0.303128E+09</td>
    <td align="right"> 50796780.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173515E+09</td>
    <td align="right">0.100359E+09</td>
    <td align="right"> 73156193.89</td>
    <td align="right">0.348692E+09</td>
    <td align="right"> 25115594.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128917E+09</td>
    <td align="right"> 58981466.12</td>
    <td align="right"> 69935222.22</td>
    <td align="right">0.263576E+09</td>
    <td align="right"> 22344960.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123764E+09</td>
    <td align="right"> 61152023.95</td>
    <td align="right"> 62611633.75</td>
    <td align="right">0.253682E+09</td>
    <td align="right"> 26609379.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104547E+09</td>
    <td align="right"> 43492064.00</td>
    <td align="right"> 61054608.75</td>
    <td align="right">0.201886E+09</td>
    <td align="right"> 36984949.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112721E+09</td>
    <td align="right"> 64349287.03</td>
    <td align="right"> 48371284.09</td>
    <td align="right">0.179257E+09</td>
    <td align="right"> 95149701.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101671E+09</td>
    <td align="right"> 61629315.93</td>
    <td align="right"> 40042162.08</td>
    <td align="right">0.142662E+09</td>
    <td align="right">0.125757E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84583382.12</td>
    <td align="right"> 48290463.15</td>
    <td align="right"> 36292918.97</td>
    <td align="right">0.109439E+09</td>
    <td align="right">0.162197E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145277E+10</td>
    <td align="right">0.778415E+09</td>
    <td align="right">0.674359E+09</td>
    <td align="right">0.248146E+10</td>
    <td align="right">0.951818E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 75683962.22</td>
    <td align="right"> 36742904.39</td>
    <td align="right"> 36292918.97</td>
    <td align="right"> 91738407.26</td>
    <td align="right"> 22344960.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173515E+09</td>
    <td align="right">0.100359E+09</td>
    <td align="right"> 75492347.18</td>
    <td align="right">0.348692E+09</td>
    <td align="right">0.162197E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105361E+09</td>
    <td align="right"> 65643990.77</td>
    <td align="right"> 39716841.41</td>
    <td align="right">0.155329E+09</td>
    <td align="right">0.130168E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 75685731.44</td>
    <td align="right"> 36742904.39</td>
    <td align="right"> 38942827.05</td>
    <td align="right"> 91739993.82</td>
    <td align="right">0.105975E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110208E+09</td>
    <td align="right"> 52646082.21</td>
    <td align="right"> 57561518.06</td>
    <td align="right">0.154455E+09</td>
    <td align="right">0.104604E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163549E+09</td>
    <td align="right"> 92360257.48</td>
    <td align="right"> 71188485.51</td>
    <td align="right">0.277621E+09</td>
    <td align="right"> 66124010.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168262E+09</td>
    <td align="right"> 92768111.36</td>
    <td align="right"> 75494257.25</td>
    <td align="right">0.303128E+09</td>
    <td align="right"> 50799486.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173517E+09</td>
    <td align="right">0.100359E+09</td>
    <td align="right"> 73157892.82</td>
    <td align="right">0.348692E+09</td>
    <td align="right"> 25117426.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128919E+09</td>
    <td align="right"> 58981466.12</td>
    <td align="right"> 69937480.91</td>
    <td align="right">0.263578E+09</td>
    <td align="right"> 22346229.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123766E+09</td>
    <td align="right"> 61152023.95</td>
    <td align="right"> 62613698.42</td>
    <td align="right">0.253684E+09</td>
    <td align="right"> 26610978.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104549E+09</td>
    <td align="right"> 43492064.00</td>
    <td align="right"> 61057182.76</td>
    <td align="right">0.201888E+09</td>
    <td align="right"> 36986659.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112722E+09</td>
    <td align="right"> 64349287.03</td>
    <td align="right"> 48372807.77</td>
    <td align="right">0.179257E+09</td>
    <td align="right"> 95152557.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101673E+09</td>
    <td align="right"> 61629315.93</td>
    <td align="right"> 40043587.11</td>
    <td align="right">0.142663E+09</td>
    <td align="right">0.125760E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84584604.09</td>
    <td align="right"> 48290463.15</td>
    <td align="right"> 36294140.94</td>
    <td align="right">0.109440E+09</td>
    <td align="right">0.162201E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145280E+10</td>
    <td align="right">0.778415E+09</td>
    <td align="right">0.674381E+09</td>
    <td align="right">0.248147E+10</td>
    <td align="right">0.951845E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 75685731.44</td>
    <td align="right"> 36742904.39</td>
    <td align="right"> 36294140.94</td>
    <td align="right"> 91739993.82</td>
    <td align="right"> 22346229.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173517E+09</td>
    <td align="right">0.100359E+09</td>
    <td align="right"> 75494257.25</td>
    <td align="right">0.348692E+09</td>
    <td align="right">0.162201E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1131.23</td>
    <td align="right">      364.10</td>
    <td align="right">      733.01</td>
    <td align="right">      587.48</td>
    <td align="right">      145.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      653.34</td>
    <td align="right">      323.08</td>
    <td align="right">      460.64</td>
    <td align="right">      313.68</td>
    <td align="right">      146.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      524.67</td>
    <td align="right">      291.37</td>
    <td align="right">      348.14</td>
    <td align="right">      172.86</td>
    <td align="right">      175.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      423.99</td>
    <td align="right">      176.89</td>
    <td align="right">      232.49</td>
    <td align="right">       60.84</td>
    <td align="right">      171.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      329.93</td>
    <td align="right">      124.14</td>
    <td align="right">      165.21</td>
    <td align="right">        1.13</td>
    <td align="right">      164.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      433.17</td>
    <td align="right">       58.95</td>
    <td align="right">      162.97</td>
    <td align="right">        0.00</td>
    <td align="right">      162.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      388.10</td>
    <td align="right">       53.53</td>
    <td align="right">      155.80</td>
    <td align="right">        0.81</td>
    <td align="right">      154.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      402.57</td>
    <td align="right">       66.39</td>
    <td align="right">      163.58</td>
    <td align="right">       16.57</td>
    <td align="right">      147.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      567.67</td>
    <td align="right">      103.78</td>
    <td align="right">      278.64</td>
    <td align="right">      105.06</td>
    <td align="right">      173.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      867.60</td>
    <td align="right">      258.76</td>
    <td align="right">      523.03</td>
    <td align="right">      362.14</td>
    <td align="right">      160.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      945.63</td>
    <td align="right">      351.24</td>
    <td align="right">      625.07</td>
    <td align="right">      481.34</td>
    <td align="right">      143.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      998.70</td>
    <td align="right">      442.84</td>
    <td align="right">      681.09</td>
    <td align="right">      541.37</td>
    <td align="right">      139.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      639.27</td>
    <td align="right">      217.55</td>
    <td align="right">      377.37</td>
    <td align="right">      220.15</td>
    <td align="right">      157.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      329.93</td>
    <td align="right">       53.53</td>
    <td align="right">      155.80</td>
    <td align="right">        0.00</td>
    <td align="right">      139.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1131.23</td>
    <td align="right">      442.84</td>
    <td align="right">      733.01</td>
    <td align="right">      587.48</td>
    <td align="right">      175.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      198.67</td>
    <td align="right">      175.71</td>
    <td align="right">      150.08</td>
    <td align="right">       94.33</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      174.96</td>
    <td align="right">      166.18</td>
    <td align="right">      146.50</td>
    <td align="right">       84.48</td>
    <td align="right">       62.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      246.84</td>
    <td align="right">      146.08</td>
    <td align="right">      181.61</td>
    <td align="right">       93.65</td>
    <td align="right">       87.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.44</td>
    <td align="right">       88.95</td>
    <td align="right">      258.38</td>
    <td align="right">      152.63</td>
    <td align="right">      105.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      466.48</td>
    <td align="right">       64.93</td>
    <td align="right">      266.08</td>
    <td align="right">      155.94</td>
    <td align="right">      110.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      548.87</td>
    <td align="right">       31.98</td>
    <td align="right">      277.05</td>
    <td align="right">      169.63</td>
    <td align="right">      107.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      457.93</td>
    <td align="right">       29.90</td>
    <td align="right">      232.64</td>
    <td align="right">      129.68</td>
    <td align="right">      102.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      438.07</td>
    <td align="right">       36.55</td>
    <td align="right">      222.19</td>
    <td align="right">      125.67</td>
    <td align="right">       96.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      341.88</td>
    <td align="right">       52.45</td>
    <td align="right">      182.58</td>
    <td align="right">       87.77</td>
    <td align="right">       94.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      285.78</td>
    <td align="right">      130.16</td>
    <td align="right">      186.82</td>
    <td align="right">      113.70</td>
    <td align="right">       73.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      182.79</td>
    <td align="right">      178.52</td>
    <td align="right">      144.52</td>
    <td align="right">       87.12</td>
    <td align="right">       57.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      150.57</td>
    <td align="right">      223.68</td>
    <td align="right">      132.22</td>
    <td align="right">       80.23</td>
    <td align="right">       51.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      327.32</td>
    <td align="right">      110.21</td>
    <td align="right">      198.63</td>
    <td align="right">      114.71</td>
    <td align="right">       83.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.57</td>
    <td align="right">       29.90</td>
    <td align="right">      132.22</td>
    <td align="right">       80.23</td>
    <td align="right">       51.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      548.87</td>
    <td align="right">      223.68</td>
    <td align="right">      277.05</td>
    <td align="right">      169.63</td>
    <td align="right">      110.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.78</td>
    <td align="right">      271.46</td>
    <td align="right">       70.13</td>
    <td align="right">        0.00</td>
    <td align="right">       70.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       47.77</td>
    <td align="right">      256.30</td>
    <td align="right">       78.54</td>
    <td align="right">        0.00</td>
    <td align="right">       78.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      113.29</td>
    <td align="right">      227.13</td>
    <td align="right">      104.52</td>
    <td align="right">        0.00</td>
    <td align="right">      104.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      222.00</td>
    <td align="right">      133.73</td>
    <td align="right">      129.25</td>
    <td align="right">        1.23</td>
    <td align="right">      128.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      289.82</td>
    <td align="right">       92.41</td>
    <td align="right">      148.47</td>
    <td align="right">       10.36</td>
    <td align="right">      138.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      426.56</td>
    <td align="right">       45.91</td>
    <td align="right">      170.32</td>
    <td align="right">       28.08</td>
    <td align="right">      142.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      355.35</td>
    <td align="right">       42.18</td>
    <td align="right">      145.93</td>
    <td align="right">       13.76</td>
    <td align="right">      132.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      301.50</td>
    <td align="right">       51.57</td>
    <td align="right">      119.78</td>
    <td align="right">        2.62</td>
    <td align="right">      117.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      247.50</td>
    <td align="right">       77.07</td>
    <td align="right">      112.61</td>
    <td align="right">        0.03</td>
    <td align="right">      112.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      124.64</td>
    <td align="right">      201.17</td>
    <td align="right">       88.24</td>
    <td align="right">        0.00</td>
    <td align="right">       88.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.24</td>
    <td align="right">      277.10</td>
    <td align="right">       73.11</td>
    <td align="right">        0.00</td>
    <td align="right">       73.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.36</td>
    <td align="right">      350.98</td>
    <td align="right">       65.17</td>
    <td align="right">        0.00</td>
    <td align="right">       65.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      191.05</td>
    <td align="right">      168.59</td>
    <td align="right">      108.95</td>
    <td align="right">        4.68</td>
    <td align="right">      104.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.36</td>
    <td align="right">       42.18</td>
    <td align="right">       65.17</td>
    <td align="right">        0.00</td>
    <td align="right">       65.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      426.56</td>
    <td align="right">      350.98</td>
    <td align="right">      170.32</td>
    <td align="right">       28.08</td>
    <td align="right">      142.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      232.05</td>
    <td align="right">      194.39</td>
    <td align="right">      157.38</td>
    <td align="right">       98.05</td>
    <td align="right">       59.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      151.69</td>
    <td align="right">      175.22</td>
    <td align="right">      125.14</td>
    <td align="right">       60.75</td>
    <td align="right">       64.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      230.67</td>
    <td align="right">      156.22</td>
    <td align="right">      164.59</td>
    <td align="right">       78.62</td>
    <td align="right">       85.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      428.43</td>
    <td align="right">      102.04</td>
    <td align="right">      252.39</td>
    <td align="right">      142.53</td>
    <td align="right">      109.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      452.70</td>
    <td align="right">       75.86</td>
    <td align="right">      251.29</td>
    <td align="right">      138.54</td>
    <td align="right">      112.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      538.11</td>
    <td align="right">       38.76</td>
    <td align="right">      267.77</td>
    <td align="right">      154.87</td>
    <td align="right">      112.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      393.63</td>
    <td align="right">       33.37</td>
    <td align="right">      192.53</td>
    <td align="right">       88.08</td>
    <td align="right">      104.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      378.86</td>
    <td align="right">       39.74</td>
    <td align="right">      184.83</td>
    <td align="right">       91.33</td>
    <td align="right">       93.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      311.55</td>
    <td align="right">       57.08</td>
    <td align="right">      161.34</td>
    <td align="right">       67.12</td>
    <td align="right">       94.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      267.71</td>
    <td align="right">      142.10</td>
    <td align="right">      168.34</td>
    <td align="right">       96.10</td>
    <td align="right">       72.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      220.20</td>
    <td align="right">      194.07</td>
    <td align="right">      156.92</td>
    <td align="right">       95.12</td>
    <td align="right">       61.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      163.54</td>
    <td align="right">      242.23</td>
    <td align="right">      126.36</td>
    <td align="right">       72.14</td>
    <td align="right">       54.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      314.77</td>
    <td align="right">      120.73</td>
    <td align="right">      184.28</td>
    <td align="right">       98.74</td>
    <td align="right">       85.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      151.69</td>
    <td align="right">       33.37</td>
    <td align="right">      125.14</td>
    <td align="right">       60.75</td>
    <td align="right">       54.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      538.11</td>
    <td align="right">      242.23</td>
    <td align="right">      267.77</td>
    <td align="right">      154.87</td>
    <td align="right">      112.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302987E+10</td>
    <td align="right">0.975213E+09</td>
    <td align="right">0.196329E+10</td>
    <td align="right">0.157352E+10</td>
    <td align="right">0.389774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158055E+10</td>
    <td align="right">0.781589E+09</td>
    <td align="right">0.111439E+10</td>
    <td align="right">0.758846E+09</td>
    <td align="right">0.355545E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140527E+10</td>
    <td align="right">0.780414E+09</td>
    <td align="right">0.932447E+09</td>
    <td align="right">0.462996E+09</td>
    <td align="right">0.469451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109898E+10</td>
    <td align="right">0.458502E+09</td>
    <td align="right">0.602625E+09</td>
    <td align="right">0.157695E+09</td>
    <td align="right">0.444930E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.883681E+09</td>
    <td align="right">0.332499E+09</td>
    <td align="right">0.442503E+09</td>
    <td align="right">  3023263.30</td>
    <td align="right">0.439480E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112278E+10</td>
    <td align="right">0.152795E+09</td>
    <td align="right">0.422416E+09</td>
    <td align="right">        0.31</td>
    <td align="right">0.422416E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103948E+10</td>
    <td align="right">0.143371E+09</td>
    <td align="right">0.417285E+09</td>
    <td align="right">  2162755.22</td>
    <td align="right">0.415122E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107826E+10</td>
    <td align="right">0.177810E+09</td>
    <td align="right">0.438119E+09</td>
    <td align="right"> 44374016.95</td>
    <td align="right">0.393745E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147140E+10</td>
    <td align="right">0.268991E+09</td>
    <td align="right">0.722225E+09</td>
    <td align="right">0.272311E+09</td>
    <td align="right">0.449914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.232379E+10</td>
    <td align="right">0.693069E+09</td>
    <td align="right">0.140089E+10</td>
    <td align="right">0.969954E+09</td>
    <td align="right">0.430940E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245108E+10</td>
    <td align="right">0.910413E+09</td>
    <td align="right">0.162018E+10</td>
    <td align="right">0.124762E+10</td>
    <td align="right">0.372564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.267492E+10</td>
    <td align="right">0.118611E+10</td>
    <td align="right">0.182423E+10</td>
    <td align="right">0.145001E+10</td>
    <td align="right">0.374220E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201601E+11</td>
    <td align="right">0.686078E+10</td>
    <td align="right">0.119006E+11</td>
    <td align="right">0.694252E+10</td>
    <td align="right">0.495810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.883681E+09</td>
    <td align="right">0.143371E+09</td>
    <td align="right">0.417285E+09</td>
    <td align="right">        0.31</td>
    <td align="right">0.355545E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302987E+10</td>
    <td align="right">0.118611E+10</td>
    <td align="right">0.196329E+10</td>
    <td align="right">0.157352E+10</td>
    <td align="right">0.469451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.532121E+09</td>
    <td align="right">0.470624E+09</td>
    <td align="right">0.401987E+09</td>
    <td align="right">0.252655E+09</td>
    <td align="right">0.149332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.423274E+09</td>
    <td align="right">0.402027E+09</td>
    <td align="right">0.354401E+09</td>
    <td align="right">0.204368E+09</td>
    <td align="right">0.150033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661147E+09</td>
    <td align="right">0.391264E+09</td>
    <td align="right">0.486433E+09</td>
    <td align="right">0.250827E+09</td>
    <td align="right">0.235606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110533E+10</td>
    <td align="right">0.230552E+09</td>
    <td align="right">0.669725E+09</td>
    <td align="right">0.395624E+09</td>
    <td align="right">0.274101E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124941E+10</td>
    <td align="right">0.173904E+09</td>
    <td align="right">0.712664E+09</td>
    <td align="right">0.417659E+09</td>
    <td align="right">0.295005E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142268E+10</td>
    <td align="right"> 82883606.38</td>
    <td align="right">0.718107E+09</td>
    <td align="right">0.439678E+09</td>
    <td align="right">0.278428E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122651E+10</td>
    <td align="right"> 80088379.33</td>
    <td align="right">0.623101E+09</td>
    <td align="right">0.347341E+09</td>
    <td align="right">0.275760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117331E+10</td>
    <td align="right"> 97885503.56</td>
    <td align="right">0.595100E+09</td>
    <td align="right">0.336601E+09</td>
    <td align="right">0.258499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.886163E+09</td>
    <td align="right">0.135950E+09</td>
    <td align="right">0.473253E+09</td>
    <td align="right">0.227507E+09</td>
    <td align="right">0.245746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.765446E+09</td>
    <td align="right">0.348609E+09</td>
    <td align="right">0.500391E+09</td>
    <td align="right">0.304537E+09</td>
    <td align="right">0.195854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.473782E+09</td>
    <td align="right">0.462728E+09</td>
    <td align="right">0.374593E+09</td>
    <td align="right">0.225806E+09</td>
    <td align="right">0.148787E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403288E+09</td>
    <td align="right">0.599110E+09</td>
    <td align="right">0.354141E+09</td>
    <td align="right">0.214885E+09</td>
    <td align="right">0.139256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103225E+11</td>
    <td align="right">0.347563E+10</td>
    <td align="right">0.626390E+10</td>
    <td align="right">0.361749E+10</td>
    <td align="right">0.264641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.403288E+09</td>
    <td align="right"> 80088379.33</td>
    <td align="right">0.354141E+09</td>
    <td align="right">0.204368E+09</td>
    <td align="right">0.139256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142268E+10</td>
    <td align="right">0.599110E+09</td>
    <td align="right">0.718107E+09</td>
    <td align="right">0.439678E+09</td>
    <td align="right">0.295005E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173516E+09</td>
    <td align="right">0.727088E+09</td>
    <td align="right">0.187826E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.187826E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115569E+09</td>
    <td align="right">0.620051E+09</td>
    <td align="right">0.190010E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190010E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.303435E+09</td>
    <td align="right">0.608334E+09</td>
    <td align="right">0.279952E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.279952E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.575428E+09</td>
    <td align="right">0.346632E+09</td>
    <td align="right">0.335023E+09</td>
    <td align="right">  3179208.43</td>
    <td align="right">0.331844E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.776264E+09</td>
    <td align="right">0.247518E+09</td>
    <td align="right">0.397649E+09</td>
    <td align="right"> 27758937.51</td>
    <td align="right">0.369890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110564E+10</td>
    <td align="right">0.118997E+09</td>
    <td align="right">0.441471E+09</td>
    <td align="right"> 72795235.74</td>
    <td align="right">0.368676E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.951780E+09</td>
    <td align="right">0.112977E+09</td>
    <td align="right">0.390858E+09</td>
    <td align="right"> 36860878.18</td>
    <td align="right">0.353997E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.807539E+09</td>
    <td align="right">0.138119E+09</td>
    <td align="right">0.320813E+09</td>
    <td align="right">  7016509.23</td>
    <td align="right">0.313796E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.641524E+09</td>
    <td align="right">0.199778E+09</td>
    <td align="right">0.291886E+09</td>
    <td align="right">    76092.80</td>
    <td align="right">0.291810E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333835E+09</td>
    <td align="right">0.538802E+09</td>
    <td align="right">0.236336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145784E+09</td>
    <td align="right">0.718238E+09</td>
    <td align="right">0.189490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.189490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94703193.26</td>
    <td align="right">0.940053E+09</td>
    <td align="right">0.174540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.174540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.602502E+10</td>
    <td align="right">0.531658E+10</td>
    <td align="right">0.343585E+10</td>
    <td align="right">0.147687E+09</td>
    <td align="right">0.328817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 94703193.26</td>
    <td align="right">0.112977E+09</td>
    <td align="right">0.174540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.174540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110564E+10</td>
    <td align="right">0.940053E+09</td>
    <td align="right">0.441471E+09</td>
    <td align="right"> 72795235.74</td>
    <td align="right">0.369890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.621520E+09</td>
    <td align="right">0.520665E+09</td>
    <td align="right">0.421516E+09</td>
    <td align="right">0.262627E+09</td>
    <td align="right">0.158889E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366965E+09</td>
    <td align="right">0.423898E+09</td>
    <td align="right">0.302743E+09</td>
    <td align="right">0.146974E+09</td>
    <td align="right">0.155769E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.617813E+09</td>
    <td align="right">0.418412E+09</td>
    <td align="right">0.440825E+09</td>
    <td align="right">0.210584E+09</td>
    <td align="right">0.230241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111048E+10</td>
    <td align="right">0.264491E+09</td>
    <td align="right">0.654191E+09</td>
    <td align="right">0.369441E+09</td>
    <td align="right">0.284750E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121251E+10</td>
    <td align="right">0.203193E+09</td>
    <td align="right">0.673046E+09</td>
    <td align="right">0.371072E+09</td>
    <td align="right">0.301973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139477E+10</td>
    <td align="right">0.100466E+09</td>
    <td align="right">0.694064E+09</td>
    <td align="right">0.401436E+09</td>
    <td align="right">0.292628E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105431E+10</td>
    <td align="right"> 89382379.00</td>
    <td align="right">0.515671E+09</td>
    <td align="right">0.235926E+09</td>
    <td align="right">0.279745E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101473E+10</td>
    <td align="right">0.106441E+09</td>
    <td align="right">0.495059E+09</td>
    <td align="right">0.244608E+09</td>
    <td align="right">0.250451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.807549E+09</td>
    <td align="right">0.147943E+09</td>
    <td align="right">0.418192E+09</td>
    <td align="right">0.173968E+09</td>
    <td align="right">0.244224E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.717041E+09</td>
    <td align="right">0.380605E+09</td>
    <td align="right">0.450890E+09</td>
    <td align="right">0.257400E+09</td>
    <td align="right">0.193490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.570755E+09</td>
    <td align="right">0.503031E+09</td>
    <td align="right">0.406730E+09</td>
    <td align="right">0.246543E+09</td>
    <td align="right">0.160187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.438034E+09</td>
    <td align="right">0.648795E+09</td>
    <td align="right">0.338439E+09</td>
    <td align="right">0.193228E+09</td>
    <td align="right">0.145211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.992648E+10</td>
    <td align="right">0.380732E+10</td>
    <td align="right">0.581137E+10</td>
    <td align="right">0.311381E+10</td>
    <td align="right">0.269756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.366965E+09</td>
    <td align="right"> 89382379.00</td>
    <td align="right">0.302743E+09</td>
    <td align="right">0.146974E+09</td>
    <td align="right">0.145211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139477E+10</td>
    <td align="right">0.648795E+09</td>
    <td align="right">0.694064E+09</td>
    <td align="right">0.401436E+09</td>
    <td align="right">0.301973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.83</td>
    <td align="right">        7.47</td>
    <td align="right">        -0.8</td>
    <td align="right">        2.99</td>
    <td align="right">        -0.8</td>
    <td align="right">       34.08</td>
    <td align="right">      283.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.72</td>
    <td align="right">        9.35</td>
    <td align="right">        6.24</td>
    <td align="right">        2.64</td>
    <td align="right">        2.53</td>
    <td align="right">       52.02</td>
    <td align="right">      191.85</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.42</td>
    <td align="right">        8.67</td>
    <td align="right">        1.96</td>
    <td align="right">        3.53</td>
    <td align="right">        3.02</td>
    <td align="right">       74.19</td>
    <td align="right">      207.67</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.31</td>
    <td align="right">       10.14</td>
    <td align="right">        -4.1</td>
    <td align="right">        3.42</td>
    <td align="right">        6.81</td>
    <td align="right">       72.47</td>
    <td align="right">      350.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.31</td>
    <td align="right">       11.07</td>
    <td align="right">        -4.9</td>
    <td align="right">        3.62</td>
    <td align="right">        8.60</td>
    <td align="right">       75.22</td>
    <td align="right">      359.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.20</td>
    <td align="right">       14.28</td>
    <td align="right">        0.18</td>
    <td align="right">        3.69</td>
    <td align="right">       15.53</td>
    <td align="right">       67.31</td>
    <td align="right">      396.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.42</td>
    <td align="right">       17.99</td>
    <td align="right">        9.86</td>
    <td align="right">        3.72</td>
    <td align="right">       19.28</td>
    <td align="right">       82.46</td>
    <td align="right">      278.62</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.82</td>
    <td align="right">       18.15</td>
    <td align="right">       11.14</td>
    <td align="right">        3.33</td>
    <td align="right">       18.26</td>
    <td align="right">       71.82</td>
    <td align="right">      270.19</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.75</td>
    <td align="right">       17.59</td>
    <td align="right">       11.45</td>
    <td align="right">        3.72</td>
    <td align="right">       17.29</td>
    <td align="right">       82.54</td>
    <td align="right">      200.28</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.87</td>
    <td align="right">       10.99</td>
    <td align="right">        1.63</td>
    <td align="right">        3.42</td>
    <td align="right">        6.03</td>
    <td align="right">       49.01</td>
    <td align="right">      269.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.43</td>
    <td align="right">        8.80</td>
    <td align="right">        1.49</td>
    <td align="right">        3.02</td>
    <td align="right">        1.83</td>
    <td align="right">       40.49</td>
    <td align="right">      251.35</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.86</td>
    <td align="right">        4.25</td>
    <td align="right">        -5.9</td>
    <td align="right">        2.21</td>
    <td align="right">        -4.3</td>
    <td align="right">       34.74</td>
    <td align="right">      244.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.70</td>
    <td align="right">       11.57</td>
    <td align="right">        2.33</td>
    <td align="right">        3.28</td>
    <td align="right">        7.86</td>
    <td align="right">       61.39</td>
    <td align="right">      275.62</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.86</td>
    <td align="right">        4.25</td>
    <td align="right">        -5.9</td>
    <td align="right">        2.21</td>
    <td align="right">        -4.3</td>
    <td align="right">       34.08</td>
    <td align="right">      191.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.20</td>
    <td align="right">       18.15</td>
    <td align="right">       11.45</td>
    <td align="right">        3.72</td>
    <td align="right">       19.28</td>
    <td align="right">       82.54</td>
    <td align="right">      396.02</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.00</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">       10.73</td>
    <td align="right">       -14.0</td>
    <td align="right">        2.10</td>
    <td align="right">        7.75</td>
    <td align="right">      109.00</td>
    <td align="right">      697.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.00</td>
    <td align="right">18-FEB-14:09</td>
    <td align="right">       14.42</td>
    <td align="right">        9.67</td>
    <td align="right">        5.20</td>
    <td align="right">       14.10</td>
    <td align="right">      264.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.80</td>
    <td align="right">16-MAR-15:20</td>
    <td align="right">       13.79</td>
    <td align="right">        1.47</td>
    <td align="right">        3.77</td>
    <td align="right">       14.35</td>
    <td align="right">      156.17</td>
    <td align="right">      666.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.00</td>
    <td align="right">14-APR-14:00</td>
    <td align="right">       14.57</td>
    <td align="right">        -4.0</td>
    <td align="right">        1.50</td>
    <td align="right">       19.70</td>
    <td align="right">      150.00</td>
    <td align="right">      819.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       37.00</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       15.57</td>
    <td align="right">        -2.0</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      127.50</td>
    <td align="right">      679.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.00</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">       16.74</td>
    <td align="right">        -5.0</td>
    <td align="right">        5.70</td>
    <td align="right">       25.49</td>
    <td align="right">      135.00</td>
    <td align="right">      753.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.00</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">        7.00</td>
    <td align="right">        2.10</td>
    <td align="right">       27.95</td>
    <td align="right">      147.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.00</td>
    <td align="right">25-AUG-14:09</td>
    <td align="right">       17.27</td>
    <td align="right">        -0.7</td>
    <td align="right">        3.43</td>
    <td align="right">       25.74</td>
    <td align="right">      162.33</td>
    <td align="right">      768.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.30</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       19.81</td>
    <td align="right">       10.00</td>
    <td align="right">        3.00</td>
    <td align="right">       25.82</td>
    <td align="right">      142.00</td>
    <td align="right">      699.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.00</td>
    <td align="right">01-OCT-12:00</td>
    <td align="right">       19.01</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">       27.14</td>
    <td align="right">      262.50</td>
    <td align="right">      136.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.00</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       16.20</td>
    <td align="right">        8.00</td>
    <td align="right">        2.60</td>
    <td align="right">       16.49</td>
    <td align="right">       73.50</td>
    <td align="right">      907.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.00</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">       10.90</td>
    <td align="right">        -5.0</td>
    <td align="right">        2.60</td>
    <td align="right">        7.35</td>
    <td align="right">       68.50</td>
    <td align="right">      756.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.73</td>
    <td align="right">       -14.0</td>
    <td align="right">        1.50</td>
    <td align="right">        7.35</td>
    <td align="right">       68.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.81</td>
    <td align="right">       10.00</td>
    <td align="right">        5.70</td>
    <td align="right">       27.95</td>
    <td align="right">      264.00</td>
    <td align="right">      907.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">        -1.2</td>
    <td align="right">        -3.3</td>
    <td align="right">        3.30</td>
    <td align="right">       -16.2</td>
    <td align="right">       17.50</td>
    <td align="right">      352.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">01-FEB-04:00</td>
    <td align="right">        3.59</td>
    <td align="right">        2.00</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">26-MAR-03:00</td>
    <td align="right">        -2.4</td>
    <td align="right">        -6.7</td>
    <td align="right">        2.50</td>
    <td align="right">       -17.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">21-APR-03:00</td>
    <td align="right">        0.42</td>
    <td align="right">       -14.0</td>
    <td align="right">        1.00</td>
    <td align="right">       -11.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.00</td>
    <td align="right">01-MAY-03:00</td>
    <td align="right">        3.97</td>
    <td align="right">        -7.0</td>
    <td align="right">        2.60</td>
    <td align="right">        -6.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">21-JUN-04:00</td>
    <td align="right">        8.24</td>
    <td align="right">        -2.0</td>
    <td align="right">        1.50</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">        6.53</td>
    <td align="right">        -9.0</td>
    <td align="right">        3.10</td>
    <td align="right">        -1.2</td>
    <td align="right">       16.00</td>
    <td align="right">      325.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.00</td>
    <td align="right">05-AUG-17:00</td>
    <td align="right">       15.02</td>
    <td align="right">       14.00</td>
    <td align="right">        5.70</td>
    <td align="right">       11.46</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.60</td>
    <td align="right">22-SEP-05:00</td>
    <td align="right">       13.83</td>
    <td align="right">       12.20</td>
    <td align="right">        3.00</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.00</td>
    <td align="right">25-OCT-05:00</td>
    <td align="right">        0.48</td>
    <td align="right">        -6.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -12.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">23-NOV-05:00</td>
    <td align="right">        -2.5</td>
    <td align="right">        -6.0</td>
    <td align="right">        2.10</td>
    <td align="right">       -17.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.1</td>
    <td align="right">07-DEC-04:00</td>
    <td align="right">        -5.6</td>
    <td align="right">       -16.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -20.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">       -16.0</td>
    <td align="right">        1.00</td>
    <td align="right">       -20.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.02</td>
    <td align="right">       14.00</td>
    <td align="right">        5.70</td>
    <td align="right">       11.46</td>
    <td align="right">       29.00</td>
    <td align="right">      352.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.66</td>
    <td align="right">08-JAN-15:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">      102.00</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.73</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.00</td>
    <td align="right">        6.20</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.18</td>
    <td align="right">17-MAR-10:00</td>
    <td align="right">       25.50</td>
    <td align="right">        8.30</td>
    <td align="right">        2.50</td>
    <td align="right">       18.46</td>
    <td align="right">      167.50</td>
    <td align="right">      459.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.71</td>
    <td align="right">11-APR-14:00</td>
    <td align="right">       33.00</td>
    <td align="right">        3.00</td>
    <td align="right">        2.10</td>
    <td align="right">       15.94</td>
    <td align="right">      178.50</td>
    <td align="right">      758.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.57</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       37.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      127.50</td>
    <td align="right">      679.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.18</td>
    <td align="right">17-JUN-15:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.60</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.11</td>
    <td align="right">13-JUL-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">       22.00</td>
    <td align="right">        4.60</td>
    <td align="right">       22.13</td>
    <td align="right">       79.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.19</td>
    <td align="right">16-AUG-10:00</td>
    <td align="right">       35.00</td>
    <td align="right">       17.00</td>
    <td align="right">        2.10</td>
    <td align="right">       24.33</td>
    <td align="right">      140.50</td>
    <td align="right">      837.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.23</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">       34.40</td>
    <td align="right">       17.20</td>
    <td align="right">        4.60</td>
    <td align="right">       23.82</td>
    <td align="right">      193.50</td>
    <td align="right">      725.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.53</td>
    <td align="right">01-OCT-17:00</td>
    <td align="right">       32.00</td>
    <td align="right">       17.00</td>
    <td align="right">        2.10</td>
    <td align="right">       25.33</td>
    <td align="right">       30.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.59</td>
    <td align="right">12-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       18.00</td>
    <td align="right">        3.10</td>
    <td align="right">       15.39</td>
    <td align="right">      115.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.06</td>
    <td align="right">12-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.50</td>
    <td align="right">       12.60</td>
    <td align="right">      182.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        1.50</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       22.00</td>
    <td align="right">        6.20</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">      837.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.00</td>
    <td align="right">08-JAN-15:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.66</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">      102.00</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.00</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.73</td>
    <td align="right">        6.20</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">06-MAR-10:00</td>
    <td align="right">       14.40</td>
    <td align="right">       13.70</td>
    <td align="right">        6.10</td>
    <td align="right">       10.69</td>
    <td align="right">      254.50</td>
    <td align="right">       82.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">15-APR-20:00</td>
    <td align="right">       23.00</td>
    <td align="right">       14.00</td>
    <td align="right">        6.20</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.00</td>
    <td align="right">26-MAY-02:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.75</td>
    <td align="right">        3.60</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.00</td>
    <td align="right">17-JUN-15:00</td>
    <td align="right">       41.00</td>
    <td align="right">       23.18</td>
    <td align="right">        3.60</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.00</td>
    <td align="right">13-JUL-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">       23.11</td>
    <td align="right">        4.60</td>
    <td align="right">       22.13</td>
    <td align="right">       79.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.00</td>
    <td align="right">09-AUG-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.44</td>
    <td align="right">        5.10</td>
    <td align="right">       19.17</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.50</td>
    <td align="right">02-SEP-22:10</td>
    <td align="right">       22.62</td>
    <td align="right">       21.05</td>
    <td align="right">        3.18</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">03-OCT-02:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.15</td>
    <td align="right">        2.10</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">12-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       18.59</td>
    <td align="right">        3.10</td>
    <td align="right">       15.39</td>
    <td align="right">      115.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">12-DEC-23:00</td>
    <td align="right">       12.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.50</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.50</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       23.18</td>
    <td align="right">        6.20</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">      332.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.65</td>
    <td align="right">       31.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.06</td>
    <td align="right">       29.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.99</td>
    <td align="right">       39.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.03</td>
    <td align="right">       60.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.32</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.99</td>
    <td align="right">       69.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.31</td>
    <td align="right">       56.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.91</td>
    <td align="right">       52.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.91</td>
    <td align="right">       42.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.85</td>
    <td align="right">       39.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.56</td>
    <td align="right">       30.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.93</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.99</td>
    <td align="right">       45.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.65</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.31</td>
    <td align="right">       69.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.523547E+09</td>
    <td align="right">-410129388.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-113418040.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.471254E+09</td>
    <td align="right">-367449750.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-103804262.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.535905E+09</td>
    <td align="right">-422741039.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-113163489.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.444234E+09</td>
    <td align="right">-338558120.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105675433.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446385E+09</td>
    <td align="right">-338353804.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-108031077.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411190E+09</td>
    <td align="right">-308481329.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-102709014.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372896E+09</td>
    <td align="right">-267746326.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-105149184.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419054E+09</td>
    <td align="right">-312725327.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-106329020.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.394400E+09</td>
    <td align="right">-291914092.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-102485735.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.445543E+09</td>
    <td align="right">-337235571.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-108307498.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.477819E+09</td>
    <td align="right">-370167968.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-107650856.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.491267E+09</td>
    <td align="right">-377841180.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-113425651.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.543349E+10</td>
    <td align="right">-0.414334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.129015E+10</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.372896E+09</td>
    <td align="right">-422741039.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-113425651.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535905E+09</td>
    <td align="right">-267746326.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-102485735.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:28:40</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     2453.94</td>
    <td align="right">       28.91</td>
    <td align="right">      180.00</td>
    <td align="right">      280.17</td>
    <td align="right">      584.21</td>
    <td align="right">       21.13</td>
    <td align="right">      157.83</td>
    <td align="right">      239.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     2854.48</td>
    <td align="right">       28.94</td>
    <td align="right">      148.50</td>
    <td align="right">      205.50</td>
    <td align="right">      481.15</td>
    <td align="right">       21.20</td>
    <td align="right">      126.00</td>
    <td align="right">      156.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-08:50</td>
    <td align="right">      442.95</td>
    <td align="right">       16.93</td>
    <td align="right">        2.33</td>
    <td align="right">      233.00</td>
    <td align="right">      342.11</td>
    <td align="right">       21.04</td>
    <td align="right">      197.67</td>
    <td align="right">      170.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-11:00</td>
    <td align="right">      328.13</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">      154.83</td>
    <td align="right">      247.84</td>
    <td align="right">       20.50</td>
    <td align="right">      152.00</td>
    <td align="right">       51.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.82</td>
    <td align="right">        0.73</td>
    <td align="right">03-MAY-11:20</td>
    <td align="right">      255.56</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">       36.00</td>
    <td align="right">      193.09</td>
    <td align="right">       20.01</td>
    <td align="right">       59.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.85</td>
    <td align="right">        0.73</td>
    <td align="right">04-JUN-12:30</td>
    <td align="right">      214.60</td>
    <td align="right">       14.79</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">      165.56</td>
    <td align="right">       19.12</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.83</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-12:20</td>
    <td align="right">      245.73</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">       49.83</td>
    <td align="right">      184.70</td>
    <td align="right">       19.60</td>
    <td align="right">       82.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
